//--------------------------------------------------------------------------------
//Modelo de rede: cadastro GIS
//--------------------------------------------------------------------------------
//Transformadores trifásicos: ligacação Dy1
//--------------------------------------------------------------------------------
//Reinicia o programa
Clear
//--------------------------------------------------------------------------------
//Bloco com dados de fronteira
New Circuit.Rede_CAI_teste_com_trafos
New Line.5668035_id6613 phases=4 bus1=2875.1.2.3.4 bus2=2871.1.2.3.4 linecode=206 length=0.0145
New Line.5656910_id5572 phases=4 bus1=2339.1.2.3.4 bus2=2359.1.2.3.4 linecode=206 length=0.0392
New Line.5664133_id7155 phases=4 bus1=1058.1.2.3.4 bus2=1093.1.2.3.4 linecode=307 length=0.0092
New Line.5659292_id6882 phases=4 bus1=2051.1.2.3.4 bus2=2050.1.2.3.4 linecode=206 length=0.0136
New Line.5664060_id6881 phases=4 bus1=2035.1.2.3.4 bus2=2034.1.2.3.4 linecode=206 length=0.0192
New Line.364788560_id5937 phases=4 bus1=51.1.2.3.4 bus2=28.1.2.3.4 linecode=380 length=0.0513
New Line.361122738_id5936 phases=4 bus1=52.1.2.3.4 bus2=51.1.2.3.4 linecode=206 length=0.0019
New Line.50685686_id5076 phases=2 bus1=591.2.0 bus2=639.2.4 linecode=317 length=0.0030
New Line.5657530_id5075 phases=4 bus1=636.1.2.3.4 bus2=639.1.2.3.4 linecode=206 length=0.0211
New Line.5657438_id5074 phases=2 bus1=639.1.4 bus2=638.1.0 linecode=316 length=0.0038
New Line.5658717_id4269 phases=4 bus1=1214.1.2.3.4 bus2=1217.1.2.3.4 linecode=206 length=0.0122
New Line.5682357_id6332 phases=4 bus1=2951.1.2.3.4 bus2=2950.1.2.3.4 linecode=206 length=0.0162
New Line.5675803_id6331 phases=4 bus1=3019.1.2.3.4 bus2=3018.1.2.3.4 linecode=206 length=0.0010
New Line.5675780_id6330 phases=4 bus1=3028.1.2.3.4 bus2=3025.1.2.3.4 linecode=206 length=0.0304
New Line.5668035_id6616 phases=4 bus1=2871.1.2.3.4 bus2=2870.1.2.3.4 linecode=206 length=0.0250
New Line.5656753_id5576 phases=4 bus1=2342.1.2.3.4 bus2=2275.1.2.3.4 linecode=207 length=0.0235
New Line.5656026_id5575 phases=4 bus1=2359.1.2.3.4 bus2=2357.1.2.3.4 linecode=207 length=0.0076
New Line.5656025_id5574 phases=4 bus1=2359.1.2.3.4 bus2=2358.1.2.3.4 linecode=307 length=0.0173
New Line.5656024_id5573 phases=4 bus1=2370.1.2.3.4 bus2=2359.1.2.3.4 linecode=206 length=0.0112
New Line.5658637_id7158 phases=4 bus1=1093.1.2.3.4 bus2=1089.1.2.3.4 linecode=307 length=0.0182
New Line.5658636_id7157 phases=4 bus1=1093.1.2.3.4 bus2=1090.1.2.3.4 linecode=432 length=0.0143
New Line.5658635_id7156 phases=4 bus1=1093.1.2.3.4 bus2=1092.1.2.3.4 linecode=307 length=0.0157
New Line.5664060_id6883 phases=4 bus1=2034.1.2.3.4 bus2=2033.1.2.3.4 linecode=206 length=0.0214
New Line.364788560_id5939 phases=4 bus1=151.1.2.3.4 bus2=28.1.2.3.4 linecode=380 length=0.0010
New Line.361122738_id5938 phases=4 bus1=53.1.2.3.4 bus2=52.1.2.3.4 linecode=206 length=0.0169
New Line.50685684_id5078 phases=4 bus1=636.1.2.3.4 bus2=592.1.2.3.4 linecode=309 length=0.0049
New Line.5657530_id5077 phases=4 bus1=636.1.2.3.4 bus2=635.1.2.3.4 linecode=206 length=0.0103
New Line.5658574_id4271 phases=4 bus1=1235.1.2.3.4 bus2=1217.1.2.3.4 linecode=206 length=0.0222
New Line.5658573_id4270 phases=4 bus1=1217.1.2.3.4 bus2=1216.1.2.3.4 linecode=207 length=0.0072
New Line.5675780_id6334 phases=4 bus1=3028.1.2.3.4 bus2=3024.1.2.3.4 linecode=206 length=0.0396
New Line.5675533_id6333 phases=4 bus1=3027.1.2.3.4 bus2=3028.1.2.3.4 linecode=308 length=0.0035
New Line.102369759_id6618 phases=4 bus1=2870.1.2.3.4 bus2=2742.1.2.3.4 linecode=206 length=0.0440
New Line.5668035_id6617 phases=4 bus1=2870.1.2.3.4 bus2=2869.1.2.3.4 linecode=206 length=0.0110
New Line.363706532_id5580 phases=2 bus1=2256.2.0 bus2=2342.2.4 linecode=397 length=0.0025
New Line.356035596_id5579 phases=4 bus1=2342.1.2.3.4 bus2=2269.1.2.3.4 linecode=207 length=0.0059
New Line.5656053_id5578 phases=4 bus1=2358.1.2.3.4 bus2=2352.1.2.3.4 linecode=307 length=0.0010
New Line.5655870_id5577 phases=4 bus1=2370.1.2.3.4 bus2=2369.1.2.3.4 linecode=206 length=0.0044
New Line.5658678_id7160 phases=4 bus1=1088.1.2.3.4 bus2=1089.1.2.3.4 linecode=307 length=0.0130
New Line.5658635_id7159 phases=4 bus1=1092.1.2.3.4 bus2=1091.1.2.3.4 linecode=307 length=0.0200
New Line.5664060_id6884 phases=4 bus1=2052.1.2.3.4 bus2=2033.1.2.3.4 linecode=206 length=0.0284
New Line.366672852_id5942 phases=4 bus1=151.1.2.3.4 bus2=27.1.2.3.4 linecode=206 length=0.0014
New Line.5664026_id5941 phases=4 bus1=162.1.2.3.4 bus2=151.1.2.3.4 linecode=206 length=0.0166
New Line.361122738_id5940 phases=4 bus1=53.1.2.3.4 bus2=54.1.2.3.4 linecode=206 length=0.0282
New Line.50685683_id5080 phases=4 bus1=635.1.2.3.4 bus2=593.1.2.3.4 linecode=309 length=0.0046
New Line.5657530_id5079 phases=4 bus1=634.1.2.3.4 bus2=635.1.2.3.4 linecode=206 length=0.0215
New Line.5658309_id4274 phases=4 bus1=1235.1.2.3.4 bus2=1232.1.2.3.4 linecode=207 length=0.0057
New Line.5658308_id4273 phases=4 bus1=1235.1.2.3.4 bus2=1234.1.2.3.4 linecode=206 length=0.0303
New Line.5658573_id4272 phases=4 bus1=1216.1.2.3.4 bus2=1220.1.2.3.4 linecode=207 length=0.0010
New Line.5675780_id6335 phases=4 bus1=3023.1.2.3.4 bus2=3024.1.2.3.4 linecode=206 length=0.0088
New Line.366671496_id6621 phases=4 bus1=2742.1.2.3.4 bus2=2880.1.2.3.4 linecode=206 length=0.0221
New Line.366671483_id6620 phases=4 bus1=2882.1.2.3.4 bus2=2742.1.2.3.4 linecode=206 length=0.0420
New Line.5668071_id6619 phases=4 bus1=2869.1.2.3.4 bus2=2867.1.2.3.4 linecode=206 length=0.0341
New Line.363706532_id5583 phases=2 bus1=2256.2.0 bus2=2255.2.0 linecode=397 length=0.0013
New Line.5656095_id5582 phases=4 bus1=2357.1.2.3.4 bus2=2349.1.2.3.4 linecode=307 length=0.0330
New Line.5655870_id5581 phases=4 bus1=2369.1.2.3.4 bus2=2368.1.2.3.4 linecode=206 length=0.0055
New Line.5658678_id7161 phases=4 bus1=1088.1.2.3.4 bus2=1087.1.2.3.4 linecode=307 length=0.0151
New Line.5658587_id6886 phases=4 bus1=2062.1.2.3.4 bus2=2052.1.2.3.4 linecode=206 length=0.0273
New Line.5658586_id6885 phases=4 bus1=2055.1.2.3.4 bus2=2052.1.2.3.4 linecode=206 length=0.0087
New Line.366672852_id5946 phases=4 bus1=141.1.2.3.4 bus2=27.1.2.3.4 linecode=206 length=0.0263
New Line.5663944_id5945 phases=4 bus1=162.1.2.3.4 bus2=154.1.2.3.4 linecode=207 length=0.0063
New Line.5663943_id5944 phases=4 bus1=162.1.2.3.4 bus2=161.1.2.3.4 linecode=206 length=0.0326
New Line.361122738_id5943 phases=4 bus1=55.1.2.3.4 bus2=54.1.2.3.4 linecode=206 length=0.0274
New Line.50685681_id5082 phases=3 bus1=634.2.3.4 bus2=594.2.3.0 linecode=314 length=0.0010
New Line.5657530_id5081 phases=4 bus1=634.1.2.3.4 bus2=633.1.2.3.4 linecode=206 length=0.0184
New Line.5658308_id4275 phases=4 bus1=1234.1.2.3.4 bus2=1233.1.2.3.4 linecode=206 length=0.0292
New Line.5675780_id6336 phases=4 bus1=3036.1.2.3.4 bus2=3023.1.2.3.4 linecode=206 length=0.0089
New Line.5667586_id6626 phases=4 bus1=2880.1.2.3.4 bus2=2877.1.2.3.4 linecode=206 length=0.0219
New Line.5667560_id6625 phases=4 bus1=2880.1.2.3.4 bus2=2879.1.2.3.4 linecode=310 length=0.0033
New Line.366671469_id6624 phases=4 bus1=2653.1.2.3.4 bus2=2882.1.2.3.4 linecode=206 length=0.0210
New Line.5667549_id6623 phases=4 bus1=2881.1.2.3.4 bus2=2882.1.2.3.4 linecode=308 length=0.0013
New Line.5668071_id6622 phases=4 bus1=2867.1.2.3.4 bus2=2866.1.2.3.4 linecode=206 length=0.0377
New Line.363706532_id5587 phases=2 bus1=2255.2.0 bus2=2254.2.0 linecode=397 length=0.0013
New Line.5656141_id5586 phases=4 bus1=2349.1.2.3.4 bus2=2348.1.2.3.4 linecode=307 length=0.0110
New Line.5656051_id5585 phases=4 bus1=2354.1.2.3.4 bus2=2352.1.2.3.4 linecode=207 length=0.0154
New Line.5655870_id5584 phases=4 bus1=2367.1.2.3.4 bus2=2368.1.2.3.4 linecode=206 length=0.0063
New Line.5658699_id7162 phases=4 bus1=1087.1.2.3.4 bus2=1086.1.2.3.4 linecode=307 length=0.0261
New Line.5658256_id6887 phases=4 bus1=2071.1.2.3.4 bus2=2062.1.2.3.4 linecode=206 length=0.0120
New Line.5664152_id5949 phases=4 bus1=141.1.2.3.4 bus2=142.1.2.3.4 linecode=206 length=0.0160
New Line.5663943_id5948 phases=4 bus1=160.1.2.3.4 bus2=161.1.2.3.4 linecode=206 length=0.0010
New Line.361122738_id5947 phases=4 bus1=56.1.2.3.4 bus2=55.1.2.3.4 linecode=206 length=0.0010
New Line.5657530_id5083 phases=4 bus1=633.1.2.3.4 bus2=632.1.2.3.4 linecode=206 length=0.0117
New Line.5658356_id4278 phases=4 bus1=1232.1.2.3.4 bus2=1230.1.2.3.4 linecode=309 length=0.0168
New Line.5658308_id4277 phases=4 bus1=1274.1.2.3.4 bus2=1233.1.2.3.4 linecode=206 length=0.0072
New Line.5658523_id4276 phases=4 bus1=1224.1.2.3.4 bus2=1220.1.2.3.4 linecode=207 length=0.0273
New Line.5675780_id6338 phases=4 bus1=3036.1.2.3.4 bus2=3022.1.2.3.4 linecode=206 length=0.0196
New Line.5675347_id6337 phases=4 bus1=3036.1.2.3.4 bus2=3035.1.2.3.4 linecode=308 length=0.0023
New Line.5667586_id6629 phases=4 bus1=2878.1.2.3.4 bus2=2877.1.2.3.4 linecode=206 length=0.0450
New Line.366671469_id6628 phases=4 bus1=2653.1.2.3.4 bus2=2652.1.2.3.4 linecode=206 length=0.0010
New Line.5668071_id6627 phases=4 bus1=2865.1.2.3.4 bus2=2866.1.2.3.4 linecode=206 length=0.0318
New Line.363706532_id5592 phases=2 bus1=2254.2.0 bus2=2253.2.0 linecode=397 length=0.0013
New Line.363706519_id5591 phases=4 bus1=2348.1.2.3.4 bus2=2258.1.2.3.0 linecode=307 length=0.0025
New Line.5656141_id5590 phases=4 bus1=2348.1.2.3.4 bus2=2347.1.2.3.4 linecode=307 length=0.0240
New Line.5656040_id5589 phases=4 bus1=2354.1.2.3.4 bus2=2353.1.2.3.4 linecode=307 length=0.0016
New Line.5655870_id5588 phases=4 bus1=2367.1.2.3.4 bus2=2366.1.2.3.4 linecode=206 length=0.0114
New Line.5658736_id7164 phases=4 bus1=1086.1.2.3.4 bus2=1083.1.2.3.4 linecode=308 length=0.0013
New Line.5658699_id7163 phases=4 bus1=1085.1.2.3.4 bus2=1086.1.2.3.4 linecode=307 length=0.0180
New Line.5658146_id6890 phases=4 bus1=2069.1.2.3.4 bus2=2071.1.2.3.4 linecode=206 length=0.0199
New Line.5658145_id6889 phases=4 bus1=2071.1.2.3.4 bus2=2070.1.2.3.4 linecode=310 length=0.0026
New Line.5658485_id6888 phases=4 bus1=2055.1.2.3.4 bus2=2053.1.2.3.4 linecode=205 length=0.0257
New Line.5664152_id5953 phases=4 bus1=143.1.2.3.4 bus2=142.1.2.3.4 linecode=206 length=0.0010
New Line.5663864_id5952 phases=4 bus1=154.1.2.3.4 bus2=166.1.2.3.4 linecode=207 length=0.0010
New Line.5663943_id5951 phases=4 bus1=160.1.2.3.4 bus2=159.1.2.3.4 linecode=206 length=0.0262
New Line.361122738_id5950 phases=4 bus1=56.1.2.3.4 bus2=57.1.2.3.4 linecode=206 length=0.0288
New Line.5657530_id5084 phases=4 bus1=632.1.2.3.4 bus2=631.1.2.3.4 linecode=206 length=0.0130
New Line.5658368_id4282 phases=4 bus1=1230.1.2.3.4 bus2=1226.1.2.3.4 linecode=308 length=0.0013
New Line.5658356_id4281 phases=4 bus1=1230.1.2.3.4 bus2=1229.1.2.3.4 linecode=309 length=0.0122
New Line.5657647_id4280 phases=4 bus1=1274.1.2.3.4 bus2=1273.1.2.3.4 linecode=206 length=0.0263
New Line.5658522_id4279 phases=4 bus1=1224.1.2.3.4 bus2=1223.1.2.3.4 linecode=207 length=0.0157
New Line.5675780_id6339 phases=4 bus1=3038.1.2.3.4 bus2=3022.1.2.3.4 linecode=206 length=0.0269
New Line.50685715_id6632 phases=4 bus1=2878.1.2.3.4 bus2=2792.1.2.3.4 linecode=206 length=0.0269
New Line.50685713_id6631 phases=4 bus1=2878.1.2.3.4 bus2=2800.1.2.3.4 linecode=307 length=0.0091
New Line.366671469_id6630 phases=4 bus1=2652.1.2.3.4 bus2=2651.1.2.3.4 linecode=206 length=0.0156
New Line.363706519_id5597 phases=4 bus1=2258.1.2.3.0 bus2=2257.1.2.3.0 linecode=307 length=0.0013
New Line.5656176_id5596 phases=4 bus1=2347.1.2.3.4 bus2=2345.1.2.3.4 linecode=358 length=0.0071
New Line.5656175_id5595 phases=4 bus1=2346.1.2.3.4 bus2=2347.1.2.3.4 linecode=307 length=0.0189
New Line.5656040_id5594 phases=4 bus1=2356.1.2.3.4 bus2=2353.1.2.3.4 linecode=307 length=0.0055
New Line.5655870_id5593 phases=4 bus1=2366.1.2.3.4 bus2=2365.1.2.3.4 linecode=206 length=0.0073
New Line.5658699_id7165 phases=4 bus1=1084.1.2.3.4 bus2=1085.1.2.3.4 linecode=307 length=0.0041
New Line.5658146_id6892 phases=4 bus1=2075.1.2.3.4 bus2=2069.1.2.3.4 linecode=206 length=0.0264
New Line.5658485_id6891 phases=4 bus1=2057.1.2.3.4 bus2=2053.1.2.3.4 linecode=205 length=0.0171
New Line.5663864_id5955 phases=4 bus1=166.1.2.3.4 bus2=165.1.2.3.4 linecode=207 length=0.0270
New Line.5663943_id5954 phases=4 bus1=159.1.2.3.4 bus2=158.1.2.3.4 linecode=206 length=0.0058
New Line.5657530_id5085 phases=4 bus1=631.1.2.3.4 bus2=630.1.2.3.4 linecode=206 length=0.0184
New Line.5658356_id4286 phases=4 bus1=1229.1.2.3.4 bus2=1228.1.2.3.4 linecode=309 length=0.0171
New Line.5657647_id4285 phases=4 bus1=1272.1.2.3.4 bus2=1273.1.2.3.4 linecode=206 length=0.0150
New Line.5658539_id4284 phases=2 bus1=1223.3.4 bus2=1218.3.0 linecode=315 length=0.0050
New Line.5658522_id4283 phases=4 bus1=1223.1.2.3.4 bus2=1222.1.2.3.4 linecode=207 length=0.0224
New Line.5675780_id6341 phases=4 bus1=3038.1.2.3.4 bus2=3042.1.2.3.4 linecode=206 length=0.0095
New Line.5675173_id6340 phases=4 bus1=3038.1.2.3.4 bus2=3037.1.2.3.4 linecode=308 length=0.0025
New Line.366671469_id6634 phases=4 bus1=2651.1.2.3.4 bus2=2650.1.2.3.4 linecode=206 length=0.0062
New Line.5668072_id6633 phases=4 bus1=2863.1.2.3.4 bus2=2865.1.2.3.4 linecode=207 length=0.0388
New Line.5656176_id5601 phases=4 bus1=2363.1.2.3.4 bus2=2345.1.2.3.4 linecode=358 length=0.0146
New Line.5656040_id5600 phases=4 bus1=2361.1.2.3.4 bus2=2356.1.2.3.4 linecode=307 length=0.0102
New Line.5656030_id5599 phases=4 bus1=2355.1.2.3.4 bus2=2356.1.2.3.4 linecode=308 length=0.0013
New Line.5655870_id5598 phases=4 bus1=2364.1.2.3.4 bus2=2365.1.2.3.4 linecode=206 length=0.0177
New Line.5657655_id6895 phases=4 bus1=2075.1.2.3.4 bus2=2074.1.2.3.4 linecode=206 length=0.0058
New Line.5658485_id6894 phases=4 bus1=2061.1.2.3.4 bus2=2057.1.2.3.4 linecode=205 length=0.0232
New Line.5658436_id6893 phases=4 bus1=2057.1.2.3.4 bus2=2056.1.2.3.4 linecode=308 length=0.0013
New Line.5664244_id5958 phases=4 bus1=143.1.2.3.4 bus2=139.1.2.3.4 linecode=206 length=0.0138
New Line.5663864_id5957 phases=4 bus1=165.1.2.3.4 bus2=164.1.2.3.4 linecode=207 length=0.0108
New Line.5663943_id5956 phases=4 bus1=158.1.2.3.4 bus2=157.1.2.3.4 linecode=206 length=0.0010
New Line.5657530_id5086 phases=4 bus1=630.1.2.3.4 bus2=629.1.2.3.4 linecode=206 length=0.0011
New Line.5658417_id4290 phases=3 bus1=1228.2.3.4 bus2=1225.2.3.0 linecode=312 length=0.0013
New Line.5658356_id4289 phases=4 bus1=1228.1.2.3.4 bus2=1227.1.2.3.4 linecode=309 length=0.0242
New Line.5658576_id4288 phases=4 bus1=1222.1.2.3.4 bus2=1215.1.2.3.4 linecode=308 length=0.0059
New Line.5658522_id4287 phases=4 bus1=1222.1.2.3.4 bus2=1221.1.2.3.4 linecode=207 length=0.0072
New Line.362360691_id6638 phases=4 bus1=2684.1.2.3.4 bus2=2792.1.2.3.4 linecode=206 length=0.0380
New Line.50685711_id6637 phases=4 bus1=2800.1.2.3.4 bus2=2798.1.2.3.4 linecode=307 length=0.0297
New Line.366671469_id6636 phases=4 bus1=2745.1.2.3.4 bus2=2650.1.2.3.4 linecode=206 length=0.0159
New Line.5668072_id6635 phases=4 bus1=2863.1.2.3.4 bus2=2862.1.2.3.0 linecode=207 length=0.0370
New Line.5656176_id5605 phases=4 bus1=2363.1.2.3.4 bus2=2344.1.2.3.4 linecode=358 length=0.0187
New Line.5655920_id5604 phases=4 bus1=2363.1.2.3.4 bus2=2362.1.2.3.4 linecode=207 length=0.0096
New Line.5655999_id5603 phases=4 bus1=2361.1.2.3.4 bus2=2360.1.2.3.4 linecode=307 length=0.0216
New Line.5655870_id5602 phases=4 bus1=2364.1.2.3.4 bus2=2371.1.2.3.4 linecode=206 length=0.0054
New Line.5658765_id7166 phases=4 bus1=1084.1.2.3.4 bus2=1081.1.2.3.4 linecode=307 length=0.0123
New Line.5657655_id6898 phases=4 bus1=2073.1.2.3.4 bus2=2074.1.2.3.4 linecode=206 length=0.0243
New Line.5658395_id6897 phases=4 bus1=2065.1.2.3.4 bus2=2061.1.2.3.4 linecode=207 length=0.0131
New Line.5658394_id6896 phases=4 bus1=2061.1.2.3.4 bus2=2060.1.2.3.4 linecode=205 length=0.0010
New Line.5664244_id5961 phases=4 bus1=139.1.2.3.4 bus2=138.1.2.3.4 linecode=206 length=0.0090
New Line.5663864_id5960 phases=4 bus1=186.1.2.3.4 bus2=164.1.2.3.4 linecode=207 length=0.0212
New Line.5663943_id5959 phases=4 bus1=156.1.2.3.4 bus2=157.1.2.3.4 linecode=206 length=0.0252
New Line.5657530_id5087 phases=4 bus1=629.1.2.3.4 bus2=628.1.2.3.4 linecode=206 length=0.0060
New Line.5657689_id4291 phases=4 bus1=1272.1.2.3.4 bus2=1270.1.2.3.4 linecode=206 length=0.0040
New Line.5675124_id6342 phases=4 bus1=3042.1.2.3.4 bus2=3040.1.2.3.4 linecode=206 length=0.0163
New Line.362360691_id6642 phases=4 bus1=2684.1.2.3.4 bus2=2683.1.2.3.4 linecode=206 length=0.0260
New Line.50685711_id6641 phases=4 bus1=2797.1.2.3.4 bus2=2798.1.2.3.4 linecode=307 length=0.0134
New Line.102369757_id6640 phases=4 bus1=2745.1.2.3.4 bus2=2744.1.2.3.4 linecode=206 length=0.0193
New Line.363429004_id6639 phases=4 bus1=2862.1.2.3.0 bus2=2656.1.2.3.4 linecode=207 length=0.0327
New Line.5656176_id5608 phases=4 bus1=2344.1.2.3.4 bus2=2343.1.2.3.4 linecode=358 length=0.0323
New Line.63496851_id5607 phases=4 bus1=2362.1.2.3.4 bus2=2278.1.2.3.4 linecode=309 length=0.0038
New Line.5650861_id5606 phases=4 bus1=2376.1.2.3.4 bus2=2371.1.2.3.4 linecode=206 length=0.0084
New Line.5658765_id7167 phases=4 bus1=1081.1.2.3.4 bus2=1080.1.2.3.4 linecode=307 length=0.0026
New Line.5657655_id6902 phases=4 bus1=2073.1.2.3.4 bus2=2072.1.2.3.4 linecode=206 length=0.0171
New Line.5658237_id6901 phases=4 bus1=2065.1.2.3.4 bus2=2064.1.2.3.4 linecode=207 length=0.0074
New Line.5658218_id6900 phases=4 bus1=2065.1.2.3.4 bus2=2066.1.2.3.4 linecode=207 length=0.0217
New Line.5658394_id6899 phases=4 bus1=2059.1.2.3.4 bus2=2060.1.2.3.4 linecode=205 length=0.0321
New Line.5664244_id5965 phases=4 bus1=138.1.2.3.4 bus2=137.1.2.3.4 linecode=206 length=0.0094
New Line.5663864_id5964 phases=4 bus1=186.1.2.3.4 bus2=163.1.2.3.4 linecode=207 length=0.0332
New Line.5658870_id5963 phases=4 bus1=186.1.2.3.4 bus2=185.1.2.3.4 linecode=308 length=0.0013
New Line.5663943_id5962 phases=4 bus1=174.1.2.3.4 bus2=156.1.2.3.4 linecode=206 length=0.0180
New Line.5657530_id5088 phases=4 bus1=628.1.2.3.4 bus2=641.1.2.3.4 linecode=206 length=0.0087
New Line.5657689_id4292 phases=4 bus1=1269.1.2.3.4 bus2=1270.1.2.3.4 linecode=206 length=0.0170
New Line.5675124_id6343 phases=4 bus1=3040.1.2.3.4 bus2=3039.1.2.3.4 linecode=206 length=0.0146
New Line.362360691_id6646 phases=4 bus1=2683.1.2.3.4 bus2=2682.1.2.3.4 linecode=206 length=0.0333
New Line.50685711_id6645 phases=4 bus1=2797.1.2.3.4 bus2=2796.1.2.3.4 linecode=307 length=0.0130
New Line.102369757_id6644 phases=4 bus1=2744.1.2.3.4 bus2=2743.1.2.3.4 linecode=206 length=0.0198
New Line.363429004_id6643 phases=4 bus1=2658.1.2.3.0 bus2=2656.1.2.3.4 linecode=207 length=0.0265
New Line.5656176_id5610 phases=4 bus1=2373.1.2.3.4 bus2=2343.1.2.3.4 linecode=358 length=0.0180
New Line.5650755_id5609 phases=4 bus1=2375.1.2.3.4 bus2=2376.1.2.3.4 linecode=206 length=0.0081
New Line.5658784_id7168 phases=4 bus1=1080.1.2.3.4 bus2=1079.1.2.3.4 linecode=307 length=0.0114
New Line.5657655_id6906 phases=4 bus1=2077.1.2.3.4 bus2=2072.1.2.3.4 linecode=206 length=0.0181
New Line.5658238_id6905 phases=4 bus1=2064.1.2.3.4 bus2=2063.1.2.3.4 linecode=310 length=0.0026
New Line.5658205_id6904 phases=4 bus1=2068.1.2.3.4 bus2=2066.1.2.3.4 linecode=207 length=0.0014
New Line.5658394_id6903 phases=4 bus1=2059.1.2.3.4 bus2=2058.1.2.3.4 linecode=205 length=0.0253
New Line.5664244_id5968 phases=4 bus1=136.1.2.3.4 bus2=137.1.2.3.4 linecode=206 length=0.0226
New Line.5663943_id5967 phases=4 bus1=155.1.2.3.4 bus2=174.1.2.3.4 linecode=206 length=0.0130
New Line.5659008_id5966 phases=4 bus1=174.1.2.3.4 bus2=173.1.2.3.0 linecode=308 length=0.0025
New Line.50685679_id5090 phases=4 bus1=641.1.2.3.4 bus2=596.1.2.3.4 linecode=206 length=0.0142
New Line.5656676_id5089 phases=4 bus1=641.1.2.3.4 bus2=640.1.2.3.4 linecode=206 length=0.0108
New Line.5657719_id4294 phases=3 bus1=1269.1.2.4 bus2=1265.1.2.0 linecode=379 length=0.0030
New Line.5657689_id4293 phases=4 bus1=1269.1.2.3.4 bus2=1268.1.2.3.4 linecode=206 length=0.0010
New Line.5675124_id6344 phases=4 bus1=3053.1.2.3.4 bus2=3039.1.2.3.4 linecode=206 length=0.0061
New Line.362360691_id6648 phases=4 bus1=2682.1.2.3.4 bus2=2681.1.2.3.4 linecode=206 length=0.0182
New Line.363428645_id6647 phases=4 bus1=2657.1.2.3.4 bus2=2658.1.2.3.0 linecode=207 length=0.0198
New Line.5656176_id5613 phases=4 bus1=2373.1.2.3.4 bus2=2377.1.2.3.4 linecode=358 length=0.0209
New Line.5650776_id5612 phases=4 bus1=2373.1.2.3.4 bus2=2372.1.2.3.4 linecode=308 length=0.0013
New Line.5650755_id5611 phases=4 bus1=2379.1.2.3.4 bus2=2375.1.2.3.4 linecode=206 length=0.0180
New Line.5658801_id7170 phases=4 bus1=1079.1.2.3.4 bus2=1076.1.2.3.4 linecode=307 length=0.0219
New Line.5658800_id7169 phases=4 bus1=1078.1.2.3.4 bus2=1079.1.2.3.4 linecode=207 length=0.0332
New Line.5657655_id6909 phases=4 bus1=2077.1.2.3.4 bus2=2079.1.2.3.4 linecode=206 length=0.0233
New Line.5657541_id6908 phases=4 bus1=2077.1.2.3.4 bus2=2076.1.2.3.4 linecode=308 length=0.0022
New Line.5658193_id6907 phases=4 bus1=2068.1.2.3.4 bus2=2067.1.2.3.4 linecode=207 length=0.0032
New Line.5664429_id5970 phases=4 bus1=136.1.2.3.4 bus2=134.1.2.3.4 linecode=206 length=0.0261
New Line.5659008_id5969 phases=4 bus1=173.1.2.3.0 bus2=172.1.2.3.0 linecode=308 length=0.0013
New Line.50685680_id5093 phases=4 bus1=596.1.2.3.4 bus2=595.1.2.3.4 linecode=310 length=0.0013
New Line.50685678_id5092 phases=4 bus1=598.1.2.3.4 bus2=596.1.2.3.4 linecode=206 length=0.0202
New Line.5656676_id5091 phases=4 bus1=640.1.2.3.4 bus2=654.1.2.3.4 linecode=206 length=0.0129
New Line.5657726_id4295 phases=4 bus1=1268.1.2.3.4 bus2=1264.1.2.3.4 linecode=206 length=0.0090
New Line.5675033_id6347 phases=4 bus1=3053.1.2.3.4 bus2=3045.1.2.3.4 linecode=206 length=0.0155
New Line.5675032_id6346 phases=4 bus1=3053.1.2.3.4 bus2=3046.1.2.3.4 linecode=206 length=0.0054
New Line.5675031_id6345 phases=4 bus1=3053.1.2.3.4 bus2=3052.1.2.3.4 linecode=206 length=0.0151
New Line.362360691_id6649 phases=4 bus1=2795.1.2.3.4 bus2=2681.1.2.3.4 linecode=206 length=0.0046
New Line.5650548_id5616 phases=4 bus1=2381.1.2.3.4 bus2=2377.1.2.3.4 linecode=310 length=0.0127
New Line.5650755_id5615 phases=4 bus1=2379.1.2.3.4 bus2=2374.1.2.3.4 linecode=206 length=0.0177
New Line.5650492_id5614 phases=4 bus1=2378.1.2.3.4 bus2=2379.1.2.3.4 linecode=308 length=0.0013
New Line.5658800_id7171 phases=4 bus1=1078.1.2.3.4 bus2=1077.1.2.3.4 linecode=207 length=0.0010
New Line.5657655_id6911 phases=4 bus1=2082.1.2.3.4 bus2=2079.1.2.3.4 linecode=206 length=0.0232
New Line.5657481_id6910 phases=2 bus1=2079.3.4 bus2=2078.3.0 linecode=315 length=0.0025
New Line.5664429_id5971 phases=4 bus1=134.1.2.3.4 bus2=135.1.2.3.4 linecode=206 length=0.0294
New Line.50685677_id5095 phases=4 bus1=597.1.2.3.4 bus2=598.1.2.3.4 linecode=206 length=0.0130
New Line.5656339_id5094 phases=4 bus1=654.1.2.3.4 bus2=653.1.2.3.4 linecode=206 length=0.0129
New Line.5657738_id4297 phases=2 bus1=1264.3.4 bus2=1261.3.0 linecode=315 length=0.0025
New Line.5657726_id4296 phases=4 bus1=1263.1.2.3.0 bus2=1264.1.2.3.4 linecode=206 length=0.0061
New Line.5675033_id6350 phases=4 bus1=3044.1.2.3.4 bus2=3045.1.2.3.4 linecode=206 length=0.0255
New Line.5675032_id6349 phases=4 bus1=3055.1.2.3.4 bus2=3046.1.2.3.4 linecode=206 length=0.0226
New Line.5675031_id6348 phases=4 bus1=3052.1.2.3.4 bus2=3051.1.2.3.4 linecode=206 length=0.0197
New Line.102369756_id6651 phases=4 bus1=2795.1.2.3.4 bus2=2754.1.2.3.4 linecode=206 length=0.0070
New Line.50685714_id6650 phases=4 bus1=2795.1.2.3.4 bus2=2794.1.2.3.4 linecode=206 length=0.0223
New Line.5650458_id5618 phases=4 bus1=2381.1.2.3.4 bus2=2380.1.2.3.4 linecode=308 length=0.0025
New Line.5650755_id5617 phases=4 bus1=2384.1.2.3.4 bus2=2374.1.2.3.4 linecode=206 length=0.0262
New Line.5658821_id7172 phases=4 bus1=1076.1.2.3.4 bus2=1074.1.2.3.4 linecode=307 length=0.0218
New Line.5664916_id5972 phases=4 bus1=135.1.2.3.4 bus2=132.1.2.3.4 linecode=206 length=0.0344
New Line.5656339_id5096 phases=4 bus1=653.1.2.3.4 bus2=652.1.2.3.4 linecode=206 length=0.0111
New Line.5657750_id4299 phases=2 bus1=1260.3.4 bus2=1263.3.0 linecode=315 length=0.0025
New Line.5657726_id4298 phases=4 bus1=1263.1.2.3.0 bus2=1262.1.2.3.4 linecode=206 length=0.0211
New Line.5675033_id6353 phases=4 bus1=3044.1.2.3.4 bus2=3043.1.2.3.4 linecode=206 length=0.0010
New Line.5674744_id6352 phases=4 bus1=3055.1.2.3.4 bus2=3054.1.2.3.4 linecode=206 length=0.0155
New Line.5675031_id6351 phases=4 bus1=3050.1.2.3.4 bus2=3051.1.2.3.4 linecode=206 length=0.0227
New Line.363429360_id6652 phases=4 bus1=2794.1.2.3.4 bus2=2655.1.2.3.4 linecode=206 length=0.0300
New Line.5649927_id5620 phases=4 bus1=2385.1.2.3.4 bus2=2384.1.2.3.4 linecode=206 length=0.0155
New Line.5649926_id5619 phases=4 bus1=2384.1.2.3.4 bus2=2383.1.2.3.4 linecode=310 length=0.0115
New Line.5658821_id7173 phases=4 bus1=1074.1.2.3.4 bus2=1073.1.2.3.4 linecode=307 length=0.0140
New Line.5657443_id6912 phases=4 bus1=2082.1.2.3.4 bus2=2080.1.2.3.4 linecode=206 length=0.0035
New Line.5664916_id5973 phases=4 bus1=133.1.2.3.4 bus2=132.1.2.3.4 linecode=206 length=0.0064
New Line.5656339_id5097 phases=4 bus1=652.1.2.3.4 bus2=651.1.2.3.4 linecode=206 length=0.0010
New Line.5657779_id4301 phases=4 bus1=1262.1.2.3.4 bus2=1256.1.2.3.4 linecode=206 length=0.0067
New Line.5657778_id4300 phases=4 bus1=1262.1.2.3.4 bus2=1257.1.2.3.4 linecode=206 length=0.0187
New Line.5674744_id6355 phases=4 bus1=3054.1.2.3.4 bus2=3057.1.2.3.4 linecode=206 length=0.0291
New Line.5675031_id6354 phases=4 bus1=3050.1.2.3.4 bus2=3049.1.2.3.4 linecode=206 length=0.0331
New Line.102369751_id6654 phases=4 bus1=2754.1.2.3.4 bus2=2756.1.2.3.4 linecode=206 length=0.0110
New Line.363429360_id6653 phases=4 bus1=2655.1.2.3.4 bus2=2698.1.2.3.4 linecode=206 length=0.0137
New Line.5649709_id5622 phases=4 bus1=2389.1.2.3.4 bus2=2385.1.2.3.4 linecode=206 length=0.0354
New Line.5649926_id5621 phases=4 bus1=2383.1.2.3.4 bus2=2382.1.2.3.4 linecode=310 length=0.0013
New Line.5658861_id7175 phases=2 bus1=1073.3.4 bus2=1069.3.0 linecode=315 length=0.0013
New Line.5658821_id7174 phases=4 bus1=1073.1.2.3.4 bus2=1072.1.2.3.4 linecode=307 length=0.0173
New Line.5657443_id6913 phases=4 bus1=2086.1.2.3.4 bus2=2080.1.2.3.4 linecode=206 length=0.0184
New Line.5664970_id5974 phases=4 bus1=133.1.2.3.4 bus2=131.1.2.3.4 linecode=206 length=0.0218
New Line.5656339_id5098 phases=4 bus1=650.1.2.3.4 bus2=651.1.2.3.4 linecode=206 length=0.0071
New Line.5657779_id4303 phases=4 bus1=1255.1.2.3.4 bus2=1256.1.2.3.4 linecode=206 length=0.0275
New Line.5657842_id4302 phases=4 bus1=1257.1.2.3.4 bus2=1253.1.2.3.4 linecode=206 length=0.0283
New Line.5674158_id6358 phases=4 bus1=3058.1.2.3.4 bus2=3057.1.2.3.4 linecode=206 length=0.0143
New Line.5674157_id6357 phases=4 bus1=3057.1.2.3.4 bus2=3056.1.2.3.4 linecode=206 length=0.0015
New Line.5675031_id6356 phases=4 bus1=3048.1.2.3.4 bus2=3049.1.2.3.4 linecode=206 length=0.0182
New Line.102369751_id6657 phases=4 bus1=2757.1.2.3.4 bus2=2756.1.2.3.4 linecode=206 length=0.0202
New Line.363429360_id6656 phases=4 bus1=2698.1.2.3.4 bus2=2697.1.2.3.0 linecode=206 length=0.0010
New Line.361803218_id6655 phases=4 bus1=2698.1.2.3.4 bus2=2697.1.2.3.0 linecode=206 length=0.0010
New Line.5649270_id5624 phases=4 bus1=2389.1.2.3.4 bus2=2387.1.2.3.4 linecode=207 length=0.0132
New Line.5649269_id5623 phases=4 bus1=2395.1.2.3.4 bus2=2389.1.2.3.4 linecode=206 length=0.0168
New Line.5658905_id7177 phases=4 bus1=1072.1.2.3.4 bus2=1068.1.2.3.4 linecode=308 length=0.0013
New Line.5658821_id7176 phases=4 bus1=1072.1.2.3.4 bus2=1071.1.2.3.4 linecode=307 length=0.0242
New Line.5657406_id6915 phases=4 bus1=2086.1.2.3.4 bus2=2084.1.2.3.4 linecode=206 length=0.0050
New Line.5657405_id6914 phases=4 bus1=2085.1.2.3.4 bus2=2086.1.2.3.4 linecode=206 length=0.0449
New Line.5664970_id5975 phases=4 bus1=131.1.2.3.4 bus2=130.1.2.3.4 linecode=206 length=0.0216
New Line.5656339_id5099 phases=4 bus1=650.1.2.3.4 bus2=649.1.2.3.4 linecode=206 length=0.0184
New Line.5657779_id4305 phases=4 bus1=1255.1.2.3.4 bus2=1254.1.2.3.4 linecode=206 length=0.0132
New Line.5657842_id4304 phases=4 bus1=1294.1.2.3.4 bus2=1253.1.2.3.4 linecode=206 length=0.0282
New Line.5674001_id6360 phases=4 bus1=3061.1.2.3.4 bus2=3058.1.2.3.4 linecode=206 length=0.0168
New Line.5675031_id6359 phases=4 bus1=3048.1.2.3.4 bus2=3047.1.2.3.4 linecode=206 length=0.0161
New Line.102369751_id6659 phases=4 bus1=2883.1.2.3.4 bus2=2757.1.2.3.4 linecode=206 length=0.0158
New Line.361803218_id6658 phases=4 bus1=2697.1.2.3.0 bus2=2700.1.2.3.4 linecode=206 length=0.0106
New Line.5649343_id5627 phases=4 bus1=2387.1.2.3.4 bus2=2386.1.2.3.4 linecode=308 length=0.0027
New Line.5649269_id5626 phases=4 bus1=2388.1.2.3.4 bus2=2395.1.2.3.4 linecode=206 length=0.0177
New Line.5649087_id5625 phases=4 bus1=2395.1.2.3.4 bus2=2394.1.2.3.4 linecode=308 length=0.0012
New Line.5658821_id7178 phases=4 bus1=1070.1.2.3.4 bus2=1071.1.2.3.4 linecode=307 length=0.0186
New Line.5657406_id6917 phases=4 bus1=2084.1.2.3.4 bus2=2083.1.2.3.4 linecode=206 length=0.0092
New Line.5657405_id6916 phases=4 bus1=2092.1.2.3.4 bus2=2085.1.2.3.4 linecode=206 length=0.0416
New Line.5664970_id5976 phases=4 bus1=129.1.2.3.4 bus2=130.1.2.3.4 linecode=206 length=0.0168
New Line.5656339_id5100 phases=4 bus1=649.1.2.3.4 bus2=648.1.2.3.4 linecode=206 length=0.0222
New Line.5657136_id4306 phases=4 bus1=1300.1.2.3.4 bus2=1294.1.2.3.4 linecode=206 length=0.0092
New Line.5673779_id6361 phases=4 bus1=3061.1.2.3.4 bus2=3060.1.2.3.4 linecode=206 length=0.0103
New Line.5666537_id6661 phases=4 bus1=2884.1.2.3.4 bus2=2883.1.2.3.4 linecode=206 length=0.0307
New Line.361802359_id6660 phases=4 bus1=2700.1.2.3.4 bus2=2699.1.2.3.4 linecode=380 length=0.0199
New Line.5649269_id5629 phases=4 bus1=2396.1.2.3.4 bus2=2388.1.2.3.4 linecode=206 length=0.0010
New Line.5649087_id5628 phases=4 bus1=2394.1.2.3.4 bus2=2393.1.2.3.4 linecode=308 length=0.0010
New Line.5659086_id7179 phases=4 bus1=1070.1.2.3.4 bus2=1067.1.2.3.4 linecode=307 length=0.0110
New Line.5656228_id6919 phases=4 bus1=2096.1.2.3.4 bus2=2092.1.2.3.4 linecode=206 length=0.0074
New Line.5656227_id6918 phases=4 bus1=2092.1.2.3.4 bus2=2091.1.2.3.4 linecode=206 length=0.0182
New Line.5664970_id5977 phases=4 bus1=128.1.2.3.4 bus2=129.1.2.3.4 linecode=206 length=0.0059
New Line.5656339_id5101 phases=4 bus1=648.1.2.3.4 bus2=647.1.2.3.4 linecode=206 length=0.0122
New Line.5657097_id4309 phases=4 bus1=1297.1.2.3.4 bus2=1300.1.2.3.4 linecode=307 length=0.0010
New Line.5657096_id4308 phases=4 bus1=1299.1.2.3.4 bus2=1300.1.2.3.4 linecode=307 length=0.0010
New Line.5657095_id4307 phases=4 bus1=1301.1.2.3.4 bus2=1300.1.2.3.4 linecode=206 length=0.0092
New Line.5673779_id6362 phases=4 bus1=3063.1.2.3.4 bus2=3060.1.2.3.4 linecode=206 length=0.0188
New Line.5666245_id6663 phases=4 bus1=2892.1.2.3.4 bus2=2884.1.2.3.4 linecode=206 length=0.0215
New Line.361802359_id6662 phases=4 bus1=2737.1.2.3.4 bus2=2699.1.2.3.4 linecode=380 length=0.0282
New Line.5648883_id5630 phases=4 bus1=2397.1.2.3.4 bus2=2396.1.2.3.4 linecode=206 length=0.0083
New Line.5659086_id7180 phases=4 bus1=1067.1.2.3.4 bus2=1066.1.2.3.4 linecode=307 length=0.0140
New Line.5656149_id6922 phases=4 bus1=2094.1.2.3.4 bus2=2096.1.2.3.4 linecode=307 length=0.0116
New Line.5656148_id6921 phases=4 bus1=2095.1.2.3.4 bus2=2096.1.2.3.4 linecode=206 length=0.0209
New Line.5656403_id6920 phases=4 bus1=2091.1.2.3.4 bus2=2090.1.2.3.4 linecode=206 length=0.0010
New Line.5664970_id5978 phases=4 bus1=150.1.2.3.4 bus2=128.1.2.3.4 linecode=206 length=0.0096
New Line.5656537_id5103 phases=4 bus1=647.1.2.3.4 bus2=643.1.2.3.4 linecode=206 length=0.0300
New Line.5656536_id5102 phases=4 bus1=646.1.2.3.4 bus2=647.1.2.3.4 linecode=206 length=0.0152
New Line.5657064_id4310 phases=4 bus1=1303.1.2.3.4 bus2=1301.1.2.3.4 linecode=206 length=0.0110
New Line.5673779_id6364 phases=4 bus1=3059.1.2.3.4 bus2=3063.1.2.3.4 linecode=206 length=0.0143
New Line.5673418_id6363 phases=3 bus1=3062.2.3.0 bus2=3063.2.3.4 linecode=312 length=0.0025
New Line.5666103_id6666 phases=4 bus1=2894.1.2.3.4 bus2=2892.1.2.3.4 linecode=206 length=0.0140
New Line.363427676_id6665 phases=4 bus1=2737.1.2.3.4 bus2=2659.1.2.3.4 linecode=206 length=0.0156
New Line.102369763_id6664 phases=4 bus1=2737.1.2.3.4 bus2=2736.1.2.3.4 linecode=206 length=0.0096
New Line.5648781_id5632 phases=4 bus1=2399.1.2.3.4 bus2=2397.1.2.3.4 linecode=207 length=0.0101
New Line.5648780_id5631 phases=4 bus1=2400.1.2.3.4 bus2=2397.1.2.3.4 linecode=206 length=0.0230
New Line.5659086_id7181 phases=4 bus1=1066.1.2.3.4 bus2=1065.1.2.3.4 linecode=307 length=0.0311
New Line.5656149_id6924 phases=4 bus1=2094.1.2.3.4 bus2=2093.1.2.3.4 linecode=307 length=0.0348
New Line.5656403_id6923 phases=4 bus1=2090.1.2.3.4 bus2=2089.1.2.3.4 linecode=206 length=0.0218
New Line.5664970_id5980 phases=4 bus1=168.1.2.3.4 bus2=150.1.2.3.4 linecode=206 length=0.0305
New Line.5664101_id5979 phases=4 bus1=150.1.2.3.4 bus2=149.1.2.3.4 linecode=308 length=0.0013
New Line.5656537_id5105 phases=4 bus1=642.1.2.3.4 bus2=643.1.2.3.4 linecode=206 length=0.0282
New Line.5656536_id5104 phases=4 bus1=646.1.2.3.4 bus2=645.1.2.3.4 linecode=206 length=0.0010
New Line.12460504_id4314 phases=4 bus1=1297.1.2.3.4 bus2=1121.1.2.3.4 linecode=121 length=0.0021
New Line.12460506_id4313 phases=4 bus1=1299.1.2.3.4 bus2=1120.1.2.3.4 linecode=121 length=0.0014
New Line.5657043_id4312 phases=4 bus1=1302.1.2.3.4 bus2=1303.1.2.3.4 linecode=308 length=0.0013
New Line.5656893_id4311 phases=4 bus1=1304.1.2.3.4 bus2=1303.1.2.3.4 linecode=206 length=0.0249
New Line.5673779_id6365 phases=4 bus1=3070.1.2.3.4 bus2=3059.1.2.3.4 linecode=206 length=0.0138
New Line.5666135_id6670 phases=4 bus1=2894.1.2.3.4 bus2=2889.1.2.3.4 linecode=206 length=0.0163
New Line.5666102_id6669 phases=4 bus1=2894.1.2.3.4 bus2=2893.1.2.3.4 linecode=206 length=0.0050
New Line.5665966_id6668 phases=4 bus1=2894.1.2.3.4 bus2=2895.1.2.3.4 linecode=206 length=0.0068
New Line.363427676_id6667 phases=4 bus1=2660.1.2.3.4 bus2=2659.1.2.3.4 linecode=206 length=0.0096
New Line.5648673_id5634 phases=4 bus1=2399.1.2.3.4 bus2=2398.1.2.3.4 linecode=308 length=0.0011
New Line.5648482_id5633 phases=4 bus1=2400.1.2.3.4 bus2=2403.1.2.3.4 linecode=206 length=0.0049
New Line.5659086_id7182 phases=4 bus1=1065.1.2.3.4 bus2=1064.1.2.3.4 linecode=307 length=0.0245
New Line.5656149_id6926 phases=4 bus1=2093.1.2.3.4 bus2=2100.1.2.3.4 linecode=307 length=0.0171
New Line.5656403_id6925 phases=4 bus1=2089.1.2.3.4 bus2=2088.1.2.3.4 linecode=206 length=0.0245
New Line.5663802_id5981 phases=4 bus1=169.1.2.3.4 bus2=168.1.2.3.4 linecode=206 length=0.0075
New Line.359681423_id5107 phases=4 bus1=642.1.2.3.4 bus2=553.1.2.3.4 linecode=206 length=0.0123
New Line.5656536_id5106 phases=4 bus1=645.1.2.3.4 bus2=644.1.2.3.4 linecode=206 length=0.0168
New Line.12460507_id4317 phases=4 bus1=1121.1.2.3.4 bus2=1117.1.2.3.4 linecode=64 length=0.0146
New Line.12460505_id4316 phases=4 bus1=1120.1.2.3.4 bus2=1119.1.2.3.4 linecode=64 length=0.0146
New Line.5656893_id4315 phases=4 bus1=1308.1.2.3.4 bus2=1304.1.2.3.4 linecode=206 length=0.0348
New Line.5673073_id6367 phases=4 bus1=3070.1.2.3.4 bus2=3067.1.2.3.4 linecode=206 length=0.0241
New Line.5673072_id6366 phases=4 bus1=3070.1.2.3.4 bus2=3069.1.2.3.4 linecode=207 length=0.0187
New Line.5666135_id6674 phases=4 bus1=2890.1.2.3.4 bus2=2889.1.2.3.4 linecode=206 length=0.0135
New Line.5666102_id6673 phases=4 bus1=2899.1.2.3.4 bus2=2893.1.2.3.4 linecode=206 length=0.0066
New Line.5665966_id6672 phases=4 bus1=2896.1.2.3.4 bus2=2895.1.2.3.4 linecode=206 length=0.0133
New Line.363427676_id6671 phases=4 bus1=2661.1.2.3.4 bus2=2660.1.2.3.4 linecode=206 length=0.0017
New Line.5664357_id7183 phases=4 bus1=1057.1.2.3.4 bus2=1064.1.2.3.4 linecode=307 length=0.0067
New Line.5655620_id6929 phases=4 bus1=2100.1.2.3.4 bus2=2098.1.2.3.4 linecode=206 length=0.0131
New Line.5655619_id6928 phases=4 bus1=2100.1.2.3.4 bus2=2099.1.2.3.4 linecode=206 length=0.0191
New Line.5656559_id6927 phases=4 bus1=2088.1.2.3.4 bus2=2087.1.2.3.4 linecode=206 length=0.0299
New Line.5663802_id5982 phases=4 bus1=169.1.2.3.4 bus2=170.1.2.3.4 linecode=206 length=0.0125
New Line.359681423_id5108 phases=4 bus1=655.1.2.3.4 bus2=553.1.2.3.4 linecode=206 length=0.0117
New Line.12460508_id4320 phases=4 bus1=1117.1.2.3.4 bus2=1116.1.2.3.4 linecode=64 length=0.0071
New Line.12460505_id4319 phases=4 bus1=1119.1.2.3.4 bus2=1118.1.2.3.4 linecode=64 length=0.0071
New Line.5656805_id4318 phases=4 bus1=1309.1.2.3.4 bus2=1308.1.2.3.4 linecode=206 length=0.0194
New Line.5673073_id6369 phases=4 bus1=3071.1.2.3.4 bus2=3067.1.2.3.4 linecode=206 length=0.0154
New Line.5673072_id6368 phases=4 bus1=3068.1.2.3.4 bus2=3069.1.2.3.4 linecode=207 length=0.0202
New Line.5665952_id6677 phases=4 bus1=2899.1.2.3.4 bus2=2898.1.2.3.4 linecode=206 length=0.0258
New Line.5665966_id6676 phases=4 bus1=2900.1.2.3.4 bus2=2896.1.2.3.4 linecode=206 length=0.0010
New Line.363427676_id6675 phases=4 bus1=2661.1.2.3.4 bus2=2662.1.2.3.4 linecode=206 length=0.0266
New Line.5648425_id5635 phases=4 bus1=2411.1.2.3.4 bus2=2403.1.2.3.4 linecode=206 length=0.0175
New Line.5664357_id7184 phases=4 bus1=1056.1.2.3.4 bus2=1057.1.2.3.4 linecode=307 length=0.0210
New Line.5655620_id6931 phases=4 bus1=2098.1.2.3.4 bus2=2104.1.2.3.4 linecode=206 length=0.0316
New Line.5655843_id6930 phases=4 bus1=2097.1.2.3.4 bus2=2099.1.2.3.4 linecode=206 length=0.0322
New Line.5663802_id5983 phases=4 bus1=171.1.2.3.4 bus2=170.1.2.3.4 linecode=206 length=0.0152
New Line.56758249_id5110 phases=4 bus1=590.1.2.3.4 bus2=655.1.2.3.4 linecode=206 length=0.0037
New Line.5655842_id5109 phases=4 bus1=657.1.2.3.4 bus2=655.1.2.3.4 linecode=206 length=0.0236
New Line.12460510_id4324 phases=4 bus1=1116.1.2.3.4 bus2=1290.1.2.3.4 linecode=121 length=0.0014
New Line.12460509_id4323 phases=4 bus1=1289.1.2.3.4 bus2=1118.1.2.3.4 linecode=121 length=0.0099
New Line.5656839_id4322 phases=4 bus1=1309.1.2.3.4 bus2=1305.1.2.3.4 linecode=308 length=0.0013
New Line.5656805_id4321 phases=4 bus1=1310.1.2.3.4 bus2=1309.1.2.3.4 linecode=206 length=0.0102
New Line.63496870_id6371 phases=3 bus1=3071.1.2.4 bus2=2938.1.2.0 linecode=447 length=0.0033
New Line.5672636_id6370 phases=4 bus1=3072.1.2.3.4 bus2=3071.1.2.3.4 linecode=206 length=0.0145
New Line.5666244_id6681 phases=4 bus1=2890.1.2.3.4 bus2=2888.1.2.3.4 linecode=309 length=0.0010
New Line.5665952_id6680 phases=4 bus1=2898.1.2.3.4 bus2=2897.1.2.3.4 linecode=206 length=0.0038
New Line.5665755_id6679 phases=4 bus1=2901.1.2.3.4 bus2=2900.1.2.3.4 linecode=206 length=0.0015
New Line.363427676_id6678 phases=4 bus1=2663.1.2.3.0 bus2=2662.1.2.3.4 linecode=206 length=0.0110
New Line.5648425_id5637 phases=4 bus1=2413.1.2.3.4 bus2=2411.1.2.3.4 linecode=206 length=0.0136
New Line.5648156_id5636 phases=4 bus1=2411.1.2.3.4 bus2=2410.1.2.3.0 linecode=308 length=0.0025
New Line.5664720_id7186 phases=2 bus1=1056.3.4 bus2=1053.3.0 linecode=315 length=0.0013
New Line.5664357_id7185 phases=4 bus1=1056.1.2.3.4 bus2=1055.1.2.3.4 linecode=307 length=0.0060
New Line.5650872_id6933 phases=4 bus1=2104.1.2.3.4 bus2=2101.1.2.3.4 linecode=308 length=0.0011
New Line.5650871_id6932 phases=4 bus1=2104.1.2.3.4 bus2=2103.1.2.3.4 linecode=206 length=0.0408
New Line.5663802_id5984 phases=4 bus1=184.1.2.3.4 bus2=171.1.2.3.4 linecode=206 length=0.0102
New Line.5655753_id5112 phases=4 bus1=661.1.2.3.4 bus2=657.1.2.3.4 linecode=206 length=0.0127
New Line.5655752_id5111 phases=4 bus1=660.1.2.3.4 bus2=657.1.2.3.4 linecode=206 length=0.0110
New Line.5656806_id4325 phases=4 bus1=1310.1.2.3.4 bus2=1307.1.2.3.4 linecode=206 length=0.0061
New Line.5672500_id6373 phases=4 bus1=3074.1.2.3.4 bus2=3072.1.2.3.4 linecode=206 length=0.0010
New Line.5673096_id6372 phases=4 bus1=3068.1.2.3.4 bus2=3065.1.2.3.4 linecode=309 length=0.0202
New Line.5666244_id6684 phases=4 bus1=2887.1.2.3.4 bus2=2888.1.2.3.4 linecode=309 length=0.0164
New Line.5665755_id6683 phases=4 bus1=2901.1.2.3.4 bus2=2902.1.2.3.4 linecode=206 length=0.0247
New Line.363427676_id6682 phases=4 bus1=2664.1.2.3.4 bus2=2663.1.2.3.0 linecode=206 length=0.0241
New Line.5648425_id5639 phases=4 bus1=2413.1.2.3.4 bus2=2401.1.2.3.4 linecode=206 length=0.0093
New Line.5647974_id5638 phases=4 bus1=2412.1.2.3.4 bus2=2413.1.2.3.4 linecode=308 length=0.0013
New Line.5664720_id7189 phases=2 bus1=1053.3.0 bus2=1052.3.0 linecode=315 length=0.0013
New Line.5664806_id7188 phases=4 bus1=1055.1.2.3.4 bus2=1051.1.2.3.4 linecode=308 length=0.0056
New Line.5664357_id7187 phases=4 bus1=1054.1.2.3.4 bus2=1055.1.2.3.4 linecode=307 length=0.0180
New Line.5650871_id6934 phases=4 bus1=2103.1.2.3.4 bus2=2102.1.2.3.4 linecode=206 length=0.0369
New Line.5658894_id5987 phases=4 bus1=184.1.2.3.4 bus2=179.1.2.3.4 linecode=206 length=0.0082
New Line.5658893_id5986 phases=4 bus1=188.1.2.3.4 bus2=184.1.2.3.4 linecode=207 length=0.0112
New Line.5658892_id5985 phases=4 bus1=184.1.2.3.4 bus2=183.1.2.3.4 linecode=206 length=0.0164
New Line.5655515_id5115 phases=4 bus1=665.1.2.3.4 bus2=661.1.2.3.4 linecode=206 length=0.0085
New Line.5655752_id5114 phases=4 bus1=660.1.2.3.4 bus2=656.1.2.3.4 linecode=206 length=0.0100
New Line.5655729_id5113 phases=2 bus1=660.2.4 bus2=659.2.0 linecode=313 length=0.0013
New Line.5657219_id4327 phases=4 bus1=1289.1.2.3.4 bus2=1293.1.2.3.4 linecode=307 length=0.0010
New Line.5656806_id4326 phases=4 bus1=1306.1.2.3.4 bus2=1307.1.2.3.4 linecode=206 length=0.0355
New Line.5673148_id6374 phases=4 bus1=3065.1.2.3.4 bus2=3064.1.2.3.4 linecode=308 length=0.0013
New Line.5666244_id6688 phases=4 bus1=2887.1.2.3.4 bus2=2886.1.2.3.4 linecode=309 length=0.0148
New Line.360933969_id6687 phases=4 bus1=2897.1.2.3.4 bus2=2727.1.2.3.4 linecode=205 length=0.0206
New Line.5665755_id6686 phases=4 bus1=2903.1.2.3.4 bus2=2902.1.2.3.4 linecode=206 length=0.0313
New Line.363427676_id6685 phases=4 bus1=2664.1.2.3.4 bus2=2665.1.2.3.4 linecode=206 length=0.0200
New Line.5648425_id5640 phases=4 bus1=2401.1.2.3.4 bus2=2417.1.2.3.4 linecode=206 length=0.0083
New Line.5664967_id7190 phases=4 bus1=1054.1.2.3.4 bus2=1047.1.2.3.4 linecode=205 length=0.0184
New Line.5650871_id6935 phases=4 bus1=2107.1.2.3.4 bus2=2102.1.2.3.4 linecode=206 length=0.0338
New Line.5658894_id5992 phases=4 bus1=196.1.2.3.4 bus2=179.1.2.3.4 linecode=206 length=0.0148
New Line.5658864_id5991 phases=3 bus1=188.1.2.4 bus2=187.1.2.0 linecode=318 length=0.0033
New Line.5658863_id5990 phases=4 bus1=190.1.2.3.4 bus2=188.1.2.3.4 linecode=207 length=0.0134
New Line.5658928_id5989 phases=4 bus1=183.1.2.3.4 bus2=178.1.2.3.4 linecode=308 length=0.0026
New Line.5658892_id5988 phases=4 bus1=182.1.2.3.4 bus2=183.1.2.3.4 linecode=206 length=0.0254
New Line.5655514_id5117 phases=4 bus1=665.1.2.3.4 bus2=664.1.2.3.4 linecode=206 length=0.0212
New Line.5655729_id5116 phases=2 bus1=659.2.0 bus2=658.2.0 linecode=313 length=0.0013
New Line.5657218_id4329 phases=4 bus1=1293.1.2.3.4 bus2=1291.1.2.3.4 linecode=206 length=0.0082
New Line.5657217_id4328 phases=4 bus1=1293.1.2.3.4 bus2=1292.1.2.3.4 linecode=206 length=0.0259
New Line.5672487_id6375 phases=4 bus1=3081.1.2.3.4 bus2=3074.1.2.3.4 linecode=206 length=0.0153
New Line.5666244_id6693 phases=4 bus1=2886.1.2.3.4 bus2=2885.1.2.3.4 linecode=309 length=0.0102
New Line.360933969_id6692 phases=4 bus1=2727.1.2.3.4 bus2=2726.1.2.3.4 linecode=205 length=0.0171
New Line.102369752_id6691 phases=4 bus1=2903.1.2.3.4 bus2=2753.1.2.3.4 linecode=206 length=0.0186
New Line.5665756_id6690 phases=4 bus1=2907.1.2.3.4 bus2=2903.1.2.3.4 linecode=206 length=0.0266
New Line.363427676_id6689 phases=4 bus1=2666.1.2.3.4 bus2=2665.1.2.3.4 linecode=206 length=0.0143
New Line.5647727_id5642 phases=4 bus1=2419.1.2.3.4 bus2=2417.1.2.3.4 linecode=207 length=0.0136
New Line.5647726_id5641 phases=4 bus1=2433.1.2.3.4 bus2=2417.1.2.3.4 linecode=206 length=0.0255
New Line.5664967_id7191 phases=4 bus1=1047.1.2.3.4 bus2=1046.1.2.3.4 linecode=205 length=0.0390
New Line.5649692_id6937 phases=4 bus1=2106.1.2.3.4 bus2=2107.1.2.3.4 linecode=206 length=0.0165
New Line.5649651_id6936 phases=4 bus1=2108.1.2.3.4 bus2=2107.1.2.3.4 linecode=308 length=0.0040
New Line.5658615_id5994 phases=4 bus1=196.1.2.3.4 bus2=195.1.2.3.4 linecode=206 length=0.0265
New Line.5658892_id5993 phases=4 bus1=182.1.2.3.4 bus2=181.1.2.3.4 linecode=206 length=0.0313
New Line.5655514_id5118 phases=4 bus1=667.1.2.3.4 bus2=664.1.2.3.4 linecode=206 length=0.0104
New Line.5657313_id4330 phases=4 bus1=1292.1.2.3.4 bus2=1281.1.2.3.4 linecode=206 length=0.0281
New Line.5667996_id6377 phases=4 bus1=3081.1.2.3.4 bus2=3078.1.2.3.4 linecode=206 length=0.0294
New Line.5667995_id6376 phases=4 bus1=3080.1.2.3.4 bus2=3081.1.2.3.4 linecode=206 length=0.0270
New Line.360933969_id6697 phases=4 bus1=2726.1.2.3.4 bus2=2725.1.2.3.4 linecode=205 length=0.0010
New Line.102369752_id6696 phases=4 bus1=2753.1.2.3.4 bus2=2752.1.2.3.4 linecode=206 length=0.0213
New Line.5665657_id6695 phases=4 bus1=2906.1.2.3.4 bus2=2907.1.2.3.4 linecode=206 length=0.0089
New Line.363427676_id6694 phases=4 bus1=2667.1.2.3.4 bus2=2666.1.2.3.4 linecode=206 length=0.0010
New Line.5647595_id5645 phases=4 bus1=2419.1.2.3.4 bus2=2418.1.2.3.4 linecode=206 length=0.0294
New Line.5647428_id5644 phases=4 bus1=2433.1.2.3.4 bus2=2431.1.2.3.4 linecode=206 length=0.0157
New Line.5647427_id5643 phases=4 bus1=2432.1.2.3.4 bus2=2433.1.2.3.4 linecode=358 length=0.0084
New Line.5665610_id7193 phases=2 bus1=1046.1.4 bus2=1037.1.0 linecode=316 length=0.0012
New Line.5664967_id7192 phases=4 bus1=1046.1.2.3.4 bus2=1045.1.2.3.4 linecode=205 length=0.0112
New Line.5649692_id6938 phases=4 bus1=2106.1.2.3.4 bus2=2105.1.2.3.4 linecode=206 length=0.0160
New Line.162161048_id5997 phases=4 bus1=195.1.2.3.4 bus2=92.1.2.3.4 linecode=207 length=0.0010
New Line.5658823_id5996 phases=4 bus1=192.1.2.3.4 bus2=190.1.2.3.4 linecode=207 length=0.0203
New Line.5658892_id5995 phases=4 bus1=181.1.2.3.4 bus2=180.1.2.3.4 linecode=206 length=0.0128
New Line.5655514_id5120 phases=4 bus1=663.1.2.3.4 bus2=667.1.2.3.4 linecode=206 length=0.0152
New Line.5650860_id5119 phases=4 bus1=667.1.2.3.4 bus2=666.1.2.3.0 linecode=308 length=0.0013
New Line.5657313_id4331 phases=4 bus1=1281.1.2.3.4 bus2=1280.1.2.3.4 linecode=206 length=0.0315
New Line.5668011_id6380 phases=4 bus1=3078.1.2.3.4 bus2=3075.1.2.3.4 linecode=206 length=0.0096
New Line.5668007_id6379 phases=4 bus1=3078.1.2.3.4 bus2=3077.1.2.3.4 linecode=206 length=0.0185
New Line.5667995_id6378 phases=4 bus1=3086.1.2.3.4 bus2=3080.1.2.3.4 linecode=206 length=0.0036
New Line.360933969_id6701 phases=4 bus1=2725.1.2.3.4 bus2=2724.1.2.3.4 linecode=205 length=0.0050
New Line.102369752_id6700 phases=4 bus1=2752.1.2.3.4 bus2=2751.1.2.3.4 linecode=206 length=0.0156
New Line.5665657_id6699 phases=4 bus1=2906.1.2.3.4 bus2=2905.1.2.3.4 linecode=206 length=0.0085
New Line.363427676_id6698 phases=4 bus1=2667.1.2.3.4 bus2=2704.1.2.3.4 linecode=206 length=0.0151
New Line.5647595_id5647 phases=4 bus1=2437.1.2.3.4 bus2=2418.1.2.3.4 linecode=206 length=0.0216
New Line.5647428_id5646 phases=4 bus1=2431.1.2.3.4 bus2=2430.1.2.3.4 linecode=206 length=0.0168
New Line.5665722_id7195 phases=2 bus1=1045.2.4 bus2=1034.2.0 linecode=317 length=0.0043
New Line.5665721_id7194 phases=4 bus1=1045.1.2.3.4 bus2=1036.1.2.3.4 linecode=205 length=0.0061
New Line.5649692_id6939 phases=4 bus1=2110.1.2.3.4 bus2=2105.1.2.3.4 linecode=206 length=0.0297
New Line.162161048_id6001 phases=4 bus1=92.1.2.3.4 bus2=195.1.2.3.4 linecode=207 length=0.0014
New Line.162161048_id6000 phases=4 bus1=195.1.2.3.4 bus2=90.1.2.3.4 linecode=207 length=0.0157
New Line.5658775_id5999 phases=4 bus1=191.1.2.3.4 bus2=192.1.2.3.4 linecode=308 length=0.0036
New Line.5658703_id5998 phases=4 bus1=194.1.2.3.4 bus2=192.1.2.3.4 linecode=207 length=0.0338
New Line.5655514_id5121 phases=4 bus1=663.1.2.3.4 bus2=662.1.2.3.4 linecode=206 length=0.0070
New Line.5657313_id4332 phases=4 bus1=1279.1.2.3.4 bus2=1280.1.2.3.4 linecode=206 length=0.0220
New Line.5668011_id6384 phases=4 bus1=3082.1.2.3.4 bus2=3075.1.2.3.4 linecode=206 length=0.0176
New Line.5668007_id6383 phases=4 bus1=3076.1.2.3.4 bus2=3077.1.2.3.4 linecode=206 length=0.0010
New Line.5667995_id6382 phases=4 bus1=3079.1.2.3.4 bus2=3086.1.2.3.4 linecode=206 length=0.0205
New Line.5667989_id6381 phases=3 bus1=3086.1.2.4 bus2=3085.1.2.0 linecode=311 length=0.0027
New Line.360933969_id6705 phases=4 bus1=2724.1.2.3.4 bus2=2781.1.2.3.4 linecode=205 length=0.0019
New Line.102369752_id6704 phases=4 bus1=2751.1.2.3.4 bus2=2750.1.2.3.4 linecode=206 length=0.0289
New Line.5665657_id6703 phases=4 bus1=2905.1.2.3.4 bus2=2904.1.2.3.4 linecode=206 length=0.0094
New Line.361802330_id6702 phases=4 bus1=2704.1.2.3.4 bus2=2703.1.2.3.4 linecode=206 length=0.0080
New Line.5647424_id5651 phases=4 bus1=2439.1.2.3.4 bus2=2437.1.2.3.4 linecode=206 length=0.0206
New Line.5647423_id5650 phases=4 bus1=2437.1.2.3.4 bus2=2436.1.2.3.4 linecode=206 length=0.0173
New Line.5647428_id5649 phases=4 bus1=2430.1.2.3.4 bus2=2429.1.2.3.4 linecode=206 length=0.0376
New Line.5647514_id5648 phases=4 bus1=2432.1.2.3.4 bus2=2427.1.2.3.4 linecode=358 length=0.0055
New Line.5649692_id6941 phases=4 bus1=2111.1.2.3.4 bus2=2110.1.2.3.4 linecode=206 length=0.0306
New Line.5649088_id6940 phases=4 bus1=2110.1.2.3.4 bus2=2109.1.2.3.0 linecode=308 length=0.0025
New Line.162161048_id6004 phases=4 bus1=199.1.2.3.4 bus2=90.1.2.3.4 linecode=207 length=0.0015
New Line.5658648_id6003 phases=4 bus1=198.1.2.3.4 bus2=194.1.2.3.4 linecode=207 length=0.0234
New Line.5658972_id6002 phases=4 bus1=176.1.2.3.4 bus2=180.1.2.3.4 linecode=206 length=0.0139
New Line.5655514_id5122 phases=4 bus1=668.1.2.3.4 bus2=662.1.2.3.4 linecode=206 length=0.0101
New Line.5657419_id4333 phases=4 bus1=1295.1.2.3.4 bus2=1279.1.2.3.4 linecode=206 length=0.0228
New Line.5667990_id6386 phases=4 bus1=3083.1.2.3.4 bus2=3082.1.2.3.4 linecode=206 length=0.0214
New Line.5668007_id6385 phases=4 bus1=3087.1.2.3.4 bus2=3076.1.2.3.4 linecode=206 length=0.0224
New Line.363044556_id6709 phases=4 bus1=2673.1.2.3.4 bus2=2781.1.2.3.4 linecode=206 length=0.0010
New Line.102369735_id6708 phases=4 bus1=2781.1.2.3.4 bus2=2780.1.2.3.4 linecode=206 length=0.0039
New Line.102369752_id6707 phases=4 bus1=2750.1.2.3.4 bus2=2749.1.2.3.4 linecode=206 length=0.0122
New Line.361802330_id6706 phases=4 bus1=2703.1.2.3.4 bus2=2702.1.2.3.4 linecode=206 length=0.0085
New Line.5647424_id5656 phases=4 bus1=2440.1.2.3.4 bus2=2439.1.2.3.4 linecode=206 length=0.0010
New Line.5647337_id5655 phases=4 bus1=2438.1.2.3.4 bus2=2439.1.2.3.4 linecode=308 length=0.0014
New Line.5647423_id5654 phases=4 bus1=2436.1.2.3.4 bus2=2435.1.2.3.4 linecode=206 length=0.0194
New Line.5647428_id5653 phases=4 bus1=2450.1.2.3.4 bus2=2429.1.2.3.4 linecode=206 length=0.0294
New Line.5647514_id5652 phases=4 bus1=2427.1.2.3.4 bus2=2426.1.2.3.4 linecode=358 length=0.0104
New Line.12460831_id7196 phases=4 bus1=1036.1.2.3.4 bus2=942.1.2.3.4 linecode=122 length=0.0372
New Line.5648802_id6942 phases=4 bus1=2112.1.2.3.4 bus2=2111.1.2.3.4 linecode=206 length=0.0286
New Line.5658325_id6008 phases=4 bus1=199.1.2.3.4 bus2=203.1.2.3.4 linecode=207 length=0.0138
New Line.5658648_id6007 phases=4 bus1=193.1.2.3.4 bus2=198.1.2.3.4 linecode=207 length=0.0095
New Line.5658556_id6006 phases=4 bus1=198.1.2.3.4 bus2=197.1.2.3.4 linecode=308 length=0.0013
New Line.5658969_id6005 phases=4 bus1=177.1.2.3.4 bus2=176.1.2.3.4 linecode=206 length=0.0058
New Line.102550548_id5124 phases=4 bus1=668.1.2.3.4 bus2=578.1.2.3.4 linecode=310 length=0.0035
New Line.5650510_id5123 phases=4 bus1=669.1.2.3.4 bus2=668.1.2.3.4 linecode=206 length=0.0102
New Line.5657308_id4335 phases=4 bus1=1295.1.2.3.4 bus2=1282.1.2.3.4 linecode=206 length=0.0168
New Line.5657098_id4334 phases=4 bus1=1311.1.2.3.4 bus2=1295.1.2.3.4 linecode=206 length=0.0203
New Line.5667990_id6389 phases=4 bus1=3084.1.2.3.4 bus2=3083.1.2.3.4 linecode=206 length=0.0010
New Line.5667537_id6388 phases=4 bus1=3087.1.2.3.4 bus2=3091.1.2.3.4 linecode=206 length=0.0378
New Line.5667537_id6387 phases=4 bus1=3088.1.2.3.4 bus2=3087.1.2.3.4 linecode=206 length=0.0257
New Line.363044556_id6712 phases=4 bus1=2673.1.2.3.4 bus2=2672.1.2.3.4 linecode=206 length=0.0112
New Line.102369735_id6711 phases=4 bus1=2779.1.2.3.4 bus2=2780.1.2.3.4 linecode=206 length=0.0346
New Line.102369752_id6710 phases=4 bus1=2748.1.2.3.4 bus2=2749.1.2.3.4 linecode=206 length=0.0201
New Line.5647336_id5662 phases=4 bus1=2442.1.2.3.4 bus2=2440.1.2.3.4 linecode=206 length=0.0133
New Line.5647423_id5661 phases=4 bus1=2434.1.2.3.4 bus2=2435.1.2.3.4 linecode=206 length=0.0260
New Line.5641924_id5660 phases=4 bus1=2448.1.2.3.4 bus2=2450.1.2.3.4 linecode=206 length=0.0317
New Line.5641923_id5659 phases=4 bus1=2450.1.2.3.4 bus2=2449.1.2.3.4 linecode=308 length=0.0013
New Line.5647578_id5658 phases=4 bus1=2426.1.2.3.4 bus2=2420.1.2.3.4 linecode=308 length=0.0013
New Line.5647514_id5657 phases=4 bus1=2426.1.2.3.4 bus2=2425.1.2.3.4 linecode=358 length=0.0196
New Line.12460831_id7197 phases=4 bus1=942.1.2.3.4 bus2=941.1.2.3.4 linecode=122 length=0.0384
New Line.5648492_id6943 phases=4 bus1=2115.1.2.3.4 bus2=2112.1.2.3.4 linecode=206 length=0.0010
New Line.5657977_id6012 phases=3 bus1=203.1.2.4 bus2=200.1.2.0 linecode=379 length=0.0050
New Line.5657976_id6011 phases=4 bus1=202.1.2.3.4 bus2=203.1.2.3.4 linecode=207 length=0.0010
New Line.56758253_id6010 phases=4 bus1=177.1.2.3.4 bus2=103.1.2.3.0 linecode=206 length=0.0427
New Line.50685692_id6009 phases=4 bus1=177.1.2.3.4 bus2=107.1.2.3.4 linecode=206 length=0.0033
New Line.5650383_id5125 phases=4 bus1=674.1.2.3.4 bus2=669.1.2.3.4 linecode=206 length=0.0380
New Line.5657308_id4338 phases=4 bus1=1283.1.2.3.4 bus2=1282.1.2.3.4 linecode=206 length=0.0010
New Line.5656765_id4337 phases=4 bus1=1314.1.2.3.4 bus2=1311.1.2.3.4 linecode=207 length=0.0089
New Line.5656764_id4336 phases=4 bus1=1324.1.2.3.4 bus2=1311.1.2.3.4 linecode=206 length=0.0133
New Line.5667518_id6391 phases=4 bus1=3091.1.2.3.4 bus2=3090.1.2.3.4 linecode=206 length=0.0118
New Line.5667537_id6390 phases=4 bus1=3089.1.2.3.4 bus2=3088.1.2.3.4 linecode=206 length=0.0010
New Line.102369737_id6714 phases=4 bus1=2779.1.2.3.4 bus2=2778.1.2.3.4 linecode=206 length=0.0010
New Line.102369752_id6713 phases=4 bus1=2748.1.2.3.4 bus2=2747.1.2.3.4 linecode=206 length=0.0202
New Line.5647294_id5666 phases=4 bus1=2441.1.2.3.4 bus2=2442.1.2.3.4 linecode=207 length=0.0108
New Line.5647423_id5665 phases=4 bus1=2445.1.2.3.4 bus2=2434.1.2.3.4 linecode=206 length=0.0010
New Line.5641924_id5664 phases=4 bus1=2448.1.2.3.4 bus2=2447.1.2.3.4 linecode=206 length=0.0010
New Line.5647514_id5663 phases=4 bus1=2425.1.2.3.4 bus2=2424.1.2.3.4 linecode=358 length=0.0326
New Line.12460831_id7198 phases=4 bus1=1031.1.2.3.4 bus2=941.1.2.3.4 linecode=122 length=0.0200
New Line.5657976_id6015 phases=4 bus1=202.1.2.3.4 bus2=201.1.2.3.4 linecode=207 length=0.0256
New Line.56758250_id6014 phases=4 bus1=103.1.2.3.0 bus2=102.1.2.3.4 linecode=206 length=0.0367
New Line.50685692_id6013 phases=4 bus1=107.1.2.3.4 bus2=108.1.2.3.4 linecode=206 length=0.0157
New Line.5649868_id5127 phases=4 bus1=674.1.2.3.4 bus2=670.1.2.3.4 linecode=308 length=0.0013
New Line.5649867_id5126 phases=4 bus1=673.1.2.3.4 bus2=674.1.2.3.4 linecode=206 length=0.0010
New Line.5656672_id4341 phases=4 bus1=1314.1.2.3.4 bus2=1313.1.2.3.4 linecode=308 length=0.0013
New Line.5656578_id4340 phases=4 bus1=1327.1.2.3.4 bus2=1324.1.2.3.4 linecode=207 length=0.0086
New Line.5656577_id4339 phases=4 bus1=1324.1.2.3.4 bus2=1323.1.2.3.4 linecode=206 length=0.0252
New Line.5667518_id6392 phases=4 bus1=3092.1.2.3.4 bus2=3090.1.2.3.4 linecode=206 length=0.0203
New Line.102369737_id6716 phases=4 bus1=2778.1.2.3.4 bus2=2777.1.2.3.0 linecode=206 length=0.0307
New Line.102369752_id6715 phases=4 bus1=2747.1.2.3.4 bus2=2746.1.2.3.4 linecode=206 length=0.0010
New Line.5647552_id5668 phases=4 bus1=2441.1.2.3.4 bus2=2421.1.2.3.4 linecode=206 length=0.0143
New Line.5647514_id5667 phases=4 bus1=2423.1.2.3.4 bus2=2424.1.2.3.4 linecode=358 length=0.0124
New Line.5666464_id7199 phases=4 bus1=1030.1.2.3.4 bus2=1031.1.2.3.4 linecode=308 length=0.0014
New Line.5648486_id6944 phases=4 bus1=2115.1.2.3.4 bus2=2113.1.2.3.4 linecode=206 length=0.0344
New Line.56758250_id6016 phases=4 bus1=102.1.2.3.4 bus2=206.1.2.3.4 linecode=206 length=0.0228
New Line.5649867_id5128 phases=4 bus1=673.1.2.3.4 bus2=672.1.2.3.4 linecode=206 length=0.0119
New Line.5657355_id4345 phases=4 bus1=1283.1.2.3.4 bus2=1277.1.2.3.4 linecode=307 length=0.0091
New Line.5656496_id4344 phases=2 bus1=1327.1.4 bus2=1325.1.0 linecode=316 length=0.0015
New Line.5656495_id4343 phases=2 bus1=1327.1.4 bus2=1326.1.0 linecode=316 length=0.0038
New Line.5656577_id4342 phases=4 bus1=1323.1.2.3.4 bus2=1322.1.2.3.4 linecode=206 length=0.0160
New Line.56758266_id6394 phases=3 bus1=3092.1.2.4 bus2=2939.1.2.0 linecode=379 length=0.0019
New Line.5667258_id6393 phases=4 bus1=3094.1.2.3.4 bus2=3092.1.2.3.4 linecode=206 length=0.0156
New Line.102369737_id6718 phases=4 bus1=2776.1.2.3.4 bus2=2777.1.2.3.0 linecode=206 length=0.0376
New Line.361647412_id6717 phases=4 bus1=2746.1.2.3.4 bus2=2711.1.2.3.4 linecode=206 length=0.0124
New Line.5646675_id5670 phases=4 bus1=2443.1.2.3.4 bus2=2445.1.2.3.4 linecode=206 length=0.0288
New Line.5647818_id5669 phases=4 bus1=2423.1.2.3.4 bus2=2416.1.2.3.4 linecode=308 length=0.0025
New Line.5648486_id6945 phases=4 bus1=2121.1.2.3.4 bus2=2113.1.2.3.4 linecode=206 length=0.0280
New Line.5657804_id6017 phases=4 bus1=206.1.2.3.4 bus2=205.1.2.3.4 linecode=206 length=0.0168
New Line.5649867_id5129 phases=4 bus1=672.1.2.3.4 bus2=671.1.2.3.4 linecode=206 length=0.0010
New Line.5657920_id4347 phases=4 bus1=1277.1.2.3.4 bus2=1252.1.2.3.4 linecode=310 length=0.0555
New Line.5656577_id4346 phases=4 bus1=1331.1.2.3.4 bus2=1322.1.2.3.4 linecode=206 length=0.0284
New Line.5667158_id6396 phases=4 bus1=3121.1.2.3.4 bus2=3094.1.2.3.4 linecode=357 length=0.0503
New Line.5667157_id6395 phases=4 bus1=3094.1.2.3.4 bus2=3093.1.2.3.4 linecode=206 length=0.0355
New Line.102369737_id6720 phases=4 bus1=2776.1.2.3.4 bus2=2775.1.2.3.4 linecode=206 length=0.0184
New Line.361647412_id6719 phases=4 bus1=2711.1.2.3.4 bus2=2710.1.2.3.4 linecode=206 length=0.0211
New Line.5647842_id5672 phases=4 bus1=2421.1.2.3.4 bus2=2415.1.2.3.4 linecode=310 length=0.0217
New Line.357229168_id5671 phases=4 bus1=2443.1.2.3.4 bus2=2268.1.2.3.4 linecode=206 length=0.0140
New Line.5647773_id6947 phases=4 bus1=2119.1.2.3.4 bus2=2121.1.2.3.4 linecode=206 length=0.0314
New Line.5647772_id6946 phases=4 bus1=2121.1.2.3.4 bus2=2120.1.2.3.4 linecode=308 length=0.0010
New Line.5657804_id6018 phases=4 bus1=205.1.2.3.4 bus2=204.1.2.3.4 linecode=206 length=0.0190
New Line.50685666_id5130 phases=4 bus1=671.1.2.3.4 bus2=601.1.2.3.4 linecode=206 length=0.0147
New Line.5658076_id4351 phases=4 bus1=1252.1.2.3.4 bus2=1246.1.2.3.4 linecode=432 length=0.0156
New Line.5657919_id4350 phases=4 bus1=1252.1.2.3.4 bus2=1251.1.2.3.4 linecode=309 length=0.0032
New Line.5656305_id4349 phases=4 bus1=1331.1.2.3.4 bus2=1333.1.2.3.4 linecode=206 length=0.0114
New Line.5656304_id4348 phases=4 bus1=1331.1.2.3.4 bus2=1330.1.2.3.4 linecode=206 length=0.0323
New Line.5666585_id6398 phases=4 bus1=3121.1.2.3.4 bus2=3116.1.2.3.4 linecode=206 length=0.0188
New Line.5666450_id6397 phases=4 bus1=3120.1.2.3.4 bus2=3121.1.2.3.4 linecode=206 length=0.0206
New Line.102369737_id6722 phases=4 bus1=2775.1.2.3.4 bus2=2774.1.2.3.4 linecode=206 length=0.0031
New Line.361647412_id6721 phases=4 bus1=2710.1.2.3.4 bus2=2709.1.2.3.4 linecode=206 length=0.0074
New Line.5648235_id5674 phases=4 bus1=2415.1.2.3.4 bus2=2408.1.2.3.4 linecode=310 length=0.0107
New Line.5647843_id5673 phases=4 bus1=2414.1.2.3.4 bus2=2415.1.2.3.4 linecode=308 length=0.0035
New Line.5647773_id6948 phases=4 bus1=2119.1.2.3.4 bus2=2118.1.2.3.4 linecode=206 length=0.0300
New Line.5657804_id6019 phases=4 bus1=211.1.2.3.4 bus2=204.1.2.3.4 linecode=206 length=0.0240
New Line.5658076_id4356 phases=4 bus1=1246.1.2.3.4 bus2=1244.1.2.3.4 linecode=432 length=0.0086
New Line.5658019_id4355 phases=4 bus1=1246.1.2.3.4 bus2=1245.1.2.3.0 linecode=308 length=0.0038
New Line.5657919_id4354 phases=4 bus1=1251.1.2.3.4 bus2=1250.1.2.3.4 linecode=309 length=0.0531
New Line.5656305_id4353 phases=4 bus1=1329.1.2.3.4 bus2=1333.1.2.3.4 linecode=206 length=0.0414
New Line.5656193_id4352 phases=4 bus1=1332.1.2.3.0 bus2=1333.1.2.3.4 linecode=308 length=0.0013
New Line.5666586_id6400 phases=4 bus1=3116.1.2.3.4 bus2=3115.1.2.3.4 linecode=206 length=0.0179
New Line.5666450_id6399 phases=4 bus1=3123.1.2.3.4 bus2=3120.1.2.3.4 linecode=206 length=0.0121
New Line.102369737_id6724 phases=4 bus1=2774.1.2.3.4 bus2=2773.1.2.3.4 linecode=206 length=0.0152
New Line.361647412_id6723 phases=4 bus1=2709.1.2.3.4 bus2=2708.1.2.3.4 linecode=206 length=0.0010
New Line.5648235_id5675 phases=4 bus1=2409.1.2.3.4 bus2=2408.1.2.3.4 linecode=310 length=0.0175
New Line.5647773_id6949 phases=4 bus1=2118.1.2.3.4 bus2=2117.1.2.3.4 linecode=206 length=0.0206
New Line.50685656_id5131 phases=4 bus1=601.1.2.3.4 bus2=599.1.2.3.4 linecode=206 length=0.0171
New Line.5658077_id4361 phases=4 bus1=1244.1.2.3.4 bus2=1242.1.2.3.4 linecode=207 length=0.0701
New Line.5658075_id4360 phases=4 bus1=1244.1.2.3.4 bus2=1243.1.2.3.0 linecode=308 length=0.0013
New Line.5657919_id4359 phases=4 bus1=1250.1.2.3.4 bus2=1249.1.2.3.4 linecode=309 length=0.0030
New Line.5656305_id4358 phases=4 bus1=1329.1.2.3.4 bus2=1328.1.2.3.4 linecode=206 length=0.0357
New Line.5656595_id4357 phases=4 bus1=1320.1.2.3.4 bus2=1330.1.2.3.4 linecode=307 length=0.0010
New Line.5666586_id6403 phases=4 bus1=3115.1.2.3.4 bus2=3114.1.2.3.4 linecode=206 length=0.0130
New Line.56758263_id6402 phases=4 bus1=3125.1.2.3.4 bus2=3123.1.2.3.4 linecode=206 length=0.0130
New Line.5666222_id6401 phases=3 bus1=3123.2.3.4 bus2=3122.2.3.4 linecode=278 length=0.0040
New Line.102369737_id6726 phases=4 bus1=2772.1.2.3.4 bus2=2773.1.2.3.4 linecode=206 length=0.0189
New Line.361647412_id6725 phases=4 bus1=2708.1.2.3.4 bus2=2707.1.2.3.4 linecode=206 length=0.0139
New Line.5648237_id5677 phases=4 bus1=2409.1.2.3.4 bus2=2404.1.2.3.4 linecode=308 length=0.0013
New Line.5648236_id5676 phases=4 bus1=2409.1.2.3.4 bus2=2407.1.2.3.4 linecode=310 length=0.0145
New Line.5647773_id6950 phases=4 bus1=2117.1.2.3.4 bus2=2116.1.2.3.4 linecode=206 length=0.0188
New Line.5657063_id6020 phases=4 bus1=211.1.2.3.4 bus2=209.1.2.3.4 linecode=206 length=0.0197
New Line.50685656_id5132 phases=4 bus1=599.1.2.3.4 bus2=686.1.2.3.4 linecode=206 length=0.0145
New Line.5657919_id4364 phases=4 bus1=1249.1.2.3.4 bus2=1248.1.2.3.4 linecode=309 length=0.0030
New Line.5656305_id4363 phases=4 bus1=1345.1.2.3.4 bus2=1328.1.2.3.4 linecode=206 length=0.0313
New Line.5656595_id4362 phases=4 bus1=1320.1.2.3.4 bus2=1319.1.2.3.4 linecode=307 length=0.0230
New Line.5666586_id6407 phases=4 bus1=3114.1.2.3.4 bus2=3113.1.2.3.4 linecode=206 length=0.0114
New Line.56758263_id6406 phases=4 bus1=3125.1.2.3.4 bus2=2940.1.2.3.4 linecode=206 length=0.0479
New Line.5666160_id6405 phases=3 bus1=3124.2.3.0 bus2=3125.2.3.4 linecode=312 length=0.0013
New Line.5666222_id6404 phases=3 bus1=3131.2.3.4 bus2=3122.2.3.4 linecode=278 length=0.0179
New Line.363666293_id6730 phases=4 bus1=2772.1.2.3.4 bus2=2654.1.2.3.4 linecode=380 length=0.0511
New Line.102369737_id6729 phases=4 bus1=2772.1.2.3.4 bus2=2771.1.2.3.4 linecode=206 length=0.0023
New Line.361647519_id6728 phases=4 bus1=2707.1.2.3.4 bus2=2705.1.2.3.4 linecode=380 length=0.0215
New Line.361647425_id6727 phases=4 bus1=2706.1.2.3.4 bus2=2707.1.2.3.4 linecode=206 length=0.0248
New Line.5648236_id5679 phases=4 bus1=2407.1.2.3.4 bus2=2406.1.2.3.4 linecode=310 length=0.0380
New Line.5642013_id5678 phases=4 bus1=2452.1.2.3.4 bus2=2268.1.2.3.4 linecode=206 length=0.0145
New Line.5647773_id6951 phases=4 bus1=2126.1.2.3.4 bus2=2116.1.2.3.4 linecode=206 length=0.0361
New Line.5657063_id6021 phases=4 bus1=208.1.2.3.4 bus2=209.1.2.3.4 linecode=206 length=0.0136
New Line.5649106_id5135 phases=4 bus1=680.1.2.3.4 bus2=686.1.2.3.4 linecode=206 length=0.0052
New Line.5649105_id5134 phases=4 bus1=686.1.2.3.4 bus2=681.1.2.3.4 linecode=206 length=0.0163
New Line.5649104_id5133 phases=4 bus1=686.1.2.3.4 bus2=685.1.2.3.4 linecode=206 length=0.0073
New Line.5657998_id4368 phases=4 bus1=1248.1.2.3.4 bus2=1247.1.2.3.4 linecode=308 length=0.0013
New Line.5650561_id4367 phases=4 bus1=1346.1.2.3.4 bus2=1345.1.2.3.4 linecode=206 length=0.0391
New Line.5656658_id4366 phases=2 bus1=1319.3.4 bus2=1315.3.4 linecode=319 length=0.0050
New Line.5656657_id4365 phases=4 bus1=1319.1.2.3.4 bus2=1316.1.2.3.4 linecode=307 length=0.1171
New Line.5666887_id6409 phases=4 bus1=3113.1.2.3.4 bus2=3102.1.2.3.4 linecode=206 length=0.0264
New Line.5666886_id6408 phases=3 bus1=3113.1.2.4 bus2=3103.1.2.4 linecode=300 length=0.0061
New Line.363666293_id6733 phases=4 bus1=2654.1.2.3.4 bus2=2910.1.2.3.4 linecode=380 length=0.0010
New Line.102369737_id6732 phases=4 bus1=2771.1.2.3.4 bus2=2770.1.2.3.4 linecode=206 length=0.0010
New Line.361647519_id6731 phases=4 bus1=2741.1.2.3.4 bus2=2705.1.2.3.4 linecode=380 length=0.0250
New Line.5648236_id5682 phases=4 bus1=2406.1.2.3.4 bus2=2405.1.2.3.4 linecode=310 length=0.0195
New Line.5642013_id5681 phases=4 bus1=2457.1.2.3.4 bus2=2452.1.2.3.4 linecode=206 length=0.0257
New Line.5641580_id5680 phases=4 bus1=2451.1.2.3.4 bus2=2452.1.2.3.4 linecode=308 length=0.0013
New Line.5641960_id6952 phases=4 bus1=2126.1.2.3.4 bus2=2125.1.2.3.4 linecode=206 length=0.0371
New Line.5657063_id6022 phases=4 bus1=208.1.2.3.4 bus2=207.1.2.3.4 linecode=206 length=0.0146
New Line.50685649_id5137 phases=4 bus1=680.1.2.3.4 bus2=603.1.2.3.4 linecode=206 length=0.0273
New Line.5649104_id5136 phases=4 bus1=684.1.2.3.4 bus2=685.1.2.3.4 linecode=206 length=0.0099
New Line.5650081_id4372 phases=4 bus1=1346.1.2.3.4 bus2=1348.1.2.3.4 linecode=206 length=0.0201
New Line.5656702_id4371 phases=2 bus1=1315.3.4 bus2=1312.3.0 linecode=315 length=0.0013
New Line.5657337_id4370 phases=4 bus1=1316.1.2.3.4 bus2=1278.1.2.3.4 linecode=309 length=0.0464
New Line.5657303_id4369 phases=4 bus1=1316.1.2.3.4 bus2=1285.1.2.3.4 linecode=310 length=0.0031
New Line.5666887_id6412 phases=4 bus1=3102.1.2.3.4 bus2=3101.1.2.3.4 linecode=206 length=0.0237
New Line.5666886_id6411 phases=3 bus1=3103.1.2.4 bus2=3119.1.2.4 linecode=300 length=0.0170
New Line.5666032_id6410 phases=3 bus1=3131.2.3.4 bus2=3137.2.3.4 linecode=278 length=0.0235
New Line.5665572_id6738 phases=4 bus1=2910.1.2.3.4 bus2=2909.1.2.3.4 linecode=206 length=0.0025
New Line.5665572_id6737 phases=4 bus1=2911.1.2.3.0 bus2=2910.1.2.3.4 linecode=206 length=0.0054
New Line.102369737_id6736 phases=4 bus1=2769.1.2.3.4 bus2=2770.1.2.3.4 linecode=206 length=0.0029
New Line.361643208_id6735 phases=4 bus1=2741.1.2.3.4 bus2=2712.1.2.3.4 linecode=206 length=0.0070
New Line.102369760_id6734 phases=4 bus1=2741.1.2.3.4 bus2=2740.1.2.3.4 linecode=206 length=0.0097
New Line.5649152_id5686 phases=4 bus1=2405.1.2.3.4 bus2=2391.1.2.3.4 linecode=308 length=0.0010
New Line.5649151_id5685 phases=4 bus1=2405.1.2.3.4 bus2=2392.1.2.3.4 linecode=310 length=0.0156
New Line.5641184_id5684 phases=4 bus1=2457.1.2.3.4 bus2=2456.1.2.3.4 linecode=206 length=0.0010
New Line.5641183_id5683 phases=4 bus1=2458.1.2.3.4 bus2=2457.1.2.3.4 linecode=206 length=0.0036
New Line.5641960_id6953 phases=4 bus1=2129.1.2.3.4 bus2=2125.1.2.3.4 linecode=206 length=0.0376
New Line.5657063_id6023 phases=4 bus1=217.1.2.3.4 bus2=207.1.2.3.4 linecode=206 length=0.0100
New Line.50685650_id5140 phases=4 bus1=603.1.2.3.4 bus2=602.1.2.3.4 linecode=206 length=0.0015
New Line.5649146_id5139 phases=4 bus1=681.1.2.3.4 bus2=678.1.2.3.4 linecode=307 length=0.0161
New Line.5649104_id5138 phases=4 bus1=684.1.2.3.4 bus2=683.1.2.3.4 linecode=206 length=0.0024
New Line.5649792_id4377 phases=4 bus1=1348.1.2.3.4 bus2=1347.1.2.3.4 linecode=307 length=0.0220
New Line.5657712_id4376 phases=4 bus1=1266.1.2.3.4 bus2=1278.1.2.3.4 linecode=207 length=0.0307
New Line.5657422_id4375 phases=2 bus1=1275.1.0 bus2=1278.1.4 linecode=359 length=0.0029
New Line.5657302_id4374 phases=4 bus1=1285.1.2.3.4 bus2=1284.1.2.3.4 linecode=310 length=0.0047
New Line.5657301_id4373 phases=4 bus1=1287.1.2.3.4 bus2=1285.1.2.3.4 linecode=310 length=0.0049
New Line.5666887_id6415 phases=4 bus1=3101.1.2.3.4 bus2=3100.1.2.3.4 linecode=206 length=0.0153
New Line.5666032_id6414 phases=3 bus1=3137.2.3.4 bus2=3129.2.3.4 linecode=278 length=0.0143
New Line.5665837_id6413 phases=3 bus1=3137.2.3.4 bus2=3136.2.3.0 linecode=312 length=0.0010
New Line.5665572_id6742 phases=4 bus1=2909.1.2.3.4 bus2=2908.1.2.3.4 linecode=206 length=0.0087
New Line.102369741_id6741 phases=4 bus1=2911.1.2.3.0 bus2=2768.1.2.3.4 linecode=206 length=0.0293
New Line.102369744_id6740 phases=4 bus1=2769.1.2.3.4 bus2=2765.1.2.3.4 linecode=206 length=0.0010
New Line.102369760_id6739 phases=4 bus1=2740.1.2.3.4 bus2=2739.1.2.3.4 linecode=206 length=0.0331
New Line.5649152_id5689 phases=4 bus1=2390.1.2.3.4 bus2=2391.1.2.3.4 linecode=308 length=0.0010
New Line.5641184_id5688 phases=4 bus1=2455.1.2.3.4 bus2=2456.1.2.3.4 linecode=206 length=0.0208
New Line.5641183_id5687 phases=4 bus1=2460.1.2.3.4 bus2=2458.1.2.3.4 linecode=206 length=0.0181
New Line.5641960_id6955 phases=4 bus1=2124.1.2.3.4 bus2=2129.1.2.3.4 linecode=206 length=0.0313
New Line.5640908_id6954 phases=4 bus1=2129.1.2.3.4 bus2=2128.1.2.3.4 linecode=308 length=0.0024
New Line.5656291_id6024 phases=4 bus1=217.1.2.3.4 bus2=216.1.2.3.4 linecode=206 length=0.0104
New Line.50685650_id5143 phases=4 bus1=696.1.2.3.4 bus2=602.1.2.3.4 linecode=206 length=0.0245
New Line.5649146_id5142 phases=4 bus1=677.1.2.3.4 bus2=678.1.2.3.4 linecode=307 length=0.0158
New Line.5649104_id5141 phases=4 bus1=683.1.2.3.4 bus2=688.1.2.3.4 linecode=206 length=0.0190
New Line.363705900_id4382 phases=4 bus1=1347.1.2.3.4 bus2=1135.1.2.3.0 linecode=405 length=0.0013
New Line.5649792_id4381 phases=4 bus1=1347.1.2.3.4 bus2=1350.1.2.3.4 linecode=307 length=0.0104
New Line.5657712_id4380 phases=4 bus1=1267.1.2.3.4 bus2=1266.1.2.3.4 linecode=207 length=0.0383
New Line.5657302_id4379 phases=4 bus1=1318.1.2.3.4 bus2=1284.1.2.3.4 linecode=310 length=0.0382
New Line.5657241_id4378 phases=4 bus1=1287.1.2.3.4 bus2=1286.1.2.3.4 linecode=308 length=0.0012
New Line.5666887_id6417 phases=4 bus1=3100.1.2.3.4 bus2=3099.1.2.3.4 linecode=206 length=0.0139
New Line.5666576_id6416 phases=3 bus1=3117.1.2.4 bus2=3119.1.2.4 linecode=300 length=0.0186
New Line.56758255_id6745 phases=4 bus1=2908.1.2.3.4 bus2=2789.1.2.3.4 linecode=206 length=0.0169
New Line.102369744_id6744 phases=4 bus1=2765.1.2.3.4 bus2=2764.1.2.3.4 linecode=206 length=0.0112
New Line.102369760_id6743 phases=4 bus1=2739.1.2.3.4 bus2=2738.1.2.3.4 linecode=206 length=0.0264
New Line.5641184_id5691 phases=4 bus1=2455.1.2.3.4 bus2=2454.1.2.3.4 linecode=206 length=0.0010
New Line.5641108_id5690 phases=4 bus1=2460.1.2.3.4 bus2=2459.1.2.3.4 linecode=206 length=0.0171
New Line.5641960_id6956 phases=4 bus1=2124.1.2.3.4 bus2=2123.1.2.3.4 linecode=206 length=0.0297
New Line.5656291_id6025 phases=4 bus1=216.1.2.3.4 bus2=215.1.2.3.4 linecode=206 length=0.0022
New Line.5648385_id5148 phases=4 bus1=696.1.2.3.4 bus2=695.1.2.3.4 linecode=206 length=0.0073
New Line.5649247_id5147 phases=4 bus1=677.1.2.3.4 bus2=675.1.2.3.4 linecode=308 length=0.0013
New Line.5649146_id5146 phases=4 bus1=677.1.2.3.4 bus2=676.1.2.3.4 linecode=307 length=0.0206
New Line.5649104_id5145 phases=4 bus1=690.1.2.3.4 bus2=688.1.2.3.4 linecode=206 length=0.0061
New Line.5648979_id5144 phases=4 bus1=687.1.2.3.4 bus2=688.1.2.3.4 linecode=308 length=0.0013
New Line.363705900_id4387 phases=4 bus1=1135.1.2.3.0 bus2=1134.1.2.3.0 linecode=405 length=0.0013
New Line.5649348_id4386 phases=4 bus1=1350.1.2.3.4 bus2=1351.1.2.3.4 linecode=206 length=0.0315
New Line.5649347_id4385 phases=4 bus1=1349.1.2.3.4 bus2=1350.1.2.3.4 linecode=308 length=0.0034
New Line.5657766_id4384 phases=4 bus1=1267.1.2.3.4 bus2=1258.1.2.3.4 linecode=207 length=0.0010
New Line.5656620_id4383 phases=4 bus1=1318.1.2.3.4 bus2=1317.1.2.3.4 linecode=310 length=0.0023
New Line.5667104_id6420 phases=4 bus1=3099.1.2.3.4 bus2=3095.1.2.3.4 linecode=308 length=0.0013
New Line.5666887_id6419 phases=4 bus1=3099.1.2.3.4 bus2=3098.1.2.3.4 linecode=206 length=0.0180
New Line.5666576_id6418 phases=3 bus1=3135.1.2.4 bus2=3117.1.2.4 linecode=300 length=0.0411
New Line.56758255_id6748 phases=4 bus1=2789.1.2.3.4 bus2=2790.1.2.3.4 linecode=206 length=0.0166
New Line.102369744_id6747 phases=4 bus1=2764.1.2.3.4 bus2=2763.1.2.3.4 linecode=206 length=0.0031
New Line.102550569_id6746 phases=4 bus1=2853.1.2.3.4 bus2=2738.1.2.3.4 linecode=206 length=0.0089
New Line.5641184_id5693 phases=4 bus1=2454.1.2.3.4 bus2=2453.1.2.3.4 linecode=206 length=0.0136
New Line.5641108_id5692 phases=4 bus1=2459.1.2.3.4 bus2=2463.1.2.3.4 linecode=206 length=0.0083
New Line.5641960_id6957 phases=4 bus1=2123.1.2.3.4 bus2=2122.1.2.3.4 linecode=206 length=0.0284
New Line.50685674_id6027 phases=4 bus1=215.1.2.3.4 bus2=213.1.2.3.4 linecode=206 length=0.0103
New Line.5656356_id6026 phases=4 bus1=215.1.2.3.4 bus2=214.1.2.3.4 linecode=206 length=0.0341
New Line.5648385_id5151 phases=4 bus1=698.1.2.3.4 bus2=695.1.2.3.4 linecode=206 length=0.0199
New Line.5649104_id5150 phases=4 bus1=690.1.2.3.4 bus2=682.1.2.3.4 linecode=206 length=0.0136
New Line.5648965_id5149 phases=4 bus1=690.1.2.3.4 bus2=689.1.2.3.0 linecode=308 length=0.0013
New Line.5648981_id4389 phases=4 bus1=1359.1.2.3.4 bus2=1351.1.2.3.4 linecode=206 length=0.0342
New Line.5657766_id4388 phases=4 bus1=1259.1.2.3.4 bus2=1258.1.2.3.4 linecode=207 length=0.0277
New Line.5665888_id6422 phases=3 bus1=3135.1.2.4 bus2=3133.1.2.4 linecode=300 length=0.0215
New Line.5665887_id6421 phases=3 bus1=3135.1.2.4 bus2=3134.1.2.0 linecode=300 length=0.0018
New Line.56758255_id6751 phases=4 bus1=2791.1.2.3.4 bus2=2790.1.2.3.4 linecode=206 length=0.0010
New Line.102369744_id6750 phases=4 bus1=2763.1.2.3.4 bus2=2762.1.2.3.4 linecode=206 length=0.0280
New Line.5673050_id6749 phases=4 bus1=2854.1.2.3.4 bus2=2853.1.2.3.4 linecode=206 length=0.0209
New Line.5641184_id5695 phases=4 bus1=2473.1.2.3.4 bus2=2453.1.2.3.4 linecode=206 length=0.0270
New Line.5641051_id5694 phases=4 bus1=2463.1.2.3.4 bus2=2462.1.2.3.4 linecode=206 length=0.0341
New Line.5641960_id6958 phases=4 bus1=2135.1.2.3.4 bus2=2122.1.2.3.4 linecode=206 length=0.0016
New Line.50685675_id6030 phases=4 bus1=213.1.2.3.4 bus2=109.1.2.3.4 linecode=206 length=0.0058
New Line.5656396_id6029 phases=4 bus1=212.1.2.3.4 bus2=213.1.2.3.4 linecode=308 length=0.0013
New Line.5656356_id6028 phases=4 bus1=222.1.2.3.4 bus2=214.1.2.3.4 linecode=206 length=0.0273
New Line.5648385_id5153 phases=4 bus1=698.1.2.3.4 bus2=694.1.2.3.4 linecode=206 length=0.0092
New Line.5647986_id5152 phases=4 bus1=698.1.2.3.4 bus2=697.1.2.3.4 linecode=308 length=0.0013
New Line.5658189_id4390 phases=4 bus1=1239.1.2.3.4 bus2=1259.1.2.3.4 linecode=207 length=0.0457
New Line.5667032_id6424 phases=4 bus1=3098.1.2.3.4 bus2=3096.1.2.3.4 linecode=380 length=0.0177
New Line.5665888_id6423 phases=3 bus1=3133.1.2.4 bus2=3132.1.2.4 linecode=300 length=0.0184
New Line.102369743_id6755 phases=4 bus1=2791.1.2.3.4 bus2=2766.1.2.3.4 linecode=206 length=0.0197
New Line.56758259_id6754 phases=4 bus1=2791.1.2.3.4 bus2=2788.1.2.3.4 linecode=206 length=0.0057
New Line.102369744_id6753 phases=4 bus1=2761.1.2.3.4 bus2=2762.1.2.3.4 linecode=206 length=0.0010
New Line.5673050_id6752 phases=4 bus1=2855.1.2.3.0 bus2=2854.1.2.3.4 linecode=206 length=0.0228
New Line.5640437_id5698 phases=4 bus1=2473.1.2.3.4 bus2=2471.1.2.3.4 linecode=206 length=0.0288
New Line.5640436_id5697 phases=4 bus1=2473.1.2.3.4 bus2=2472.1.2.3.4 linecode=207 length=0.0133
New Line.5641051_id5696 phases=4 bus1=2462.1.2.3.4 bus2=2461.1.2.3.4 linecode=206 length=0.0191
New Line.5639658_id6960 phases=4 bus1=2133.1.2.3.4 bus2=2135.1.2.3.4 linecode=206 length=0.0051
New Line.5639657_id6959 phases=4 bus1=2134.1.2.3.4 bus2=2135.1.2.3.4 linecode=307 length=0.0270
New Line.50685675_id6033 phases=4 bus1=110.1.2.3.4 bus2=109.1.2.3.4 linecode=206 length=0.0028
New Line.5655564_id6032 phases=4 bus1=222.1.2.3.4 bus2=220.1.2.3.4 linecode=206 length=0.0120
New Line.5655563_id6031 phases=4 bus1=222.1.2.3.4 bus2=221.1.2.3.4 linecode=206 length=0.0162
New Line.5648385_id5154 phases=4 bus1=694.1.2.3.4 bus2=693.1.2.3.4 linecode=206 length=0.0330
New Line.5648530_id4393 phases=4 bus1=1361.1.2.3.4 bus2=1359.1.2.3.4 linecode=206 length=0.0373
New Line.5658188_id4392 phases=4 bus1=1239.1.2.3.4 bus2=1236.1.2.3.4 linecode=307 length=0.0357
New Line.5658087_id4391 phases=4 bus1=1241.1.2.3.4 bus2=1239.1.2.3.4 linecode=307 length=0.0376
New Line.366381883_id6427 phases=4 bus1=3096.1.2.3.4 bus2=3112.1.2.3.4 linecode=380 length=0.0283
New Line.366381648_id6426 phases=4 bus1=3107.1.2.3.4 bus2=3096.1.2.3.4 linecode=380 length=0.0112
New Line.362121984_id6425 phases=4 bus1=3109.1.2.3.4 bus2=3096.1.2.3.4 linecode=380 length=0.0094
New Line.102369743_id6759 phases=4 bus1=2767.1.2.3.4 bus2=2766.1.2.3.4 linecode=206 length=0.0300
New Line.56758258_id6758 phases=4 bus1=2788.1.2.3.4 bus2=2787.1.2.3.4 linecode=206 length=0.0010
New Line.102369744_id6757 phases=4 bus1=2761.1.2.3.4 bus2=2760.1.2.3.4 linecode=206 length=0.0335
New Line.5673050_id6756 phases=4 bus1=2855.1.2.3.0 bus2=2856.1.2.3.4 linecode=206 length=0.0010
New Line.5640437_id5701 phases=4 bus1=2471.1.2.3.4 bus2=2470.1.2.3.4 linecode=206 length=0.0010
New Line.5640562_id5700 phases=4 bus1=2472.1.2.3.4 bus2=2469.1.2.3.4 linecode=308 length=0.0013
New Line.5641051_id5699 phases=4 bus1=2465.1.2.3.4 bus2=2461.1.2.3.4 linecode=206 length=0.0219
New Line.5639658_id6961 phases=4 bus1=2133.1.2.3.4 bus2=2132.1.2.3.4 linecode=206 length=0.0010
New Line.5655580_id6036 phases=4 bus1=218.1.2.3.4 bus2=220.1.2.3.4 linecode=308 length=0.0013
New Line.5655564_id6035 phases=4 bus1=219.1.2.3.4 bus2=220.1.2.3.4 linecode=206 length=0.0166
New Line.5655563_id6034 phases=4 bus1=223.1.2.3.4 bus2=221.1.2.3.4 linecode=206 length=0.0181
New Line.5648385_id5155 phases=4 bus1=693.1.2.3.4 bus2=692.1.2.3.4 linecode=206 length=0.0269
New Line.5648530_id4397 phases=4 bus1=1362.1.2.3.4 bus2=1361.1.2.3.4 linecode=206 length=0.0370
New Line.5658089_id4396 phases=2 bus1=1241.2.4 bus2=1237.2.0 linecode=313 length=0.0030
New Line.5658088_id4395 phases=2 bus1=1241.2.4 bus2=1238.2.0 linecode=313 length=0.0024
New Line.5658086_id4394 phases=2 bus1=1241.2.4 bus2=1240.2.0 linecode=313 length=0.0019
New Line.5666882_id6430 phases=4 bus1=3112.1.2.3.4 bus2=3111.1.2.3.4 linecode=206 length=0.0202
New Line.5666884_id6429 phases=4 bus1=3107.1.2.3.4 bus2=3106.1.2.3.4 linecode=206 length=0.0156
New Line.5666883_id6428 phases=4 bus1=3108.1.2.3.4 bus2=3109.1.2.3.4 linecode=380 length=0.0128
New Line.56758258_id6762 phases=4 bus1=2786.1.2.3.4 bus2=2787.1.2.3.4 linecode=206 length=0.0339
New Line.102369747_id6761 phases=4 bus1=2760.1.2.3.4 bus2=2758.1.2.3.4 linecode=206 length=0.0162
New Line.361643058_id6760 phases=4 bus1=2859.1.2.3.4 bus2=2856.1.2.3.4 linecode=206 length=0.0200
New Line.362099587_id5704 phases=4 bus1=2470.1.2.3.4 bus2=2259.1.2.3.4 linecode=206 length=0.0184
New Line.5640955_id5703 phases=4 bus1=2465.1.2.3.4 bus2=2468.1.2.3.4 linecode=206 length=0.0275
New Line.5640954_id5702 phases=4 bus1=2465.1.2.3.4 bus2=2464.1.2.3.4 linecode=207 length=0.0158
New Line.5639658_id6962 phases=4 bus1=2132.1.2.3.4 bus2=2131.1.2.3.4 linecode=206 length=0.0094
New Line.5650765_id6037 phases=4 bus1=224.1.2.3.4 bus2=223.1.2.3.4 linecode=206 length=0.0150
New Line.5648385_id5156 phases=4 bus1=691.1.2.3.4 bus2=692.1.2.3.4 linecode=206 length=0.0114
New Line.5648530_id4398 phases=4 bus1=1362.1.2.3.4 bus2=1363.1.2.3.4 linecode=206 length=0.0192
New Line.5666882_id6432 phases=4 bus1=3110.1.2.3.4 bus2=3111.1.2.3.4 linecode=206 length=0.0248
New Line.5666885_id6431 phases=4 bus1=3106.1.2.3.4 bus2=3105.1.2.3.4 linecode=206 length=0.0257
New Line.56758258_id6765 phases=4 bus1=2914.1.2.3.4 bus2=2786.1.2.3.4 linecode=206 length=0.0284
New Line.102369747_id6764 phases=4 bus1=2758.1.2.3.4 bus2=2759.1.2.3.4 linecode=206 length=0.0246
New Line.5673049_id6763 phases=4 bus1=2859.1.2.3.4 bus2=2858.1.2.3.4 linecode=206 length=0.0254
New Line.362099587_id5706 phases=4 bus1=2475.1.2.3.4 bus2=2259.1.2.3.4 linecode=206 length=0.0038
New Line.5640926_id5705 phases=4 bus1=2468.1.2.3.4 bus2=2467.1.2.3.4 linecode=206 length=0.0111
New Line.5650705_id6038 phases=4 bus1=225.1.2.3.4 bus2=224.1.2.3.4 linecode=206 length=0.0114
New Line.5648385_id5157 phases=4 bus1=719.1.2.3.4 bus2=691.1.2.3.4 linecode=206 length=0.0142
New Line.5648530_id4399 phases=4 bus1=1371.1.2.3.4 bus2=1363.1.2.3.4 linecode=206 length=0.0191
New Line.5666885_id6433 phases=4 bus1=3105.1.2.3.4 bus2=3104.1.2.3.4 linecode=206 length=0.0206
New Line.5664978_id6767 phases=4 bus1=2916.1.2.3.4 bus2=2914.1.2.3.4 linecode=206 length=0.0318
New Line.5664977_id6766 phases=4 bus1=2914.1.2.3.4 bus2=2913.1.2.3.4 linecode=310 length=0.0023
New Line.5639721_id5709 phases=4 bus1=2483.1.2.3.4 bus2=2475.1.2.3.4 linecode=206 length=0.0172
New Line.5639720_id5708 phases=4 bus1=2475.1.2.3.4 bus2=2474.1.2.3.4 linecode=206 length=0.0058
New Line.5640926_id5707 phases=4 bus1=2467.1.2.3.4 bus2=2466.1.2.3.4 linecode=206 length=0.0364
New Line.353829659_id6040 phases=4 bus1=225.1.2.3.4 bus2=112.1.2.3.4 linecode=206 length=0.0168
New Line.56758247_id6039 phases=4 bus1=104.1.2.3.4 bus2=225.1.2.3.4 linecode=206 length=0.0206
New Line.5646823_id5159 phases=4 bus1=719.1.2.3.4 bus2=717.1.2.3.4 linecode=206 length=0.0115
New Line.5646822_id5158 phases=4 bus1=719.1.2.3.4 bus2=718.1.2.3.4 linecode=206 length=0.0069
New Line.5642215_id4400 phases=4 bus1=1378.1.2.3.4 bus2=1371.1.2.3.4 linecode=206 length=0.0394
New Line.5666885_id6434 phases=4 bus1=3128.1.2.3.4 bus2=3104.1.2.3.4 linecode=206 length=0.0136
New Line.5664978_id6770 phases=4 bus1=2916.1.2.3.4 bus2=2912.1.2.3.4 linecode=206 length=0.0132
New Line.5664633_id6769 phases=4 bus1=2915.1.2.3.4 bus2=2916.1.2.3.4 linecode=308 length=0.0015
New Line.363313049_id6768 phases=4 bus1=2671.1.2.3.4 bus2=2858.1.2.3.4 linecode=206 length=0.0233
New Line.5639720_id5710 phases=4 bus1=2477.1.2.3.4 bus2=2474.1.2.3.4 linecode=206 length=0.0190
New Line.353829659_id6042 phases=4 bus1=112.1.2.3.4 bus2=89.1.2.3.4 linecode=206 length=0.0096
New Line.50685671_id6041 phases=4 bus1=112.1.2.3.4 bus2=111.1.2.3.4 linecode=309 length=0.0018
New Line.5646825_id5161 phases=4 bus1=718.1.2.3.4 bus2=716.1.2.3.4 linecode=310 length=0.0026
New Line.5646824_id5160 phases=4 bus1=718.1.2.3.4 bus2=722.1.2.3.4 linecode=206 length=0.0241
New Line.5666048_id6435 phases=4 bus1=3127.1.2.3.4 bus2=3128.1.2.3.4 linecode=206 length=0.0342
New Line.5664978_id6772 phases=4 bus1=2918.1.2.3.4 bus2=2912.1.2.3.4 linecode=206 length=0.0203
New Line.363313049_id6771 phases=4 bus1=2735.1.2.3.4 bus2=2671.1.2.3.4 linecode=206 length=0.0010
New Line.5639515_id5711 phases=4 bus1=2483.1.2.3.4 bus2=2485.1.2.3.4 linecode=206 length=0.0067
New Line.5639703_id6963 phases=4 bus1=2138.1.2.3.4 bus2=2131.1.2.3.4 linecode=206 length=0.0132
New Line.5646857_id5164 phases=4 bus1=717.1.2.3.4 bus2=706.1.2.3.4 linecode=207 length=0.0064
New Line.5646824_id5163 phases=4 bus1=724.1.2.3.4 bus2=722.1.2.3.4 linecode=206 length=0.0183
New Line.5646711_id5162 phases=4 bus1=722.1.2.3.4 bus2=721.1.2.3.4 linecode=308 length=0.0010
New Line.5642214_id4401 phases=4 bus1=1378.1.2.3.4 bus2=1376.1.2.3.4 linecode=206 length=0.0131
New Line.5666048_id6436 phases=4 bus1=3127.1.2.3.4 bus2=3126.1.2.3.4 linecode=206 length=0.0177
New Line.50685693_id6776 phases=4 bus1=2918.1.2.3.4 bus2=2803.1.2.3.4 linecode=206 length=0.0012
New Line.5664223_id6775 phases=3 bus1=2918.2.3.4 bus2=2917.2.3.0 linecode=312 length=0.0024
New Line.363313781_id6774 phases=4 bus1=2670.1.2.3.4 bus2=2735.1.2.3.4 linecode=206 length=0.0021
New Line.162814354_id6773 phases=4 bus1=2735.1.2.3.4 bus2=2734.1.2.3.4 linecode=206 length=0.0180
New Line.5639515_id5713 phases=4 bus1=2486.1.2.3.4 bus2=2485.1.2.3.4 linecode=206 length=0.0124
New Line.5639677_id5712 phases=4 bus1=2480.1.2.3.4 bus2=2477.1.2.3.4 linecode=206 length=0.0067
New Line.5639646_id6965 phases=4 bus1=2136.1.2.3.4 bus2=2138.1.2.3.4 linecode=206 length=0.0117
New Line.5639645_id6964 phases=4 bus1=2138.1.2.3.4 bus2=2137.1.2.3.4 linecode=207 length=0.0146
New Line.5646882_id5168 phases=4 bus1=706.1.2.3.4 bus2=704.1.2.3.4 linecode=308 length=0.0013
New Line.5646857_id5167 phases=4 bus1=707.1.2.3.4 bus2=706.1.2.3.4 linecode=207 length=0.0165
New Line.5646655_id5166 phases=4 bus1=723.1.2.3.4 bus2=724.1.2.3.4 linecode=310 length=0.0120
New Line.5646654_id5165 phases=4 bus1=726.1.2.3.4 bus2=724.1.2.3.4 linecode=206 length=0.0158
New Line.5642214_id4402 phases=4 bus1=1376.1.2.3.4 bus2=1375.1.2.3.4 linecode=206 length=0.0019
New Line.5666048_id6437 phases=4 bus1=3141.1.2.3.4 bus2=3126.1.2.3.4 linecode=206 length=0.0165
New Line.50685693_id6779 phases=4 bus1=2803.1.2.3.4 bus2=2802.1.2.3.4 linecode=206 length=0.0149
New Line.363313781_id6778 phases=4 bus1=2670.1.2.3.4 bus2=2669.1.2.3.4 linecode=206 length=0.0059
New Line.162814354_id6777 phases=4 bus1=2734.1.2.3.4 bus2=2733.1.2.3.4 linecode=206 length=0.0190
New Line.5639515_id5715 phases=4 bus1=2495.1.2.3.4 bus2=2486.1.2.3.4 linecode=206 length=0.0163
New Line.5639648_id5714 phases=4 bus1=2480.1.2.3.4 bus2=2479.1.2.3.4 linecode=206 length=0.0010
New Line.364233669_id6967 phases=4 bus1=2136.1.2.3.4 bus2=1992.1.2.3.4 linecode=206 length=0.0099
New Line.354205204_id6966 phases=4 bus1=2144.1.2.3.4 bus2=2136.1.2.3.4 linecode=206 length=0.0178
New Line.5646857_id5170 phases=4 bus1=708.1.2.3.4 bus2=707.1.2.3.4 linecode=207 length=0.0285
New Line.5646807_id5169 phases=4 bus1=723.1.2.3.4 bus2=720.1.2.3.4 linecode=308 length=0.0013
New Line.5642214_id4403 phases=4 bus1=1375.1.2.3.4 bus2=1381.1.2.3.4 linecode=206 length=0.0054
New Line.5665349_id6439 phases=4 bus1=3141.1.2.3.4 bus2=3138.1.2.3.4 linecode=207 length=0.0120
New Line.5665348_id6438 phases=4 bus1=3141.1.2.3.4 bus2=3140.1.2.3.4 linecode=206 length=0.0085
New Line.50685693_id6782 phases=4 bus1=2802.1.2.3.4 bus2=2801.1.2.3.4 linecode=206 length=0.0011
New Line.363313781_id6781 phases=4 bus1=2669.1.2.3.4 bus2=2668.1.2.3.4 linecode=206 length=0.0177
New Line.162814354_id6780 phases=4 bus1=2733.1.2.3.4 bus2=2732.1.2.3.4 linecode=206 length=0.0010
New Line.5639054_id5718 phases=4 bus1=2495.1.2.3.4 bus2=2506.1.2.3.4 linecode=206 length=0.0177
New Line.5639053_id5717 phases=4 bus1=2494.1.2.3.4 bus2=2495.1.2.3.4 linecode=308 length=0.0018
New Line.5639648_id5716 phases=4 bus1=2479.1.2.3.4 bus2=2478.1.2.3.4 linecode=206 length=0.0035
New Line.364233669_id6969 phases=4 bus1=1992.1.2.3.4 bus2=1991.1.2.3.4 linecode=206 length=0.0010
New Line.5639598_id6968 phases=4 bus1=2143.1.2.3.4 bus2=2144.1.2.3.4 linecode=206 length=0.0219
New Line.5650704_id6043 phases=4 bus1=228.1.2.3.4 bus2=89.1.2.3.4 linecode=206 length=0.0092
New Line.5646857_id5172 phases=4 bus1=709.1.2.3.4 bus2=708.1.2.3.4 linecode=207 length=0.0124
New Line.5642286_id5171 phases=4 bus1=727.1.2.3.4 bus2=726.1.2.3.4 linecode=206 length=0.0154
New Line.5642214_id4405 phases=4 bus1=1374.1.2.3.4 bus2=1381.1.2.3.4 linecode=206 length=0.0179
New Line.5641903_id4404 phases=4 bus1=1381.1.2.3.4 bus2=1380.1.2.3.0 linecode=308 length=0.0023
New Line.5665348_id6440 phases=4 bus1=3139.1.2.3.4 bus2=3140.1.2.3.4 linecode=206 length=0.0260
New Line.361584875_id6784 phases=4 bus1=2801.1.2.3.4 bus2=2721.1.2.3.4 linecode=206 length=0.0115
New Line.162814354_id6783 phases=4 bus1=2732.1.2.3.4 bus2=2731.1.2.3.4 linecode=206 length=0.0186
New Line.5638848_id5721 phases=4 bus1=2506.1.2.3.4 bus2=2503.1.2.3.4 linecode=206 length=0.0214
New Line.5638847_id5720 phases=4 bus1=2506.1.2.3.4 bus2=2505.1.2.3.4 linecode=206 length=0.0175
New Line.5639648_id5719 phases=4 bus1=2481.1.2.3.4 bus2=2478.1.2.3.4 linecode=206 length=0.0070
New Line.364233669_id6971 phases=4 bus1=1990.1.2.3.4 bus2=1991.1.2.3.4 linecode=206 length=0.0219
New Line.5639598_id6970 phases=4 bus1=2143.1.2.3.4 bus2=2142.1.2.3.4 linecode=206 length=0.0317
New Line.5646857_id5174 phases=4 bus1=710.1.2.3.4 bus2=709.1.2.3.4 linecode=207 length=0.0010
New Line.5642216_id5173 phases=4 bus1=733.1.2.3.4 bus2=727.1.2.3.4 linecode=206 length=0.0147
New Line.5642214_id4407 phases=4 bus1=1374.1.2.3.4 bus2=1373.1.2.3.4 linecode=206 length=0.0201
New Line.5641903_id4406 phases=4 bus1=1380.1.2.3.0 bus2=1379.1.2.3.0 linecode=308 length=0.0025
New Line.5665348_id6441 phases=4 bus1=3139.1.2.3.4 bus2=3143.1.2.3.4 linecode=206 length=0.0257
New Line.361584875_id6786 phases=4 bus1=2720.1.2.3.4 bus2=2721.1.2.3.4 linecode=206 length=0.0129
New Line.162814354_id6785 phases=4 bus1=2731.1.2.3.4 bus2=2730.1.2.3.4 linecode=206 length=0.0014
New Line.5638848_id5724 phases=4 bus1=2502.1.2.3.4 bus2=2503.1.2.3.4 linecode=206 length=0.0010
New Line.5638847_id5723 phases=4 bus1=2509.1.2.3.4 bus2=2505.1.2.3.4 linecode=206 length=0.0136
New Line.5639613_id5722 phases=4 bus1=2482.1.2.3.4 bus2=2481.1.2.3.4 linecode=206 length=0.0092
New Line.364233669_id6973 phases=4 bus1=1990.1.2.3.4 bus2=1989.1.2.3.4 linecode=206 length=0.0251
New Line.5639598_id6972 phases=4 bus1=2142.1.2.3.4 bus2=2141.1.2.3.4 linecode=206 length=0.0326
New Line.5650309_id6044 phases=4 bus1=230.1.2.3.4 bus2=228.1.2.3.4 linecode=206 length=0.0219
New Line.5647079_id5178 phases=4 bus1=710.1.2.3.4 bus2=703.1.2.3.4 linecode=207 length=0.0108
New Line.5642175_id5177 phases=4 bus1=733.1.2.3.4 bus2=728.1.2.3.4 linecode=206 length=0.0150
New Line.5642174_id5176 phases=4 bus1=731.1.2.3.4 bus2=733.1.2.3.4 linecode=206 length=0.0048
New Line.5642173_id5175 phases=4 bus1=733.1.2.3.4 bus2=732.1.2.3.4 linecode=206 length=0.0040
New Line.5642214_id4408 phases=4 bus1=1373.1.2.3.4 bus2=1372.1.2.3.4 linecode=206 length=0.0202
New Line.364505505_id6443 phases=4 bus1=3143.1.2.3.4 bus2=2930.1.2.3.4 linecode=206 length=0.0092
New Line.5664679_id6442 phases=4 bus1=3143.1.2.3.4 bus2=3142.1.2.3.4 linecode=207 length=0.0111
New Line.362677447_id6788 phases=4 bus1=2720.1.2.3.4 bus2=2679.1.2.3.4 linecode=206 length=0.0092
New Line.162814354_id6787 phases=4 bus1=2730.1.2.3.4 bus2=2729.1.2.3.4 linecode=206 length=0.0160
New Line.5638847_id5727 phases=4 bus1=2509.1.2.3.4 bus2=2504.1.2.3.4 linecode=206 length=0.0177
New Line.5638511_id5726 phases=4 bus1=2509.1.2.3.4 bus2=2508.1.2.3.4 linecode=308 length=0.0013
New Line.5639531_id5725 phases=4 bus1=2489.1.2.3.4 bus2=2482.1.2.3.4 linecode=206 length=0.0157
New Line.5639598_id6974 phases=4 bus1=2141.1.2.3.4 bus2=2140.1.2.3.4 linecode=206 length=0.0333
New Line.5650045_id6045 phases=4 bus1=230.1.2.3.4 bus2=229.1.2.3.4 linecode=206 length=0.0162
New Line.5647107_id5182 phases=4 bus1=703.1.2.3.4 bus2=699.1.2.3.4 linecode=308 length=0.0040
New Line.5647079_id5181 phases=4 bus1=703.1.2.3.4 bus2=702.1.2.3.4 linecode=207 length=0.0093
New Line.5642174_id5180 phases=4 bus1=731.1.2.3.4 bus2=730.1.2.3.4 linecode=206 length=0.0114
New Line.5642173_id5179 phases=4 bus1=735.1.2.3.4 bus2=732.1.2.3.4 linecode=206 length=0.0157
New Line.5642214_id4409 phases=4 bus1=1372.1.2.3.4 bus2=1384.1.2.3.4 linecode=206 length=0.0290
New Line.364505505_id6444 phases=4 bus1=3144.1.2.3.4 bus2=2930.1.2.3.4 linecode=206 length=0.0098
New Line.362677447_id6789 phases=4 bus1=2679.1.2.3.4 bus2=2678.1.2.3.4 linecode=206 length=0.0016
New Line.5638847_id5729 phases=4 bus1=2521.1.2.3.4 bus2=2504.1.2.3.4 linecode=206 length=0.0182
New Line.5639370_id5728 phases=4 bus1=2491.1.2.3.4 bus2=2489.1.2.3.4 linecode=206 length=0.0160
New Line.5639598_id6975 phases=4 bus1=2139.1.2.3.0 bus2=2140.1.2.3.4 linecode=206 length=0.0143
New Line.50685669_id6047 phases=4 bus1=229.1.2.3.4 bus2=113.1.2.3.4 linecode=309 length=0.0016
New Line.5650045_id6046 phases=4 bus1=234.1.2.3.4 bus2=229.1.2.3.4 linecode=206 length=0.0164
New Line.5647079_id5186 phases=4 bus1=702.1.2.3.4 bus2=701.1.2.3.4 linecode=207 length=0.0043
New Line.5642174_id5185 phases=4 bus1=730.1.2.3.4 bus2=729.1.2.3.4 linecode=206 length=0.0091
New Line.5642173_id5184 phases=4 bus1=735.1.2.3.4 bus2=737.1.2.3.4 linecode=206 length=0.0187
New Line.5642106_id5183 phases=3 bus1=735.2.3.4 bus2=734.2.3.0 linecode=312 length=0.0013
New Line.362677447_id6790 phases=4 bus1=2678.1.2.3.4 bus2=2677.1.2.3.4 linecode=206 length=0.0010
New Line.5638096_id5731 phases=4 bus1=2520.1.2.3.4 bus2=2521.1.2.3.4 linecode=206 length=0.0134
New Line.5639191_id5730 phases=4 bus1=2498.1.2.3.4 bus2=2491.1.2.3.4 linecode=206 length=0.0138
New Line.5639598_id6976 phases=4 bus1=2155.1.2.3.4 bus2=2139.1.2.3.0 linecode=206 length=0.0189
New Line.5649601_id6048 phases=4 bus1=234.1.2.3.4 bus2=233.1.2.3.4 linecode=206 length=0.0252
New Line.5647079_id5189 phases=4 bus1=701.1.2.3.4 bus2=700.1.2.3.4 linecode=207 length=0.0010
New Line.5642034_id5188 phases=3 bus1=737.1.2.4 bus2=736.1.2.0 linecode=379 length=0.0013
New Line.5642033_id5187 phases=4 bus1=740.1.2.3.4 bus2=737.1.2.3.4 linecode=206 length=0.0133
New Line.5640925_id4410 phases=4 bus1=1386.1.2.3.0 bus2=1384.1.2.3.4 linecode=206 length=0.0081
New Line.5664678_id6445 phases=4 bus1=3146.1.2.3.4 bus2=3144.1.2.3.4 linecode=206 length=0.0229
New Line.362677447_id6791 phases=4 bus1=2677.1.2.3.4 bus2=2676.1.2.3.4 linecode=206 length=0.0074
New Line.5638096_id5734 phases=4 bus1=2520.1.2.3.4 bus2=2519.1.2.3.4 linecode=206 length=0.0326
New Line.5639191_id5733 phases=4 bus1=2501.1.2.3.4 bus2=2498.1.2.3.4 linecode=206 length=0.0103
New Line.5639032_id5732 phases=4 bus1=2498.1.2.3.4 bus2=2497.1.2.3.4 linecode=308 length=0.0017
New Line.5639225_id6978 phases=4 bus1=2161.1.2.3.4 bus2=2155.1.2.3.4 linecode=207 length=0.0068
New Line.5639224_id6977 phases=4 bus1=2155.1.2.3.4 bus2=2154.1.2.3.4 linecode=206 length=0.0130
New Line.5649601_id6049 phases=4 bus1=233.1.2.3.4 bus2=232.1.2.3.4 linecode=206 length=0.0199
New Line.159785404_id4412 phases=4 bus1=1386.1.2.3.0 bus2=1139.1.2.3.4 linecode=309 length=0.0288
New Line.5640925_id4411 phases=4 bus1=1387.1.2.3.4 bus2=1386.1.2.3.0 linecode=206 length=0.0014
New Line.5664678_id6446 phases=4 bus1=3146.1.2.3.4 bus2=3147.1.2.3.4 linecode=206 length=0.0345
New Line.362677447_id6792 phases=4 bus1=2723.1.2.3.4 bus2=2676.1.2.3.4 linecode=206 length=0.0010
New Line.5638096_id5737 phases=4 bus1=2519.1.2.3.4 bus2=2557.1.2.3.4 linecode=206 length=0.0192
New Line.5638926_id5736 phases=4 bus1=2501.1.2.3.4 bus2=2512.1.2.3.4 linecode=206 length=0.0408
New Line.5638925_id5735 phases=4 bus1=2501.1.2.3.4 bus2=2500.1.2.3.4 linecode=207 length=0.0163
New Line.50685653_id6051 phases=4 bus1=114.1.2.3.4 bus2=232.1.2.3.4 linecode=309 length=0.0025
New Line.5649601_id6050 phases=4 bus1=232.1.2.3.4 bus2=231.1.2.3.4 linecode=206 length=0.0108
New Line.5642003_id5190 phases=4 bus1=738.1.2.3.4 bus2=740.1.2.3.4 linecode=206 length=0.0165
New Line.5640925_id4413 phases=4 bus1=1388.1.2.3.4 bus2=1387.1.2.3.4 linecode=206 length=0.0069
New Line.5664678_id6447 phases=4 bus1=3148.1.2.3.4 bus2=3147.1.2.3.4 linecode=206 length=0.0181
New Line.361585101_id6794 phases=4 bus1=2719.1.2.3.4 bus2=2723.1.2.3.4 linecode=206 length=0.0056
New Line.361584861_id6793 phases=4 bus1=2723.1.2.3.4 bus2=2722.1.2.3.4 linecode=206 length=0.0064
New Line.5632891_id5741 phases=4 bus1=2557.1.2.3.4 bus2=2556.1.2.3.4 linecode=206 length=0.0206
New Line.5638926_id5740 phases=4 bus1=2512.1.2.3.4 bus2=2499.1.2.3.4 linecode=206 length=0.0389
New Line.5638495_id5739 phases=4 bus1=2511.1.2.3.4 bus2=2512.1.2.3.4 linecode=308 length=0.0013
New Line.5639046_id5738 phases=4 bus1=2500.1.2.3.4 bus2=2496.1.2.3.4 linecode=207 length=0.0023
New Line.5639124_id6980 phases=4 bus1=2161.1.2.3.4 bus2=2159.1.2.3.4 linecode=207 length=0.0079
New Line.5639170_id6979 phases=4 bus1=2157.1.2.3.4 bus2=2154.1.2.3.4 linecode=206 length=0.0167
New Line.5649601_id6052 phases=4 bus1=242.1.2.3.4 bus2=231.1.2.3.4 linecode=206 length=0.0139
New Line.5642003_id5191 phases=4 bus1=738.1.2.3.4 bus2=744.1.2.3.4 linecode=206 length=0.0162
New Line.63496839_id4415 phases=4 bus1=1388.1.2.3.4 bus2=1144.1.2.3.4 linecode=307 length=0.0016
New Line.5640776_id4414 phases=4 bus1=1393.1.2.3.4 bus2=1388.1.2.3.4 linecode=206 length=0.0074
New Line.5664678_id6448 phases=4 bus1=3149.1.2.3.4 bus2=3148.1.2.3.4 linecode=206 length=0.0088
New Line.361585101_id6795 phases=4 bus1=2719.1.2.3.4 bus2=2718.1.2.3.4 linecode=206 length=0.0025
New Line.56758225_id5744 phases=4 bus1=2556.1.2.3.4 bus2=2279.1.2.3.4 linecode=206 length=0.0010
New Line.5638926_id5743 phases=4 bus1=2526.1.2.3.4 bus2=2499.1.2.3.4 linecode=206 length=0.0045
New Line.5638495_id5742 phases=4 bus1=2511.1.2.3.4 bus2=2510.1.2.3.0 linecode=308 length=0.0013
New Line.5639124_id6982 phases=4 bus1=2159.1.2.3.4 bus2=2158.1.2.3.4 linecode=207 length=0.0055
New Line.5639170_id6981 phases=4 bus1=2164.1.2.3.4 bus2=2157.1.2.3.4 linecode=206 length=0.0336
New Line.102550542_id6055 phases=4 bus1=242.1.2.3.4 bus2=238.1.2.3.4 linecode=206 length=0.0122
New Line.5648792_id6054 phases=4 bus1=242.1.2.3.4 bus2=240.1.2.3.4 linecode=206 length=0.0086
New Line.5648791_id6053 phases=4 bus1=242.1.2.3.4 bus2=241.1.2.3.4 linecode=206 length=0.0076
New Line.50649648_id5194 phases=4 bus1=744.1.2.3.4 bus2=613.1.2.3.4 linecode=206 length=0.0181
New Line.50649647_id5193 phases=4 bus1=745.1.2.3.4 bus2=744.1.2.3.4 linecode=206 length=0.0095
New Line.5641826_id5192 phases=4 bus1=746.1.2.3.4 bus2=744.1.2.3.4 linecode=206 length=0.0057
New Line.63496838_id4417 phases=4 bus1=1393.1.2.3.4 bus2=1146.1.2.3.4 linecode=307 length=0.0016
New Line.5640752_id4416 phases=4 bus1=1393.1.2.3.4 bus2=1392.1.2.3.4 linecode=206 length=0.0051
New Line.5664678_id6449 phases=4 bus1=3150.1.2.3.4 bus2=3149.1.2.3.4 linecode=206 length=0.0114
New Line.361585101_id6796 phases=4 bus1=2718.1.2.3.4 bus2=2717.1.2.3.4 linecode=206 length=0.0162
New Line.56758225_id5749 phases=4 bus1=2279.1.2.3.4 bus2=2570.1.2.3.4 linecode=206 length=0.0224
New Line.5633724_id5748 phases=4 bus1=2522.1.2.3.4 bus2=2526.1.2.3.4 linecode=207 length=0.0072
New Line.5633723_id5747 phases=4 bus1=2526.1.2.3.4 bus2=2524.1.2.3.4 linecode=207 length=0.0175
New Line.5633722_id5746 phases=4 bus1=2526.1.2.3.4 bus2=2525.1.2.3.4 linecode=206 length=0.0179
New Line.5639058_id5745 phases=4 bus1=2496.1.2.3.4 bus2=2492.1.2.3.4 linecode=207 length=0.0241
New Line.5639124_id6985 phases=4 bus1=2158.1.2.3.4 bus2=2180.1.2.3.4 linecode=207 length=0.0141
New Line.5639072_id6984 phases=4 bus1=2164.1.2.3.4 bus2=2163.1.2.3.4 linecode=206 length=0.0171
New Line.5639071_id6983 phases=4 bus1=2167.1.2.3.4 bus2=2164.1.2.3.4 linecode=206 length=0.0327
New Line.5648867_id6058 phases=4 bus1=239.1.2.3.4 bus2=238.1.2.3.4 linecode=307 length=0.0155
New Line.50685648_id6057 phases=4 bus1=240.1.2.3.4 bus2=115.1.2.3.4 linecode=206 length=0.0130
New Line.5648791_id6056 phases=4 bus1=241.1.2.3.4 bus2=245.1.2.3.4 linecode=206 length=0.0114
New Line.50649649_id5197 phases=4 bus1=611.1.2.3.4 bus2=613.1.2.3.4 linecode=206 length=0.0266
New Line.5641793_id5196 phases=4 bus1=752.1.2.3.4 bus2=745.1.2.3.4 linecode=206 length=0.0224
New Line.5641746_id5195 phases=4 bus1=761.1.2.3.4 bus2=746.1.2.3.4 linecode=206 length=0.0145
New Line.12459016_id4419 phases=4 bus1=1144.1.2.3.4 bus2=1122.1.2.3.4 linecode=64 length=0.0280
New Line.5640752_id4418 phases=4 bus1=1391.1.2.3.4 bus2=1392.1.2.3.4 linecode=206 length=0.0258
New Line.5664678_id6450 phases=4 bus1=3151.1.2.3.0 bus2=3150.1.2.3.4 linecode=206 length=0.0225
New Line.362677434_id6797 phases=4 bus1=2717.1.2.3.4 bus2=2680.1.2.3.4 linecode=206 length=0.0073
New Line.56758224_id5755 phases=4 bus1=2570.1.2.3.4 bus2=2280.1.2.3.4 linecode=206 length=0.0239
New Line.5632394_id5754 phases=4 bus1=2569.1.2.3.4 bus2=2570.1.2.3.4 linecode=307 length=0.0010
New Line.5633724_id5753 phases=4 bus1=2528.1.2.3.4 bus2=2522.1.2.3.4 linecode=207 length=0.0116
New Line.5633723_id5752 phases=4 bus1=2524.1.2.3.4 bus2=2523.1.2.3.4 linecode=207 length=0.0179
New Line.5633722_id5751 phases=4 bus1=2540.1.2.3.4 bus2=2525.1.2.3.4 linecode=206 length=0.0148
New Line.5639227_id5750 phases=4 bus1=2492.1.2.3.4 bus2=2490.1.2.3.4 linecode=207 length=0.0338
New Line.5639124_id6990 phases=4 bus1=2182.1.2.3.4 bus2=2180.1.2.3.4 linecode=207 length=0.0164
New Line.5638899_id6989 phases=4 bus1=2180.1.2.3.4 bus2=2179.1.2.3.4 linecode=207 length=0.0254
New Line.5639072_id6988 phases=4 bus1=2162.1.2.3.4 bus2=2163.1.2.3.4 linecode=206 length=0.0278
New Line.162763115_id6987 phases=4 bus1=1993.1.2.3.4 bus2=2167.1.2.3.4 linecode=197 length=0.0015
New Line.5638969_id6986 phases=4 bus1=2167.1.2.3.4 bus2=2166.1.2.3.4 linecode=206 length=0.0037
New Line.5648926_id6060 phases=4 bus1=239.1.2.3.4 bus2=236.1.2.3.4 linecode=206 length=0.0194
New Line.5648868_id6059 phases=4 bus1=239.1.2.3.4 bus2=237.1.2.3.4 linecode=309 length=0.0137
New Line.50649649_id5202 phases=4 bus1=612.1.2.3.4 bus2=611.1.2.3.4 linecode=206 length=0.0015
New Line.5641705_id5201 phases=4 bus1=752.1.2.3.4 bus2=750.1.2.3.4 linecode=206 length=0.0150
New Line.5641704_id5200 phases=4 bus1=751.1.2.3.4 bus2=752.1.2.3.4 linecode=308 length=0.0026
New Line.5641554_id5199 phases=4 bus1=757.1.2.3.4 bus2=761.1.2.3.4 linecode=308 length=0.0018
New Line.5641553_id5198 phases=4 bus1=764.1.2.3.4 bus2=761.1.2.3.4 linecode=206 length=0.0181
New Line.12459016_id4422 phases=4 bus1=1130.1.2.3.4 bus2=1122.1.2.3.4 linecode=64 length=0.0885
New Line.12459009_id4421 phases=4 bus1=1146.1.2.3.4 bus2=1123.1.2.3.4 linecode=64 length=0.0229
New Line.5640752_id4420 phases=4 bus1=1391.1.2.3.4 bus2=1390.1.2.3.4 linecode=206 length=0.0292
New Line.5664678_id6451 phases=4 bus1=3152.1.2.3.4 bus2=3151.1.2.3.0 linecode=206 length=0.0268
New Line.362677938_id6798 phases=4 bus1=2675.1.2.3.4 bus2=2680.1.2.3.4 linecode=206 length=0.0010
New Line.56758224_id5759 phases=4 bus1=2579.1.2.3.4 bus2=2280.1.2.3.4 linecode=206 length=0.0149
New Line.5633274_id5758 phases=4 bus1=2540.1.2.3.4 bus2=2539.1.2.3.4 linecode=207 length=0.0127
New Line.5633273_id5757 phases=4 bus1=2551.1.2.3.4 bus2=2540.1.2.3.4 linecode=206 length=0.0134
New Line.5639487_id5756 phases=4 bus1=2490.1.2.3.4 bus2=2488.1.2.3.4 linecode=207 length=0.0010
New Line.5638759_id6995 phases=4 bus1=2182.1.2.3.4 bus2=2181.1.2.3.4 linecode=308 length=0.0010
New Line.5639582_id6994 phases=4 bus1=2162.1.2.3.4 bus2=2145.1.2.3.4 linecode=309 length=0.0018
New Line.5639581_id6993 phases=4 bus1=2162.1.2.3.4 bus2=2153.1.2.3.4 linecode=206 length=0.0055
New Line.162763115_id6992 phases=4 bus1=1993.1.2.3.4 bus2=1994.1.2.3.4 linecode=197 length=0.0010
New Line.5638969_id6991 phases=4 bus1=2166.1.2.3.4 bus2=2165.1.2.3.4 linecode=206 length=0.0227
New Line.5649026_id6063 phases=4 bus1=237.1.2.3.4 bus2=235.1.2.3.4 linecode=308 length=0.0021
New Line.5648313_id6062 phases=4 bus1=259.1.2.3.4 bus2=115.1.2.3.4 linecode=206 length=0.0234
New Line.5648690_id6061 phases=4 bus1=243.1.2.3.4 bus2=245.1.2.3.4 linecode=206 length=0.0175
New Line.5641705_id5205 phases=4 bus1=756.1.2.3.4 bus2=750.1.2.3.4 linecode=206 length=0.0269
New Line.5641553_id5204 phases=4 bus1=764.1.2.3.4 bus2=760.1.2.3.4 linecode=206 length=0.0285
New Line.5641289_id5203 phases=4 bus1=764.1.2.3.4 bus2=763.1.2.3.4 linecode=308 length=0.0013
New Line.12458838_id4425 phases=4 bus1=1130.1.2.3.4 bus2=1129.1.2.3.4 linecode=64 length=0.0045
New Line.12459009_id4424 phases=4 bus1=1126.1.2.3.4 bus2=1123.1.2.3.4 linecode=64 length=0.0869
New Line.5640752_id4423 phases=4 bus1=1390.1.2.3.4 bus2=1389.1.2.3.4 linecode=206 length=0.0156
New Line.5664678_id6452 phases=4 bus1=3153.1.2.3.4 bus2=3152.1.2.3.4 linecode=206 length=0.0010
New Line.362677938_id6799 phases=4 bus1=2674.1.2.3.4 bus2=2675.1.2.3.4 linecode=206 length=0.0010
New Line.357238408_id5767 phases=4 bus1=2579.1.2.3.4 bus2=2267.1.2.3.4 linecode=206 length=0.0178
New Line.5631961_id5766 phases=4 bus1=2579.1.2.3.4 bus2=2585.1.2.3.4 linecode=206 length=0.0062
New Line.5631960_id5765 phases=4 bus1=2579.1.2.3.4 bus2=2578.1.2.3.4 linecode=206 length=0.0040
New Line.5633569_id5764 phases=4 bus1=2534.1.2.3.4 bus2=2528.1.2.3.4 linecode=310 length=0.0284
New Line.5638207_id5763 phases=4 bus1=2523.1.2.3.4 bus2=2517.1.2.3.4 linecode=310 length=0.0302
New Line.5633415_id5762 phases=3 bus1=2539.2.3.4 bus2=2530.2.3.0 linecode=312 length=0.0013
New Line.5633090_id5761 phases=4 bus1=2551.1.2.3.4 bus2=2550.1.2.3.4 linecode=206 length=0.0184
New Line.5639487_id5760 phases=4 bus1=2488.1.2.3.4 bus2=2487.1.2.3.4 linecode=207 length=0.0188
New Line.5639581_id6996 phases=4 bus1=2153.1.2.3.4 bus2=2152.1.2.3.4 linecode=206 length=0.0149
New Line.5648312_id6065 phases=4 bus1=259.1.2.3.4 bus2=265.1.2.3.4 linecode=206 length=0.0199
New Line.5648690_id6064 phases=4 bus1=246.1.2.3.4 bus2=243.1.2.3.4 linecode=206 length=0.0114
New Line.5641705_id5208 phases=4 bus1=749.1.2.3.4 bus2=756.1.2.3.4 linecode=206 length=0.0158
New Line.5641567_id5207 phases=4 bus1=756.1.2.3.4 bus2=755.1.2.3.4 linecode=308 length=0.0013
New Line.5641553_id5206 phases=4 bus1=760.1.2.3.4 bus2=759.1.2.3.4 linecode=206 length=0.0158
New Line.12458838_id4428 phases=4 bus1=1129.1.2.3.4 bus2=1128.1.2.3.4 linecode=64 length=0.0041
New Line.12458841_id4427 phases=4 bus1=1125.1.2.3.4 bus2=1126.1.2.3.4 linecode=64 length=0.0062
New Line.5641692_id4426 phases=4 bus1=1389.1.2.3.4 bus2=1382.1.2.3.4 linecode=206 length=0.0179
New Line.5658410_id6453 phases=4 bus1=3154.1.2.3.4 bus2=3153.1.2.3.4 linecode=206 length=0.0184
New Line.362677938_id6800 phases=4 bus1=2692.1.2.3.4 bus2=2674.1.2.3.4 linecode=206 length=0.0297
New Line.5631960_id5773 phases=4 bus1=2578.1.2.3.4 bus2=2577.1.2.3.4 linecode=206 length=0.0126
New Line.5633569_id5772 phases=4 bus1=2534.1.2.3.4 bus2=2542.1.2.3.4 linecode=310 length=0.0205
New Line.5633362_id5771 phases=4 bus1=2534.1.2.3.4 bus2=2533.1.2.3.4 linecode=308 length=0.0010
New Line.5638379_id5770 phases=4 bus1=2517.1.2.3.4 bus2=2513.1.2.3.4 linecode=308 length=0.0013
New Line.5638207_id5769 phases=4 bus1=2517.1.2.3.4 bus2=2516.1.2.3.4 linecode=310 length=0.0295
New Line.5633090_id5768 phases=4 bus1=2562.1.2.3.4 bus2=2550.1.2.3.4 linecode=206 length=0.0098
New Line.5639581_id6998 phases=4 bus1=2152.1.2.3.4 bus2=2151.1.2.3.4 linecode=206 length=0.0374
New Line.162763107_id6997 phases=4 bus1=1996.1.2.3.4 bus2=1994.1.2.3.4 linecode=197 length=0.0235
New Line.5648312_id6068 phases=4 bus1=273.1.2.3.4 bus2=265.1.2.3.4 linecode=206 length=0.0117
New Line.5647906_id6067 phases=3 bus1=265.2.3.4 bus2=264.2.3.0 linecode=312 length=0.0013
New Line.5648593_id6066 phases=4 bus1=248.1.2.3.4 bus2=246.1.2.3.4 linecode=206 length=0.0082
New Line.5641705_id5210 phases=4 bus1=749.1.2.3.4 bus2=748.1.2.3.4 linecode=206 length=0.0114
New Line.5641553_id5209 phases=4 bus1=759.1.2.3.4 bus2=758.1.2.3.4 linecode=206 length=0.0158
New Line.12458838_id4430 phases=4 bus1=1128.1.2.3.4 bus2=1127.1.2.3.4 linecode=64 length=0.0053
New Line.12458841_id4429 phases=4 bus1=1125.1.2.3.4 bus2=1124.1.2.3.4 linecode=64 length=0.0037
New Line.5658201_id6454 phases=4 bus1=3161.1.2.3.4 bus2=3154.1.2.3.4 linecode=206 length=0.0228
New Line.362283042_id6801 phases=4 bus1=2692.1.2.3.4 bus2=2691.1.2.3.4 linecode=206 length=0.0010
New Line.5631880_id5782 phases=4 bus1=2585.1.2.3.4 bus2=2589.1.2.3.4 linecode=307 length=0.0312
New Line.5632039_id5781 phases=4 bus1=2572.1.2.3.4 bus2=2577.1.2.3.4 linecode=308 length=0.0026
New Line.5631960_id5780 phases=4 bus1=2577.1.2.3.4 bus2=2576.1.2.3.4 linecode=206 length=0.0082
New Line.5633241_id5779 phases=4 bus1=2549.1.2.3.4 bus2=2542.1.2.3.4 linecode=309 length=0.0215
New Line.5633362_id5778 phases=4 bus1=2533.1.2.3.4 bus2=2532.1.2.3.4 linecode=308 length=0.0012
New Line.5638207_id5777 phases=4 bus1=2515.1.2.3.4 bus2=2516.1.2.3.4 linecode=310 length=0.0148
New Line.5632738_id5776 phases=4 bus1=2562.1.2.3.4 bus2=2558.1.2.3.4 linecode=206 length=0.0036
New Line.5632737_id5775 phases=4 bus1=2566.1.2.3.4 bus2=2562.1.2.3.4 linecode=206 length=0.0081
New Line.5632736_id5774 phases=4 bus1=2562.1.2.3.4 bus2=2561.1.2.3.4 linecode=206 length=0.0193
New Line.5639581_id7000 phases=4 bus1=2151.1.2.3.4 bus2=2150.1.2.3.4 linecode=206 length=0.0199
New Line.162763107_id6999 phases=4 bus1=2178.1.2.3.4 bus2=1996.1.2.3.4 linecode=197 length=0.0184
New Line.5647737_id6071 phases=4 bus1=272.1.2.3.4 bus2=273.1.2.3.4 linecode=206 length=0.0187
New Line.5648593_id6070 phases=4 bus1=252.1.2.3.4 bus2=248.1.2.3.4 linecode=206 length=0.0165
New Line.5648592_id6069 phases=4 bus1=248.1.2.3.4 bus2=247.1.2.3.4 linecode=308 length=0.0019
New Line.5641705_id5212 phases=4 bus1=748.1.2.3.4 bus2=747.1.2.3.4 linecode=206 length=0.0071
New Line.50685632_id5211 phases=4 bus1=758.1.2.3.4 bus2=607.1.2.3.4 linecode=206 length=0.0031
New Line.12458838_id4433 phases=4 bus1=1149.1.2.3.4 bus2=1127.1.2.3.4 linecode=64 length=0.0027
New Line.12458841_id4432 phases=4 bus1=1124.1.2.3.4 bus2=1147.1.2.3.4 linecode=64 length=0.0022
New Line.5646686_id4431 phases=4 bus1=1368.1.2.3.4 bus2=1382.1.2.3.4 linecode=205 length=0.0010
New Line.364505494_id6456 phases=4 bus1=3161.1.2.3.4 bus2=3155.1.2.3.4 linecode=206 length=0.0133
New Line.5657972_id6455 phases=4 bus1=3160.1.2.3.4 bus2=3161.1.2.3.4 linecode=207 length=0.0114
New Line.362283042_id6802 phases=4 bus1=2691.1.2.3.4 bus2=2690.1.2.3.4 linecode=206 length=0.0231
New Line.5631481_id5792 phases=4 bus1=2595.1.2.3.4 bus2=2589.1.2.3.4 linecode=309 length=0.0237
New Line.5631480_id5791 phases=4 bus1=2588.1.2.3.4 bus2=2589.1.2.3.4 linecode=308 length=0.0021
New Line.5631960_id5790 phases=4 bus1=2575.1.2.3.4 bus2=2576.1.2.3.4 linecode=206 length=0.0197
New Line.5633102_id5789 phases=4 bus1=2549.1.2.3.4 bus2=2546.1.2.3.4 linecode=309 length=0.0126
New Line.5633101_id5788 phases=4 bus1=2549.1.2.3.4 bus2=2548.1.2.3.4 linecode=308 length=0.0010
New Line.5638609_id5787 phases=4 bus1=2515.1.2.3.4 bus2=2507.1.2.3.4 linecode=308 length=0.0013
New Line.5638207_id5786 phases=4 bus1=2515.1.2.3.4 bus2=2514.1.2.3.4 linecode=310 length=0.0179
New Line.5632738_id5785 phases=4 bus1=2558.1.2.3.4 bus2=2567.1.2.3.4 linecode=206 length=0.0179
New Line.5632636_id5784 phases=4 bus1=2566.1.2.3.4 bus2=2565.1.2.3.4 linecode=206 length=0.0268
New Line.5632736_id5783 phases=4 bus1=2561.1.2.3.4 bus2=2560.1.2.3.4 linecode=206 length=0.0155
New Line.5639581_id7002 phases=4 bus1=2150.1.2.3.4 bus2=2149.1.2.3.4 linecode=206 length=0.0165
New Line.5638961_id7001 phases=4 bus1=2178.1.2.3.4 bus2=2177.1.2.3.4 linecode=197 length=0.0175
New Line.5647737_id6074 phases=4 bus1=297.1.2.3.4 bus2=272.1.2.3.4 linecode=206 length=0.0117
New Line.50685646_id6073 phases=4 bus1=257.1.2.3.4 bus2=252.1.2.3.4 linecode=206 length=0.0168
New Line.5648537_id6072 phases=4 bus1=252.1.2.3.4 bus2=251.1.2.3.4 linecode=206 length=0.0150
New Line.50685633_id5215 phases=4 bus1=607.1.2.3.4 bus2=606.1.2.3.4 linecode=206 length=0.0053
New Line.50685633_id5214 phases=4 bus1=607.1.2.3.4 bus2=604.1.2.3.4 linecode=206 length=0.0159
New Line.50685630_id5213 phases=4 bus1=785.1.2.3.4 bus2=607.1.2.3.4 linecode=206 length=0.0162
New Line.5646686_id4434 phases=4 bus1=1369.1.2.3.4 bus2=1368.1.2.3.4 linecode=205 length=0.0320
New Line.5657973_id6457 phases=4 bus1=3156.1.2.3.4 bus2=3155.1.2.3.4 linecode=307 length=0.0310
New Line.362283042_id6803 phases=4 bus1=2690.1.2.3.4 bus2=2689.1.2.3.4 linecode=206 length=0.0010
New Line.5631217_id5798 phases=3 bus1=2595.2.3.4 bus2=2593.2.3.0 linecode=312 length=0.0021
New Line.5631216_id5797 phases=4 bus1=2595.1.2.3.4 bus2=2594.1.2.3.4 linecode=309 length=0.0170
New Line.5632336_id5796 phases=3 bus1=2575.2.3.4 bus2=2571.2.3.0 linecode=312 length=0.0031
New Line.5631960_id5795 phases=4 bus1=2575.1.2.3.4 bus2=2574.1.2.3.4 linecode=206 length=0.0419
New Line.5633101_id5794 phases=4 bus1=2548.1.2.3.4 bus2=2547.1.2.3.4 linecode=308 length=0.0025
New Line.5632636_id5793 phases=4 bus1=2564.1.2.3.0 bus2=2565.1.2.3.4 linecode=206 length=0.0148
New Line.5639581_id7004 phases=4 bus1=2149.1.2.3.4 bus2=2148.1.2.3.4 linecode=206 length=0.0162
New Line.5638961_id7003 phases=4 bus1=2176.1.2.3.4 bus2=2177.1.2.3.4 linecode=197 length=0.0136
New Line.5647368_id6077 phases=4 bus1=303.1.2.3.4 bus2=297.1.2.3.4 linecode=206 length=0.0064
New Line.5648453_id6076 phases=4 bus1=257.1.2.3.4 bus2=256.1.2.3.4 linecode=206 length=0.0078
New Line.5648537_id6075 phases=4 bus1=250.1.2.3.4 bus2=251.1.2.3.4 linecode=206 length=0.0131
New Line.50685631_id5218 phases=4 bus1=606.1.2.3.4 bus2=784.1.2.3.4 linecode=206 length=0.0111
New Line.50685634_id5217 phases=4 bus1=778.1.2.3.4 bus2=604.1.2.3.4 linecode=206 length=0.0178
New Line.5640295_id5216 phases=4 bus1=787.1.2.3.4 bus2=785.1.2.3.4 linecode=206 length=0.0135
New Line.63496835_id4436 phases=4 bus1=1403.1.2.3.4 bus2=1149.1.2.3.4 linecode=307 length=0.0012
New Line.5646686_id4435 phases=4 bus1=1370.1.2.3.4 bus2=1369.1.2.3.4 linecode=205 length=0.0282
New Line.5657973_id6458 phases=4 bus1=3157.1.2.3.4 bus2=3156.1.2.3.4 linecode=307 length=0.0412
New Line.362283042_id6804 phases=4 bus1=2688.1.2.3.4 bus2=2689.1.2.3.4 linecode=206 length=0.0327
New Line.5631216_id5802 phases=4 bus1=2606.1.2.3.4 bus2=2594.1.2.3.4 linecode=309 length=0.0212
New Line.5631960_id5801 phases=4 bus1=2574.1.2.3.4 bus2=2573.1.2.3.4 linecode=206 length=0.0116
New Line.5632636_id5800 phases=4 bus1=2564.1.2.3.0 bus2=2563.1.2.3.4 linecode=206 length=0.0214
New Line.5632918_id5799 phases=4 bus1=2560.1.2.3.4 bus2=2555.1.2.3.4 linecode=206 length=0.0010
New Line.5639581_id7006 phases=4 bus1=2148.1.2.3.4 bus2=2147.1.2.3.4 linecode=206 length=0.0141
New Line.5638961_id7005 phases=4 bus1=2176.1.2.3.4 bus2=2175.1.2.3.4 linecode=197 length=0.0177
New Line.5647368_id6080 phases=4 bus1=309.1.2.3.4 bus2=303.1.2.3.4 linecode=206 length=0.0091
New Line.5647282_id6079 phases=3 bus1=303.1.2.4 bus2=302.1.2.0 linecode=318 length=0.0010
New Line.5648537_id6078 phases=4 bus1=250.1.2.3.4 bus2=249.1.2.3.4 linecode=206 length=0.0010
New Line.50685631_id5224 phases=4 bus1=784.1.2.3.4 bus2=605.1.2.3.4 linecode=206 length=0.0130
New Line.5640435_id5223 phases=4 bus1=783.1.2.3.4 bus2=784.1.2.3.4 linecode=308 length=0.0013
New Line.50685634_id5222 phases=4 bus1=778.1.2.3.4 bus2=773.1.2.3.4 linecode=206 length=0.0130
New Line.5640636_id5221 phases=3 bus1=778.2.3.4 bus2=777.2.3.0 linecode=312 length=0.0025
New Line.5640106_id5220 phases=3 bus1=787.2.3.4 bus2=786.2.3.0 linecode=312 length=0.0013
New Line.5640105_id5219 phases=4 bus1=787.1.2.3.4 bus2=791.1.2.3.4 linecode=206 length=0.0323
New Line.5639753_id4439 phases=4 bus1=1399.1.2.3.4 bus2=1403.1.2.3.4 linecode=206 length=0.0010
New Line.5639725_id4438 phases=4 bus1=1403.1.2.3.4 bus2=1402.1.2.3.4 linecode=206 length=0.0038
New Line.5648826_id4437 phases=4 bus1=1370.1.2.3.4 bus2=1354.1.2.3.4 linecode=205 length=0.0454
New Line.5657973_id6459 phases=4 bus1=3158.1.2.3.4 bus2=3157.1.2.3.4 linecode=307 length=0.0383
New Line.362283042_id6805 phases=4 bus1=2688.1.2.3.4 bus2=2687.1.2.3.4 linecode=206 length=0.0010
New Line.5630813_id5806 phases=4 bus1=2606.1.2.3.4 bus2=2611.1.2.3.4 linecode=310 length=0.0047
New Line.5632523_id5805 phases=4 bus1=2568.1.2.3.4 bus2=2573.1.2.3.4 linecode=206 length=0.0066
New Line.102369683_id5804 phases=4 bus1=2563.1.2.3.4 bus2=2277.1.2.3.4 linecode=206 length=0.0179
New Line.5632918_id5803 phases=4 bus1=2555.1.2.3.4 bus2=2554.1.2.3.4 linecode=206 length=0.0159
New Line.5641185_id7009 phases=4 bus1=2147.1.2.3.4 bus2=2127.1.2.3.4 linecode=308 length=0.0013
New Line.5639581_id7008 phases=4 bus1=2147.1.2.3.4 bus2=2146.1.2.3.4 linecode=206 length=0.0175
New Line.5638961_id7007 phases=4 bus1=2175.1.2.3.4 bus2=2174.1.2.3.4 linecode=197 length=0.0175
New Line.5646976_id6083 phases=4 bus1=310.1.2.3.4 bus2=309.1.2.3.4 linecode=206 length=0.0191
New Line.5647732_id6082 phases=4 bus1=256.1.2.3.4 bus2=275.1.2.3.4 linecode=206 length=0.0166
New Line.5648537_id6081 phases=4 bus1=249.1.2.3.4 bus2=253.1.2.3.4 linecode=206 length=0.0229
New Line.5640720_id5227 phases=4 bus1=776.1.2.3.4 bus2=773.1.2.3.4 linecode=206 length=0.0184
New Line.5639686_id5226 phases=4 bus1=791.1.2.3.4 bus2=789.1.2.3.4 linecode=206 length=0.0351
New Line.5639685_id5225 phases=4 bus1=791.1.2.3.4 bus2=790.1.2.3.4 linecode=308 length=0.0010
New Line.5639753_id4442 phases=4 bus1=1400.1.2.3.4 bus2=1399.1.2.3.4 linecode=206 length=0.0017
New Line.5639725_id4441 phases=4 bus1=1407.1.2.3.4 bus2=1402.1.2.3.4 linecode=206 length=0.0124
New Line.5648826_id4440 phases=4 bus1=1354.1.2.3.4 bus2=1367.1.2.3.4 linecode=205 length=0.0117
New Line.5657973_id6460 phases=4 bus1=3159.1.2.3.4 bus2=3158.1.2.3.4 linecode=307 length=0.0051
New Line.362283042_id6806 phases=4 bus1=2687.1.2.3.4 bus2=2686.1.2.3.4 linecode=206 length=0.0269
New Line.5630777_id5812 phases=4 bus1=2611.1.2.3.4 bus2=2608.1.2.3.4 linecode=310 length=0.0126
New Line.5630776_id5811 phases=4 bus1=2611.1.2.3.4 bus2=2610.1.2.3.4 linecode=310 length=0.0066
New Line.5630775_id5810 phases=4 bus1=2611.1.2.3.4 bus2=2615.1.2.3.4 linecode=310 length=0.0186
New Line.102369681_id5809 phases=4 bus1=2587.1.2.3.4 bus2=2277.1.2.3.4 linecode=206 length=0.0118
New Line.102369680_id5808 phases=4 bus1=2590.1.2.3.4 bus2=2277.1.2.3.4 linecode=206 length=0.0134
New Line.5632918_id5807 phases=4 bus1=2554.1.2.3.4 bus2=2553.1.2.3.4 linecode=206 length=0.0076
New Line.5638961_id7010 phases=4 bus1=2174.1.2.3.4 bus2=2173.1.2.3.4 linecode=197 length=0.0047
New Line.56758239_id6087 phases=4 bus1=310.1.2.3.4 bus2=105.1.2.3.4 linecode=206 length=0.0132
New Line.5646977_id6086 phases=4 bus1=310.1.2.3.4 bus2=308.1.2.3.4 linecode=308 length=0.0010
New Line.5647732_id6085 phases=4 bus1=276.1.2.3.4 bus2=275.1.2.3.4 linecode=206 length=0.0212
New Line.5648520_id6084 phases=4 bus1=253.1.2.3.4 bus2=254.1.2.3.0 linecode=206 length=0.0227
New Line.5640720_id5230 phases=4 bus1=776.1.2.3.4 bus2=774.1.2.3.4 linecode=206 length=0.0161
New Line.5640698_id5229 phases=4 bus1=775.1.2.3.4 bus2=776.1.2.3.4 linecode=308 length=0.0013
New Line.50685627_id5228 phases=4 bus1=789.1.2.3.4 bus2=819.1.2.3.4 linecode=206 length=0.0315
New Line.5639753_id4447 phases=4 bus1=1400.1.2.3.4 bus2=1401.1.2.3.4 linecode=206 length=0.0012
New Line.5639660_id4446 phases=4 bus1=1407.1.2.3.4 bus2=1405.1.2.3.4 linecode=206 length=0.0141
New Line.5639659_id4445 phases=4 bus1=1407.1.2.3.4 bus2=1406.1.2.3.0 linecode=308 length=0.0013
New Line.5648826_id4444 phases=4 bus1=1367.1.2.3.4 bus2=1365.1.2.3.0 linecode=205 length=0.0209
New Line.5647216_id4443 phases=4 bus1=1367.1.2.3.4 bus2=1366.1.2.3.4 linecode=308 length=0.0055
New Line.5657973_id6461 phases=4 bus1=3172.1.2.3.4 bus2=3159.1.2.3.4 linecode=307 length=0.0194
New Line.362283042_id6807 phases=4 bus1=2686.1.2.3.4 bus2=2685.1.2.3.4 linecode=206 length=0.0010
New Line.5630777_id5820 phases=4 bus1=2608.1.2.3.4 bus2=2607.1.2.3.4 linecode=310 length=0.0192
New Line.5630776_id5819 phases=4 bus1=2610.1.2.3.4 bus2=2609.1.2.3.4 linecode=310 length=0.0259
New Line.5630593_id5818 phases=4 bus1=2615.1.2.3.4 bus2=2614.1.2.3.4 linecode=310 length=0.0273
New Line.102369682_id5817 phases=4 bus1=2587.1.2.3.4 bus2=2276.1.2.3.4 linecode=206 length=0.0188
New Line.5631549_id5816 phases=4 bus1=2599.1.2.3.4 bus2=2587.1.2.3.4 linecode=206 length=0.0125
New Line.5631319_id5815 phases=4 bus1=2591.1.2.3.4 bus2=2590.1.2.3.4 linecode=206 length=0.0010
New Line.5633115_id5814 phases=4 bus1=2545.1.2.3.4 bus2=2553.1.2.3.4 linecode=308 length=0.0013
New Line.5632918_id5813 phases=4 bus1=2553.1.2.3.4 bus2=2552.1.2.3.4 linecode=206 length=0.0148
New Line.5638961_id7011 phases=4 bus1=2173.1.2.3.4 bus2=2172.1.2.3.4 linecode=197 length=0.0130
New Line.56758239_id6091 phases=4 bus1=106.1.2.3.4 bus2=105.1.2.3.4 linecode=206 length=0.0102
New Line.5647756_id6090 phases=4 bus1=276.1.2.3.4 bus2=271.1.2.3.4 linecode=308 length=0.0013
New Line.5647732_id6089 phases=4 bus1=294.1.2.3.4 bus2=276.1.2.3.4 linecode=206 length=0.0011
New Line.5648520_id6088 phases=4 bus1=255.1.2.3.4 bus2=254.1.2.3.0 linecode=206 length=0.0165
New Line.5640843_id5234 phases=4 bus1=774.1.2.3.4 bus2=765.1.2.3.4 linecode=206 length=0.0221
New Line.5640721_id5233 phases=4 bus1=774.1.2.3.4 bus2=772.1.2.3.4 linecode=206 length=0.0067
New Line.5638543_id5232 phases=4 bus1=819.1.2.3.4 bus2=818.1.2.3.4 linecode=206 length=0.0010
New Line.5638543_id5231 phases=4 bus1=828.1.2.3.4 bus2=819.1.2.3.4 linecode=206 length=0.0316
New Line.63496836_id4451 phases=4 bus1=1148.1.2.3.4 bus2=1401.1.2.3.4 linecode=307 length=0.0020
New Line.5639660_id4450 phases=4 bus1=1405.1.2.3.4 bus2=1404.1.2.3.4 linecode=206 length=0.0194
New Line.5648826_id4449 phases=4 bus1=1365.1.2.3.0 bus2=1355.1.2.3.4 linecode=205 length=0.0276
New Line.5647448_id4448 phases=4 bus1=1365.1.2.3.0 bus2=1364.1.2.3.4 linecode=405 length=0.0046
New Line.5656091_id6463 phases=4 bus1=3173.1.2.3.4 bus2=3172.1.2.3.4 linecode=307 length=0.0168
New Line.5656090_id6462 phases=2 bus1=3172.3.4 bus2=3171.3.0 linecode=315 length=0.0013
New Line.362283042_id6808 phases=4 bus1=2693.1.2.3.0 bus2=2685.1.2.3.4 linecode=206 length=0.0256
New Line.5630777_id5830 phases=4 bus1=2627.1.2.3.4 bus2=2607.1.2.3.4 linecode=310 length=0.0179
New Line.5630925_id5829 phases=4 bus1=2609.1.2.3.4 bus2=2604.1.2.3.4 linecode=309 length=0.0139
New Line.5630924_id5828 phases=4 bus1=2609.1.2.3.4 bus2=2605.1.2.3.4 linecode=308 length=0.0013
New Line.5630593_id5827 phases=4 bus1=2633.1.2.3.4 bus2=2614.1.2.3.4 linecode=310 length=0.0184
New Line.359677175_id5826 phases=4 bus1=2276.1.2.3.4 bus2=2260.1.2.3.4 linecode=206 length=0.0111
New Line.5631572_id5825 phases=4 bus1=2599.1.2.3.4 bus2=2586.1.2.3.4 linecode=206 length=0.0060
New Line.5631109_id5824 phases=4 bus1=2599.1.2.3.4 bus2=2600.1.2.3.4 linecode=206 length=0.0315
New Line.5631319_id5823 phases=4 bus1=2592.1.2.3.4 bus2=2591.1.2.3.4 linecode=206 length=0.0180
New Line.5633219_id5822 phases=4 bus1=2552.1.2.3.4 bus2=2543.1.2.3.4 linecode=207 length=0.0184
New Line.5633218_id5821 phases=4 bus1=2552.1.2.3.4 bus2=2544.1.2.3.4 linecode=206 length=0.0125
New Line.5638961_id7012 phases=4 bus1=2171.1.2.3.4 bus2=2172.1.2.3.4 linecode=197 length=0.0331
New Line.5647408_id6094 phases=4 bus1=294.1.2.3.4 bus2=295.1.2.3.4 linecode=206 length=0.0245
New Line.362102339_id6093 phases=4 bus1=255.1.2.3.4 bus2=261.1.2.3.4 linecode=206 length=0.0301
New Line.50649655_id6092 phases=4 bus1=255.1.2.3.4 bus2=116.1.2.3.4 linecode=207 length=0.0187
New Line.5640843_id5238 phases=4 bus1=765.1.2.3.4 bus2=766.1.2.3.4 linecode=206 length=0.0206
New Line.5640721_id5237 phases=4 bus1=772.1.2.3.4 bus2=771.1.2.3.4 linecode=206 length=0.0199
New Line.5638909_id5236 phases=4 bus1=818.1.2.3.4 bus2=810.1.2.3.4 linecode=207 length=0.0239
New Line.5638306_id5235 phases=4 bus1=837.1.2.3.4 bus2=828.1.2.3.4 linecode=206 length=0.0221
New Line.5639855_id4454 phases=4 bus1=1404.1.2.3.4 bus2=1397.1.2.3.4 linecode=206 length=0.0130
New Line.5639854_id4453 phases=4 bus1=1404.1.2.3.4 bus2=1398.1.2.3.4 linecode=206 length=0.0112
New Line.5648826_id4452 phases=4 bus1=1356.1.2.3.4 bus2=1355.1.2.3.4 linecode=205 length=0.0310
New Line.5655882_id6464 phases=4 bus1=3173.1.2.3.4 bus2=3177.1.2.3.4 linecode=307 length=0.0143
New Line.362282935_id6809 phases=4 bus1=2694.1.2.3.4 bus2=2693.1.2.3.0 linecode=206 length=0.0244
New Line.5630496_id5840 phases=4 bus1=2627.1.2.3.4 bus2=2626.1.2.3.4 linecode=308 length=0.0013
New Line.5631040_id5839 phases=4 bus1=2603.1.2.3.4 bus2=2604.1.2.3.4 linecode=310 length=0.0259
New Line.5630593_id5838 phases=4 bus1=2633.1.2.3.4 bus2=2634.1.2.3.4 linecode=310 length=0.0292
New Line.5630043_id5837 phases=4 bus1=2633.1.2.3.4 bus2=2632.1.2.3.4 linecode=308 length=0.0013
New Line.5631939_id5836 phases=4 bus1=2586.1.2.3.4 bus2=2582.1.2.3.4 linecode=206 length=0.0295
New Line.5631109_id5835 phases=4 bus1=2620.1.2.3.4 bus2=2600.1.2.3.4 linecode=206 length=0.0152
New Line.5631318_id5834 phases=4 bus1=2592.1.2.3.4 bus2=2598.1.2.3.4 linecode=307 length=0.0150
New Line.5633272_id5833 phases=4 bus1=2543.1.2.3.4 bus2=2541.1.2.3.4 linecode=308 length=0.0013
New Line.5633308_id5832 phases=4 bus1=2544.1.2.3.4 bus2=2535.1.2.3.4 linecode=207 length=0.0159
New Line.5633307_id5831 phases=4 bus1=2544.1.2.3.4 bus2=2538.1.2.3.4 linecode=206 length=0.0134
New Line.5638961_id7013 phases=4 bus1=2171.1.2.3.4 bus2=2170.1.2.3.4 linecode=197 length=0.0072
New Line.5647408_id6097 phases=4 bus1=296.1.2.3.4 bus2=295.1.2.3.4 linecode=206 length=0.0032
New Line.5648075_id6096 phases=4 bus1=261.1.2.3.4 bus2=260.1.2.3.4 linecode=206 length=0.0212
New Line.50649655_id6095 phases=4 bus1=117.1.2.3.4 bus2=116.1.2.3.4 linecode=207 length=0.0010
New Line.5640843_id5244 phases=4 bus1=767.1.2.3.4 bus2=766.1.2.3.4 linecode=206 length=0.0010
New Line.5640721_id5243 phases=4 bus1=771.1.2.3.4 bus2=770.1.2.3.4 linecode=206 length=0.0180
New Line.5639142_id5242 phases=4 bus1=810.1.2.3.4 bus2=804.1.2.3.4 linecode=207 length=0.0215
New Line.5639141_id5241 phases=4 bus1=810.1.2.3.4 bus2=807.1.2.3.4 linecode=207 length=0.0177
New Line.5638305_id5240 phases=4 bus1=829.1.2.3.4 bus2=837.1.2.3.4 linecode=308 length=0.0038
New Line.5638150_id5239 phases=4 bus1=841.1.2.3.4 bus2=837.1.2.3.4 linecode=206 length=0.0193
New Line.5639998_id4457 phases=4 bus1=1397.1.2.3.4 bus2=1396.1.2.3.4 linecode=206 length=0.0226
New Line.5639854_id4456 phases=4 bus1=1409.1.2.3.4 bus2=1398.1.2.3.4 linecode=206 length=0.0245
New Line.5648826_id4455 phases=4 bus1=1357.1.2.3.4 bus2=1356.1.2.3.4 linecode=205 length=0.0330
New Line.5655679_id6466 phases=4 bus1=3181.1.2.3.4 bus2=3177.1.2.3.4 linecode=307 length=0.0098
New Line.5655678_id6465 phases=4 bus1=3177.1.2.3.4 bus2=3176.1.2.3.4 linecode=310 length=0.0110
New Line.362282935_id6810 phases=4 bus1=2695.1.2.3.4 bus2=2694.1.2.3.4 linecode=206 length=0.0010
New Line.5631169_id5847 phases=4 bus1=2603.1.2.3.4 bus2=2596.1.2.3.4 linecode=308 length=0.0013
New Line.5629704_id5846 phases=4 bus1=2634.1.2.3.4 bus2=2644.1.2.3.4 linecode=310 length=0.0032
New Line.5631939_id5845 phases=4 bus1=2582.1.2.3.4 bus2=2583.1.2.3.4 linecode=206 length=0.0284
New Line.5630520_id5844 phases=4 bus1=2621.1.2.3.4 bus2=2620.1.2.3.4 linecode=206 length=0.0155
New Line.5633543_id5843 phases=4 bus1=2535.1.2.3.4 bus2=2529.1.2.3.4 linecode=308 length=0.0027
New Line.5633394_id5842 phases=4 bus1=2538.1.2.3.4 bus2=2531.1.2.3.4 linecode=308 length=0.0013
New Line.5633307_id5841 phases=4 bus1=2538.1.2.3.4 bus2=2537.1.2.3.4 linecode=206 length=0.0206
New Line.5638961_id7014 phases=4 bus1=2170.1.2.3.4 bus2=2169.1.2.3.4 linecode=197 length=0.0129
New Line.5647468_id6102 phases=4 bus1=286.1.2.3.4 bus2=296.1.2.3.4 linecode=207 length=0.0143
New Line.5647410_id6101 phases=4 bus1=296.1.2.3.4 bus2=291.1.2.3.4 linecode=206 length=0.0010
New Line.5647409_id6100 phases=4 bus1=296.1.2.3.4 bus2=293.1.2.3.4 linecode=207 length=0.0045
New Line.359160178_id6099 phases=4 bus1=260.1.2.3.4 bus2=81.1.2.3.4 linecode=206 length=0.0051
New Line.50649654_id6098 phases=4 bus1=260.1.2.3.4 bus2=119.1.2.3.4 linecode=206 length=0.0315
New Line.5640721_id5248 phases=4 bus1=770.1.2.3.4 bus2=769.1.2.3.4 linecode=206 length=0.0124
New Line.5639012_id5247 phases=4 bus1=809.1.2.3.4 bus2=807.1.2.3.4 linecode=207 length=0.0010
New Line.50649645_id5246 phases=4 bus1=841.1.2.3.4 bus2=614.1.2.3.4 linecode=206 length=0.0206
New Line.5638099_id5245 phases=4 bus1=841.1.2.3.4 bus2=845.1.2.3.4 linecode=206 length=0.0095
New Line.5640311_id4460 phases=4 bus1=1394.1.2.3.4 bus2=1396.1.2.3.4 linecode=206 length=0.0160
New Line.5640310_id4459 phases=4 bus1=1396.1.2.3.4 bus2=1395.1.2.3.4 linecode=308 length=0.0013
New Line.5648826_id4458 phases=4 bus1=1358.1.2.3.4 bus2=1357.1.2.3.4 linecode=205 length=0.0310
New Line.5655679_id6469 phases=4 bus1=3181.1.2.3.4 bus2=3175.1.2.3.4 linecode=307 length=0.0050
New Line.5655554_id6468 phases=4 bus1=3181.1.2.3.4 bus2=3180.1.2.3.4 linecode=308 length=0.0033
New Line.5655692_id6467 phases=4 bus1=3174.1.2.3.4 bus2=3176.1.2.3.4 linecode=308 length=0.0028
New Line.362282935_id6811 phases=4 bus1=2696.1.2.3.4 bus2=2695.1.2.3.4 linecode=206 length=0.0208
New Line.5629659_id5854 phases=4 bus1=2642.1.2.3.4 bus2=2644.1.2.3.4 linecode=310 length=0.0260
New Line.5629658_id5853 phases=4 bus1=2644.1.2.3.4 bus2=2643.1.2.3.4 linecode=310 length=0.0149
New Line.357279380_id5852 phases=4 bus1=2583.1.2.3.4 bus2=2266.1.2.3.4 linecode=206 length=0.0080
New Line.5631941_id5851 phases=4 bus1=2583.1.2.3.4 bus2=2581.1.2.3.4 linecode=308 length=0.0010
New Line.5630520_id5850 phases=4 bus1=2622.1.2.3.4 bus2=2621.1.2.3.4 linecode=206 length=0.0023
New Line.5631161_id5849 phases=4 bus1=2602.1.2.3.4 bus2=2598.1.2.3.4 linecode=307 length=0.0118
New Line.5633307_id5848 phases=4 bus1=2537.1.2.3.4 bus2=2536.1.2.3.4 linecode=206 length=0.0087
New Line.5638961_id7015 phases=4 bus1=2169.1.2.3.4 bus2=2168.1.2.3.4 linecode=197 length=0.0201
New Line.5647468_id6106 phases=4 bus1=287.1.2.3.4 bus2=286.1.2.3.4 linecode=207 length=0.0078
New Line.5647410_id6105 phases=4 bus1=291.1.2.3.4 bus2=290.1.2.3.4 linecode=206 length=0.0224
New Line.5647409_id6104 phases=4 bus1=293.1.2.3.4 bus2=292.1.2.3.4 linecode=207 length=0.0084
New Line.359160178_id6103 phases=4 bus1=80.1.2.3.4 bus2=81.1.2.3.4 linecode=206 length=0.0010
New Line.5641483_id5253 phases=4 bus1=762.1.2.3.4 bus2=769.1.2.3.4 linecode=308 length=0.0013
New Line.5640721_id5252 phases=4 bus1=769.1.2.3.4 bus2=768.1.2.3.4 linecode=206 length=0.0244
New Line.5639345_id5251 phases=3 bus1=804.2.3.4 bus2=796.2.3.4 linecode=314 length=0.0052
New Line.50649645_id5250 phases=4 bus1=615.1.2.3.4 bus2=614.1.2.3.4 linecode=206 length=0.0010
New Line.5633685_id5249 phases=4 bus1=844.1.2.3.4 bus2=845.1.2.3.4 linecode=206 length=0.0237
New Line.5639464_id4462 phases=4 bus1=1413.1.2.3.4 bus2=1409.1.2.3.4 linecode=206 length=0.0295
New Line.5655921_id4461 phases=4 bus1=1358.1.2.3.4 bus2=1353.1.2.3.4 linecode=205 length=0.0154
New Line.5655679_id6470 phases=4 bus1=3175.1.2.3.4 bus2=3191.1.2.3.4 linecode=307 length=0.0078
New Line.362282935_id6812 phases=4 bus1=2696.1.2.3.4 bus2=2716.1.2.3.4 linecode=206 length=0.0015
New Line.357279380_id5859 phases=4 bus1=2266.1.2.3.4 bus2=2265.1.2.3.4 linecode=206 length=0.0097
New Line.5631941_id5858 phases=4 bus1=2581.1.2.3.4 bus2=2580.1.2.3.4 linecode=308 length=0.0010
New Line.5630520_id5857 phases=4 bus1=2623.1.2.3.4 bus2=2622.1.2.3.4 linecode=206 length=0.0059
New Line.5631044_id5856 phases=4 bus1=2601.1.2.3.4 bus2=2602.1.2.3.4 linecode=307 length=0.0153
New Line.50649644_id5855 phases=4 bus1=2536.1.2.3.4 bus2=2281.1.2.3.4 linecode=206 length=0.0010
New Line.5638961_id7016 phases=4 bus1=2185.1.2.3.4 bus2=2168.1.2.3.4 linecode=197 length=0.0220
New Line.5647410_id6109 phases=4 bus1=290.1.2.3.4 bus2=289.1.2.3.4 linecode=206 length=0.0149
New Line.359160178_id6108 phases=4 bus1=80.1.2.3.4 bus2=79.1.2.3.4 linecode=206 length=0.0136
New Line.50649653_id6107 phases=4 bus1=270.1.2.3.4 bus2=119.1.2.3.4 linecode=207 length=0.0153
New Line.5639345_id5256 phases=3 bus1=796.2.3.4 bus2=795.2.3.4 linecode=314 length=0.0129
New Line.5639011_id5255 phases=4 bus1=812.1.2.3.4 bus2=809.1.2.3.4 linecode=207 length=0.0262
New Line.5633685_id5254 phases=4 bus1=850.1.2.3.4 bus2=844.1.2.3.4 linecode=206 length=0.0149
New Line.5639081_id4465 phases=4 bus1=1413.1.2.3.4 bus2=1412.1.2.3.4 linecode=206 length=0.0150
New Line.5655921_id4464 phases=4 bus1=1353.1.2.3.4 bus2=1334.1.2.3.4 linecode=205 length=0.0178
New Line.5648968_id4463 phases=4 bus1=1353.1.2.3.4 bus2=1352.1.2.3.4 linecode=308 length=0.0045
New Line.5655528_id6472 phases=4 bus1=3191.1.2.3.4 bus2=3183.1.2.3.4 linecode=307 length=0.0291
New Line.5655421_id6471 phases=4 bus1=3191.1.2.3.4 bus2=3190.1.2.3.4 linecode=307 length=0.0361
New Line.361585111_id6813 phases=4 bus1=2716.1.2.3.4 bus2=2715.1.2.3.4 linecode=206 length=0.0010
New Line.5629660_id5864 phases=4 bus1=2642.1.2.3.4 bus2=2640.1.2.3.4 linecode=310 length=0.0188
New Line.357279381_id5863 phases=4 bus1=2265.1.2.3.4 bus2=2264.1.2.3.4 linecode=206 length=0.0010
New Line.357308899_id5862 phases=4 bus1=2580.1.2.3.4 bus2=2263.1.2.3.4 linecode=405 length=0.0010
New Line.5630520_id5861 phases=4 bus1=2624.1.2.3.4 bus2=2623.1.2.3.4 linecode=206 length=0.0033
New Line.5631044_id5860 phases=4 bus1=2613.1.2.3.4 bus2=2601.1.2.3.4 linecode=307 length=0.0121
New Line.5632393_id7017 phases=4 bus1=2184.1.2.3.4 bus2=2185.1.2.3.4 linecode=197 length=0.0240
New Line.5647475_id6115 phases=4 bus1=287.1.2.3.4 bus2=285.1.2.3.4 linecode=207 length=0.0010
New Line.50649650_id6114 phases=4 bus1=122.1.2.3.4 bus2=289.1.2.3.4 linecode=206 length=0.0199
New Line.5647341_id6113 phases=4 bus1=292.1.2.3.4 bus2=299.1.2.3.4 linecode=207 length=0.0010
New Line.359160178_id6112 phases=4 bus1=79.1.2.3.4 bus2=78.1.2.3.4 linecode=206 length=0.0010
New Line.50649652_id6111 phases=4 bus1=270.1.2.3.4 bus2=120.1.2.3.4 linecode=207 length=0.0145
New Line.5647833_id6110 phases=2 bus1=270.2.4 bus2=269.2.0 linecode=313 length=0.0025
New Line.5639345_id5261 phases=3 bus1=795.2.3.4 bus2=794.2.3.4 linecode=314 length=0.0200
New Line.5638858_id5260 phases=4 bus1=812.1.2.3.4 bus2=813.1.2.3.4 linecode=207 length=0.0112
New Line.5638857_id5259 phases=4 bus1=811.1.2.3.4 bus2=812.1.2.3.4 linecode=308 length=0.0025
New Line.5633685_id5258 phases=4 bus1=850.1.2.3.4 bus2=843.1.2.3.4 linecode=206 length=0.0148
New Line.5633426_id5257 phases=4 bus1=850.1.2.3.4 bus2=849.1.2.3.4 linecode=308 length=0.0013
New Line.5639091_id4468 phases=4 bus1=1412.1.2.3.4 bus2=1420.1.2.3.4 linecode=206 length=0.0230
New Line.5639090_id4467 phases=4 bus1=1412.1.2.3.4 bus2=1411.1.2.3.4 linecode=206 length=0.0178
New Line.5655921_id4466 phases=4 bus1=1335.1.2.3.4 bus2=1334.1.2.3.4 linecode=205 length=0.0375
New Line.5655529_id6473 phases=4 bus1=3183.1.2.3.4 bus2=3182.1.2.3.4 linecode=307 length=0.0323
New Line.361585111_id6814 phases=4 bus1=2715.1.2.3.4 bus2=2714.1.2.3.4 linecode=206 length=0.0010
New Line.5629661_id5868 phases=4 bus1=2640.1.2.3.4 bus2=2636.1.2.3.4 linecode=308 length=0.0013
New Line.5629660_id5867 phases=4 bus1=2639.1.2.3.4 bus2=2640.1.2.3.4 linecode=310 length=0.0180
New Line.5630520_id5866 phases=4 bus1=2625.1.2.3.4 bus2=2624.1.2.3.4 linecode=206 length=0.0055
New Line.5630760_id5865 phases=4 bus1=2613.1.2.3.4 bus2=2612.1.2.3.4 linecode=307 length=0.0136
New Line.5632393_id7018 phases=4 bus1=2183.1.2.3.4 bus2=2184.1.2.3.4 linecode=197 length=0.0228
New Line.5647549_id6120 phases=4 bus1=285.1.2.3.4 bus2=284.1.2.3.4 linecode=207 length=0.0073
New Line.5647341_id6119 phases=4 bus1=299.1.2.3.4 bus2=305.1.2.3.4 linecode=207 length=0.0177
New Line.359160178_id6118 phases=4 bus1=78.1.2.3.4 bus2=77.1.2.3.4 linecode=206 length=0.0250
New Line.50649652_id6117 phases=4 bus1=278.1.2.3.4 bus2=120.1.2.3.4 linecode=207 length=0.0163
New Line.5647833_id6116 phases=2 bus1=269.2.0 bus2=268.2.0 linecode=313 length=0.0013
New Line.5639345_id5264 phases=3 bus1=794.2.3.4 bus2=793.2.3.4 linecode=314 length=0.0184
New Line.5638792_id5263 phases=4 bus1=815.1.2.3.4 bus2=813.1.2.3.4 linecode=207 length=0.0112
New Line.5633685_id5262 phases=4 bus1=843.1.2.3.4 bus2=857.1.2.3.4 linecode=206 length=0.0197
New Line.5639090_id4470 phases=4 bus1=1411.1.2.3.4 bus2=1410.1.2.3.4 linecode=206 length=0.0010
New Line.5655921_id4469 phases=4 bus1=1336.1.2.3.4 bus2=1335.1.2.3.4 linecode=205 length=0.0416
New Line.361585111_id6815 phases=4 bus1=2714.1.2.3.4 bus2=2713.1.2.3.4 linecode=206 length=0.0219
New Line.5629660_id5870 phases=4 bus1=2639.1.2.3.4 bus2=2638.1.2.3.4 linecode=310 length=0.0220
New Line.5630760_id5869 phases=4 bus1=2617.1.2.3.4 bus2=2612.1.2.3.4 linecode=307 length=0.0083
New Line.5632393_id7019 phases=4 bus1=2194.1.2.3.4 bus2=2183.1.2.3.4 linecode=197 length=0.0295
New Line.5647549_id6128 phases=4 bus1=284.1.2.3.4 bus2=282.1.2.3.4 linecode=207 length=0.0126
New Line.5647498_id6127 phases=3 bus1=284.2.3.4 bus2=283.2.3.0 linecode=312 length=0.0013
New Line.5647341_id6126 phases=4 bus1=305.1.2.3.4 bus2=300.1.2.3.4 linecode=207 length=0.0184
New Line.5647279_id6125 phases=4 bus1=305.1.2.3.4 bus2=304.1.2.3.4 linecode=308 length=0.0013
New Line.359160178_id6124 phases=4 bus1=77.1.2.3.4 bus2=76.1.2.3.4 linecode=206 length=0.0010
New Line.50649651_id6123 phases=4 bus1=278.1.2.3.4 bus2=121.1.2.3.4 linecode=207 length=0.0204
New Line.5647724_id6122 phases=4 bus1=277.1.2.3.4 bus2=278.1.2.3.4 linecode=308 length=0.0013
New Line.5647833_id6121 phases=2 bus1=268.2.0 bus2=267.2.0 linecode=313 length=0.0013
New Line.5639345_id5268 phases=3 bus1=793.2.3.4 bus2=792.2.3.4 linecode=314 length=0.0196
New Line.5638676_id5267 phases=4 bus1=815.1.2.3.4 bus2=814.1.2.3.4 linecode=308 length=0.0013
New Line.5633201_id5266 phases=4 bus1=857.1.2.3.4 bus2=854.1.2.3.4 linecode=309 length=0.0010
New Line.5633200_id5265 phases=4 bus1=857.1.2.3.4 bus2=856.1.2.3.4 linecode=206 length=0.0095
New Line.5638812_id4472 phases=4 bus1=1418.1.2.3.4 bus2=1420.1.2.3.4 linecode=206 length=0.0208
New Line.5655921_id4471 phases=4 bus1=1336.1.2.3.4 bus2=1337.1.2.3.4 linecode=205 length=0.0377
New Line.5655648_id6474 phases=4 bus1=3178.1.2.3.4 bus2=3182.1.2.3.4 linecode=206 length=0.0346
New Line.5629662_id5873 phases=4 bus1=2635.1.2.3.4 bus2=2638.1.2.3.4 linecode=308 length=0.0013
New Line.5629660_id5872 phases=4 bus1=2637.1.2.3.4 bus2=2638.1.2.3.4 linecode=310 length=0.0130
New Line.5630533_id5871 phases=4 bus1=2617.1.2.3.4 bus2=2616.1.2.3.4 linecode=307 length=0.0238
New Line.5631479_id7020 phases=4 bus1=2194.1.2.3.4 bus2=2193.1.2.3.4 linecode=197 length=0.0236
New Line.5647626_id6133 phases=4 bus1=282.1.2.3.4 bus2=279.1.2.3.4 linecode=207 length=0.0228
New Line.5647548_id6132 phases=4 bus1=282.1.2.3.4 bus2=281.1.2.3.4 linecode=308 length=0.0020
New Line.5647341_id6131 phases=4 bus1=307.1.2.3.4 bus2=300.1.2.3.4 linecode=207 length=0.0291
New Line.359160178_id6130 phases=4 bus1=76.1.2.3.4 bus2=75.1.2.3.4 linecode=206 length=0.0209
New Line.5647833_id6129 phases=2 bus1=267.2.0 bus2=266.2.0 linecode=313 length=0.0013
New Line.5639694_id5270 phases=3 bus1=792.2.3.4 bus2=788.2.3.0 linecode=312 length=0.0024
New Line.5633200_id5269 phases=4 bus1=856.1.2.3.4 bus2=855.1.2.3.4 linecode=206 length=0.0063
New Line.5638812_id4474 phases=4 bus1=1428.1.2.3.0 bus2=1418.1.2.3.4 linecode=206 length=0.0180
New Line.5655921_id4473 phases=4 bus1=1338.1.2.3.4 bus2=1337.1.2.3.4 linecode=205 length=0.0386
New Line.5656162_id6475 phases=4 bus1=3178.1.2.3.4 bus2=3170.1.2.3.4 linecode=206 length=0.0332
New Line.5631479_id7021 phases=4 bus1=2193.1.2.3.4 bus2=2192.1.2.3.4 linecode=197 length=0.0162
New Line.5647626_id6137 phases=4 bus1=280.1.2.3.4 bus2=279.1.2.3.4 linecode=207 length=0.0010
New Line.5647341_id6136 phases=4 bus1=301.1.2.3.4 bus2=307.1.2.3.4 linecode=207 length=0.0165
New Line.5647135_id6135 phases=4 bus1=307.1.2.3.4 bus2=306.1.2.3.4 linecode=308 length=0.0013
New Line.359160178_id6134 phases=4 bus1=75.1.2.3.4 bus2=74.1.2.3.4 linecode=206 length=0.0010
New Line.5638812_id4477 phases=4 bus1=1428.1.2.3.0 bus2=1417.1.2.3.4 linecode=206 length=0.0190
New Line.5638371_id4476 phases=4 bus1=1428.1.2.3.0 bus2=1427.1.2.3.4 linecode=308 length=0.0013
New Line.5655921_id4475 phases=4 bus1=1338.1.2.3.4 bus2=1339.1.2.3.4 linecode=205 length=0.0356
New Line.5656162_id6476 phases=4 bus1=3170.1.2.3.4 bus2=3169.1.2.3.0 linecode=206 length=0.0114
New Line.357354971_id5874 phases=4 bus1=2625.1.2.3.4 bus2=2261.1.2.3.4 linecode=206 length=0.0070
New Line.5631479_id7022 phases=4 bus1=2206.1.2.3.4 bus2=2192.1.2.3.4 linecode=197 length=0.0223
New Line.359160178_id6138 phases=4 bus1=74.1.2.3.4 bus2=73.1.2.3.4 linecode=206 length=0.0165
New Line.5632859_id5271 phases=4 bus1=873.1.2.3.4 bus2=855.1.2.3.4 linecode=206 length=0.0356
New Line.5638812_id4479 phases=4 bus1=1417.1.2.3.4 bus2=1416.1.2.3.4 linecode=206 length=0.0240
New Line.5655921_id4478 phases=4 bus1=1344.1.2.3.4 bus2=1339.1.2.3.4 linecode=205 length=0.0222
New Line.5656162_id6477 phases=4 bus1=3169.1.2.3.0 bus2=3168.1.2.3.0 linecode=206 length=0.0019
New Line.357354971_id5875 phases=4 bus1=2619.1.2.3.4 bus2=2261.1.2.3.4 linecode=206 length=0.0149
New Line.5630806_id7023 phases=4 bus1=2205.1.2.3.4 bus2=2206.1.2.3.4 linecode=197 length=0.0106
New Line.359160178_id6139 phases=4 bus1=73.1.2.3.4 bus2=72.1.2.3.4 linecode=206 length=0.0010
New Line.5632655_id5273 phases=4 bus1=872.1.2.3.4 bus2=873.1.2.3.4 linecode=206 length=0.0095
New Line.5632655_id5272 phases=4 bus1=874.1.2.3.4 bus2=873.1.2.3.4 linecode=206 length=0.0190
New Line.5638812_id4482 phases=4 bus1=1416.1.2.3.4 bus2=1415.1.2.3.4 linecode=206 length=0.0141
New Line.5655921_id4481 phases=4 bus1=1344.1.2.3.4 bus2=1340.1.2.3.4 linecode=205 length=0.0108
New Line.5655478_id4480 phases=4 bus1=1344.1.2.3.4 bus2=1343.1.2.3.4 linecode=308 length=0.0013
New Line.5656162_id6478 phases=4 bus1=3168.1.2.3.0 bus2=3167.1.2.3.4 linecode=206 length=0.0219
New Line.5630806_id7024 phases=4 bus1=2205.1.2.3.4 bus2=2204.1.2.3.4 linecode=197 length=0.0177
New Line.359160178_id6140 phases=4 bus1=72.1.2.3.4 bus2=312.1.2.3.4 linecode=206 length=0.0155
New Line.360299478_id5276 phases=4 bus1=872.1.2.3.4 bus2=543.1.2.3.4 linecode=206 length=0.0025
New Line.5632929_id5275 phases=4 bus1=872.1.2.3.4 bus2=861.1.2.3.4 linecode=206 length=0.0246
New Line.5632655_id5274 phases=4 bus1=875.1.2.3.4 bus2=874.1.2.3.4 linecode=206 length=0.0034
New Line.5638812_id4484 phases=4 bus1=1438.1.2.3.4 bus2=1415.1.2.3.4 linecode=206 length=0.0184
New Line.5655921_id4483 phases=4 bus1=1341.1.2.3.4 bus2=1340.1.2.3.4 linecode=205 length=0.0284
New Line.5656162_id6479 phases=4 bus1=3166.1.2.3.4 bus2=3167.1.2.3.4 linecode=206 length=0.0143
New Line.5630521_id5876 phases=4 bus1=2631.1.2.3.4 bus2=2619.1.2.3.4 linecode=205 length=0.0068
New Line.5630806_id7025 phases=4 bus1=2204.1.2.3.4 bus2=2203.1.2.3.4 linecode=197 length=0.0252
New Line.359160178_id6142 phases=4 bus1=71.1.2.3.4 bus2=312.1.2.3.4 linecode=206 length=0.0010
New Line.5646844_id6141 phases=4 bus1=312.1.2.3.4 bus2=311.1.2.3.4 linecode=308 length=0.0013
New Line.360299478_id5279 phases=4 bus1=543.1.2.3.4 bus2=544.1.2.3.4 linecode=206 length=0.0143
New Line.357239657_id5278 phases=4 bus1=820.1.2.3.4 bus2=861.1.2.3.4 linecode=206 length=0.0155
New Line.5632655_id5277 phases=4 bus1=876.1.2.3.4 bus2=875.1.2.3.4 linecode=206 length=0.0068
New Line.5638812_id4487 phases=4 bus1=1438.1.2.3.4 bus2=1442.1.2.3.4 linecode=206 length=0.0206
New Line.5632982_id4486 phases=4 bus1=1438.1.2.3.4 bus2=1437.1.2.3.0 linecode=308 length=0.0013
New Line.5655921_id4485 phases=4 bus1=1342.1.2.3.4 bus2=1341.1.2.3.4 linecode=205 length=0.0010
New Line.5656162_id6480 phases=4 bus1=3165.1.2.3.4 bus2=3166.1.2.3.4 linecode=206 length=0.0238
New Line.5630418_id5878 phases=4 bus1=2628.1.2.3.4 bus2=2631.1.2.3.4 linecode=205 length=0.0070
New Line.5630417_id5877 phases=4 bus1=2631.1.2.3.4 bus2=2630.1.2.3.4 linecode=309 length=0.0011
New Line.5630961_id7026 phases=4 bus1=2203.1.2.3.4 bus2=2202.1.2.3.4 linecode=197 length=0.0136
New Line.359160178_id6143 phases=4 bus1=71.1.2.3.4 bus2=70.1.2.3.4 linecode=206 length=0.0155
New Line.360299478_id5281 phases=4 bus1=871.1.2.3.4 bus2=544.1.2.3.4 linecode=206 length=0.0032
New Line.5632655_id5280 phases=4 bus1=881.1.2.3.4 bus2=876.1.2.3.4 linecode=206 length=0.0098
New Line.5632760_id4488 phases=4 bus1=1445.1.2.3.4 bus2=1442.1.2.3.4 linecode=206 length=0.0130
New Line.5656162_id6481 phases=4 bus1=3165.1.2.3.4 bus2=3164.1.2.3.4 linecode=206 length=0.0081
New Line.5630961_id7027 phases=4 bus1=2202.1.2.3.4 bus2=2201.1.2.3.4 linecode=197 length=0.0264
New Line.359160178_id6144 phases=4 bus1=70.1.2.3.4 bus2=69.1.2.3.4 linecode=206 length=0.0010
New Line.5632716_id5285 phases=4 bus1=879.1.2.3.4 bus2=871.1.2.3.4 linecode=206 length=0.0082
New Line.5632715_id5284 phases=4 bus1=870.1.2.3.4 bus2=871.1.2.3.4 linecode=206 length=0.0070
New Line.5638484_id5283 phases=4 bus1=822.1.2.3.4 bus2=820.1.2.3.4 linecode=206 length=0.0120
New Line.5632346_id5282 phases=4 bus1=882.1.2.3.4 bus2=881.1.2.3.4 linecode=206 length=0.0139
New Line.5632685_id4490 phases=4 bus1=1445.1.2.3.4 bus2=1444.1.2.3.4 linecode=206 length=0.0089
New Line.5632684_id4489 phases=4 bus1=1445.1.2.3.4 bus2=1457.1.2.3.4 linecode=207 length=0.0269
New Line.5656163_id6482 phases=4 bus1=3164.1.2.3.4 bus2=3162.1.2.3.4 linecode=206 length=0.0010
New Line.12457532_id5879 phases=4 bus1=2630.1.2.3.4 bus2=2244.1.2.3.4 linecode=155 length=0.0170
New Line.5630961_id7028 phases=4 bus1=2201.1.2.3.4 bus2=2200.1.2.3.4 linecode=197 length=0.0273
New Line.359160178_id6145 phases=4 bus1=69.1.2.3.4 bus2=314.1.2.3.4 linecode=206 length=0.0177
New Line.5632605_id5288 phases=4 bus1=879.1.2.3.4 bus2=878.1.2.3.4 linecode=207 length=0.0143
New Line.5632541_id5287 phases=4 bus1=882.1.2.3.4 bus2=880.1.2.3.4 linecode=308 length=0.0026
New Line.5632346_id5286 phases=4 bus1=883.1.2.3.4 bus2=882.1.2.3.4 linecode=206 length=0.0121
New Line.5632685_id4491 phases=4 bus1=1443.1.2.3.4 bus2=1444.1.2.3.4 linecode=206 length=0.0251
New Line.5656163_id6483 phases=4 bus1=3163.1.2.3.4 bus2=3162.1.2.3.4 linecode=206 length=0.0197
New Line.5631329_id7029 phases=4 bus1=2200.1.2.3.4 bus2=2199.1.2.3.4 linecode=197 length=0.0219
New Line.359160178_id6147 phases=4 bus1=314.1.2.3.4 bus2=68.1.2.3.4 linecode=206 length=0.0010
New Line.5642142_id6146 phases=4 bus1=314.1.2.3.4 bus2=313.1.2.3.4 linecode=308 length=0.0013
New Line.5632605_id5291 phases=4 bus1=886.1.2.3.4 bus2=878.1.2.3.4 linecode=207 length=0.0206
New Line.5632819_id5290 phases=4 bus1=870.1.2.3.4 bus2=868.1.2.3.4 linecode=307 length=0.0010
New Line.5632346_id5289 phases=4 bus1=884.1.2.3.4 bus2=883.1.2.3.4 linecode=206 length=0.0228
New Line.5632685_id4493 phases=4 bus1=1474.1.2.3.4 bus2=1443.1.2.3.4 linecode=206 length=0.0177
New Line.5632392_id4492 phases=4 bus1=1468.1.2.3.0 bus2=1457.1.2.3.4 linecode=310 length=0.0177
New Line.362282952_id6485 phases=4 bus1=3163.1.2.3.4 bus2=2931.1.2.3.4 linecode=206 length=0.0104
New Line.5656223_id6484 phases=4 bus1=3163.1.2.3.4 bus2=3184.1.2.3.4 linecode=380 length=0.0293
New Line.12457488_id5884 phases=4 bus1=2244.1.2.3.4 bus2=2245.1.2.3.4 linecode=255 length=0.0300
New Line.12457487_id5883 phases=4 bus1=2244.1.2.3.4 bus2=2247.1.2.3.4 linecode=255 length=0.0016
New Line.12457486_id5882 phases=4 bus1=2244.1.2.3.4 bus2=2248.1.2.3.4 linecode=155 length=0.1161
New Line.12457485_id5881 phases=4 bus1=2244.1.2.3.4 bus2=2249.1.2.3.4 linecode=255 length=0.0675
New Line.12457484_id5880 phases=4 bus1=2244.1.2.3.4 bus2=2251.1.2.3.4 linecode=255 length=0.0015
New Line.5631329_id7030 phases=4 bus1=2199.1.2.3.4 bus2=2198.1.2.3.4 linecode=197 length=0.0058
New Line.359160178_id6148 phases=4 bus1=68.1.2.3.4 bus2=67.1.2.3.4 linecode=206 length=0.0237
New Line.5632605_id5295 phases=4 bus1=886.1.2.3.4 bus2=877.1.2.3.4 linecode=207 length=0.0089
New Line.5632186_id5294 phases=4 bus1=885.1.2.3.4 bus2=886.1.2.3.4 linecode=308 length=0.0010
New Line.5632819_id5293 phases=4 bus1=868.1.2.3.4 bus2=867.1.2.3.4 linecode=307 length=0.0137
New Line.5632346_id5292 phases=4 bus1=889.1.2.3.4 bus2=884.1.2.3.4 linecode=206 length=0.0010
New Line.5632105_id4496 phases=4 bus1=1474.1.2.3.4 bus2=1473.1.2.3.4 linecode=206 length=0.0212
New Line.5632392_id4495 phases=4 bus1=1468.1.2.3.0 bus2=1479.1.2.3.4 linecode=310 length=0.0259
New Line.5632165_id4494 phases=4 bus1=1468.1.2.3.0 bus2=1467.1.2.3.4 linecode=405 length=0.0025
New Line.5655468_id6486 phases=4 bus1=3185.1.2.3.4 bus2=3184.1.2.3.4 linecode=380 length=0.0317
New Line.12457487_id5887 phases=4 bus1=2246.1.2.3.4 bus2=2247.1.2.3.4 linecode=255 length=0.0590
New Line.12457664_id5886 phases=4 bus1=2248.1.2.3.4 bus2=2243.1.2.3.4 linecode=155 length=0.0941
New Line.12457484_id5885 phases=4 bus1=2251.1.2.3.4 bus2=2250.1.2.3.4 linecode=255 length=0.1019
New Line.5631329_id7031 phases=4 bus1=2197.1.2.3.4 bus2=2198.1.2.3.4 linecode=197 length=0.0112
New Line.359160178_id6149 phases=4 bus1=67.1.2.3.4 bus2=66.1.2.3.4 linecode=206 length=0.0010
New Line.5632605_id5298 phases=4 bus1=902.1.2.3.4 bus2=877.1.2.3.4 linecode=207 length=0.0182
New Line.5632819_id5297 phases=4 bus1=867.1.2.3.4 bus2=866.1.2.3.4 linecode=307 length=0.0022
New Line.5632141_id5296 phases=4 bus1=890.1.2.3.4 bus2=889.1.2.3.4 linecode=206 length=0.0096
New Line.5632105_id4498 phases=4 bus1=1494.1.2.3.4 bus2=1473.1.2.3.4 linecode=206 length=0.0124
New Line.5631887_id4497 phases=4 bus1=1496.1.2.3.4 bus2=1479.1.2.3.4 linecode=309 length=0.0182
New Line.5655467_id6488 phases=4 bus1=3189.1.2.3.4 bus2=3185.1.2.3.4 linecode=206 length=0.0172
New Line.5655456_id6487 phases=4 bus1=3187.1.2.3.4 bus2=3185.1.2.3.4 linecode=206 length=0.0098
New Line.12457807_id5889 phases=4 bus1=2243.1.2.3.4 bus2=2240.1.2.3.4 linecode=255 length=0.0010
New Line.12457806_id5888 phases=4 bus1=2243.1.2.3.4 bus2=2242.1.2.3.4 linecode=255 length=0.0010
New Line.5631329_id7032 phases=4 bus1=2197.1.2.3.4 bus2=2196.1.2.3.4 linecode=197 length=0.0032
New Line.359160178_id6150 phases=4 bus1=65.1.2.3.4 bus2=66.1.2.3.4 linecode=206 length=0.0134
New Line.367125864_id5302 phases=4 bus1=902.1.2.3.4 bus2=534.1.2.3.4 linecode=307 length=0.0026
New Line.5631896_id5301 phases=4 bus1=902.1.2.3.4 bus2=901.1.2.3.4 linecode=207 length=0.0110
New Line.5632819_id5300 phases=4 bus1=865.1.2.3.4 bus2=866.1.2.3.4 linecode=307 length=0.0208
New Line.5632141_id5299 phases=4 bus1=891.1.2.3.4 bus2=890.1.2.3.4 linecode=206 length=0.0134
New Line.5631698_id4501 phases=4 bus1=1494.1.2.3.4 bus2=1493.1.2.3.4 linecode=207 length=0.0085
New Line.5631697_id4500 phases=4 bus1=1494.1.2.3.4 bus2=1521.1.2.3.4 linecode=206 length=0.0298
New Line.5631673_id4499 phases=4 bus1=1495.1.2.3.4 bus2=1496.1.2.3.4 linecode=308 length=0.0017
New Line.5655422_id6490 phases=4 bus1=3189.1.2.3.4 bus2=3188.1.2.3.4 linecode=206 length=0.0010
New Line.5655455_id6489 phases=4 bus1=3187.1.2.3.4 bus2=3186.1.2.3.4 linecode=206 length=0.0143
New Line.12457807_id5891 phases=4 bus1=2239.1.2.3.4 bus2=2240.1.2.3.4 linecode=255 length=0.0010
New Line.12457806_id5890 phases=4 bus1=2241.1.2.3.4 bus2=2242.1.2.3.4 linecode=255 length=0.0488
New Line.5631329_id7033 phases=4 bus1=2196.1.2.3.4 bus2=2195.1.2.3.4 linecode=197 length=0.0291
New Line.5632819_id5304 phases=4 bus1=865.1.2.3.4 bus2=864.1.2.3.4 linecode=307 length=0.0022
New Line.5632141_id5303 phases=4 bus1=892.1.2.3.4 bus2=891.1.2.3.4 linecode=206 length=0.0088
New Line.5631719_id4504 phases=4 bus1=1508.1.2.3.4 bus2=1493.1.2.3.4 linecode=207 length=0.0239
New Line.5631718_id4503 phases=4 bus1=1493.1.2.3.4 bus2=1492.1.2.3.4 linecode=207 length=0.0234
New Line.5631124_id4502 phases=4 bus1=1552.1.2.3.4 bus2=1521.1.2.3.4 linecode=206 length=0.0144
New Line.5655422_id6491 phases=4 bus1=3195.1.2.3.4 bus2=3188.1.2.3.4 linecode=206 length=0.0255
New Line.5631808_id7034 phases=4 bus1=2195.1.2.3.4 bus2=2191.1.2.3.4 linecode=197 length=0.0282
New Line.5648017_id6151 phases=4 bus1=65.1.2.3.4 bus2=263.1.2.3.4 linecode=206 length=0.0162
New Line.5631897_id5308 phases=4 bus1=898.1.2.3.4 bus2=534.1.2.3.4 linecode=307 length=0.0027
New Line.5632819_id5307 phases=4 bus1=863.1.2.3.0 bus2=864.1.2.3.4 linecode=307 length=0.0149
New Line.5632142_id5306 phases=4 bus1=888.1.2.3.4 bus2=892.1.2.3.4 linecode=307 length=0.0044
New Line.5632029_id5305 phases=4 bus1=893.1.2.3.4 bus2=892.1.2.3.4 linecode=206 length=0.0124
New Line.5631375_id4507 phases=4 bus1=1526.1.2.3.4 bus2=1508.1.2.3.4 linecode=207 length=0.0350
New Line.5632008_id4506 phases=4 bus1=1475.1.2.3.4 bus2=1492.1.2.3.4 linecode=207 length=0.0312
New Line.5630453_id4505 phases=4 bus1=1553.1.2.3.4 bus2=1552.1.2.3.4 linecode=206 length=0.0167
New Line.5655351_id6492 phases=4 bus1=3195.1.2.3.4 bus2=3194.1.2.3.4 linecode=206 length=0.0010
New Line.5631808_id7035 phases=4 bus1=2191.1.2.3.4 bus2=2190.1.2.3.4 linecode=197 length=0.0092
New Line.5648017_id6152 phases=4 bus1=317.1.2.3.4 bus2=263.1.2.3.4 linecode=206 length=0.0010
New Line.5631897_id5312 phases=4 bus1=905.1.2.3.4 bus2=898.1.2.3.4 linecode=307 length=0.0010
New Line.5633082_id5311 phases=4 bus1=863.1.2.3.0 bus2=858.1.2.3.4 linecode=307 length=0.0120
New Line.5632142_id5310 phases=4 bus1=888.1.2.3.4 bus2=887.1.2.3.4 linecode=307 length=0.0010
New Line.5632029_id5309 phases=4 bus1=893.1.2.3.4 bus2=894.1.2.3.4 linecode=206 length=0.0017
New Line.5630963_id4509 phases=4 bus1=1526.1.2.3.4 bus2=1525.1.2.3.4 linecode=308 length=0.0016
New Line.5630453_id4508 phases=4 bus1=1554.1.2.3.4 bus2=1553.1.2.3.4 linecode=206 length=0.0260
New Line.5655351_id6493 phases=4 bus1=3193.1.2.3.4 bus2=3194.1.2.3.4 linecode=206 length=0.0060
New Line.5631808_id7036 phases=4 bus1=2189.1.2.3.4 bus2=2190.1.2.3.4 linecode=197 length=0.0053
New Line.360036570_id6155 phases=4 bus1=317.1.2.3.4 bus2=61.1.2.3.4 linecode=206 length=0.0040
New Line.5641337_id6154 phases=4 bus1=317.1.2.3.4 bus2=316.1.2.3.4 linecode=206 length=0.0144
New Line.5641336_id6153 phases=4 bus1=322.1.2.3.4 bus2=317.1.2.3.4 linecode=206 length=0.0404
New Line.5631897_id5316 phases=4 bus1=905.1.2.3.4 bus2=899.1.2.3.4 linecode=307 length=0.0070
New Line.5631819_id5315 phases=4 bus1=905.1.2.3.4 bus2=904.1.2.3.4 linecode=358 length=0.0022
New Line.5633082_id5314 phases=4 bus1=859.1.2.3.4 bus2=858.1.2.3.4 linecode=307 length=0.0095
New Line.5632029_id5313 phases=4 bus1=895.1.2.3.4 bus2=894.1.2.3.4 linecode=206 length=0.0040
New Line.5630963_id4512 phases=4 bus1=1525.1.2.3.4 bus2=1524.1.2.3.4 linecode=308 length=0.0015
New Line.5632122_id4511 phases=4 bus1=1475.1.2.3.4 bus2=1471.1.2.3.4 linecode=207 length=0.0308
New Line.5630453_id4510 phases=4 bus1=1557.1.2.3.4 bus2=1554.1.2.3.4 linecode=206 length=0.0158
New Line.5655351_id6494 phases=4 bus1=3193.1.2.3.4 bus2=3192.1.2.3.4 linecode=206 length=0.0010
New Line.5632043_id7037 phases=4 bus1=2188.1.2.3.4 bus2=2189.1.2.3.4 linecode=197 length=0.0089
New Line.360036570_id6158 phases=4 bus1=61.1.2.3.4 bus2=62.1.2.3.4 linecode=206 length=0.0279
New Line.5641337_id6157 phases=4 bus1=316.1.2.3.4 bus2=315.1.2.3.4 linecode=206 length=0.0083
New Line.5640835_id6156 phases=4 bus1=324.1.2.3.4 bus2=322.1.2.3.4 linecode=206 length=0.0215
New Line.5631897_id5319 phases=4 bus1=900.1.2.3.4 bus2=899.1.2.3.4 linecode=307 length=0.0082
New Line.5633082_id5318 phases=4 bus1=860.1.2.3.4 bus2=859.1.2.3.4 linecode=307 length=0.0044
New Line.5632029_id5317 phases=4 bus1=896.1.2.3.4 bus2=895.1.2.3.4 linecode=206 length=0.0010
New Line.5632122_id4515 phases=4 bus1=1471.1.2.3.4 bus2=1470.1.2.3.4 linecode=207 length=0.0322
New Line.5630452_id4514 phases=4 bus1=1556.1.2.3.4 bus2=1557.1.2.3.4 linecode=206 length=0.0228
New Line.5630451_id4513 phases=4 bus1=1561.1.2.3.4 bus2=1557.1.2.3.4 linecode=207 length=0.0097
New Line.5632043_id7038 phases=4 bus1=2188.1.2.3.4 bus2=2187.1.2.3.4 linecode=197 length=0.0017
New Line.360036570_id6161 phases=4 bus1=63.1.2.3.4 bus2=62.1.2.3.4 linecode=206 length=0.0010
New Line.5640835_id6160 phases=4 bus1=324.1.2.3.4 bus2=321.1.2.3.4 linecode=206 length=0.0129
New Line.5640560_id6159 phases=4 bus1=324.1.2.3.4 bus2=323.1.2.3.4 linecode=308 length=0.0013
New Line.5631897_id5322 phases=4 bus1=900.1.2.3.4 bus2=906.1.2.3.4 linecode=307 length=0.0034
New Line.12457908_id5321 phases=4 bus1=904.1.2.3.4 bus2=516.1.2.3.4 linecode=139 length=0.0297
New Line.5633223_id5320 phases=4 bus1=860.1.2.3.4 bus2=853.1.2.3.4 linecode=307 length=0.0051
New Line.5632122_id4517 phases=4 bus1=1470.1.2.3.4 bus2=1469.1.2.3.4 linecode=207 length=0.0292
New Line.5630452_id4516 phases=4 bus1=1556.1.2.3.4 bus2=1555.1.2.3.4 linecode=206 length=0.0089
New Line.5632043_id7039 phases=4 bus1=2187.1.2.3.4 bus2=2186.1.2.3.4 linecode=197 length=0.0087
New Line.360036570_id6163 phases=4 bus1=64.1.2.3.4 bus2=63.1.2.3.4 linecode=206 length=0.0135
New Line.5640835_id6162 phases=4 bus1=321.1.2.3.4 bus2=320.1.2.3.4 linecode=206 length=0.0059
New Line.5631604_id5325 phases=4 bus1=908.1.2.3.4 bus2=906.1.2.3.4 linecode=307 length=0.0092
New Line.12457822_id5324 phases=4 bus1=516.1.2.3.4 bus2=515.1.2.3.4 linecode=259 length=0.0020
New Line.5633223_id5323 phases=4 bus1=852.1.2.3.4 bus2=853.1.2.3.4 linecode=307 length=0.0357
New Line.5632534_id4520 phases=4 bus1=1469.1.2.3.4 bus2=1455.1.2.3.4 linecode=207 length=0.0200
New Line.5630452_id4519 phases=4 bus1=1555.1.2.3.4 bus2=1575.1.2.3.4 linecode=206 length=0.0184
New Line.5630402_id4518 phases=4 bus1=1559.1.2.3.4 bus2=1561.1.2.3.4 linecode=309 length=0.0106
New Line.360036570_id6165 phases=4 bus1=85.1.2.3.4 bus2=64.1.2.3.4 linecode=206 length=0.0112
New Line.5640835_id6164 phases=4 bus1=329.1.2.3.4 bus2=320.1.2.3.4 linecode=206 length=0.0112
New Line.5631477_id5327 phases=4 bus1=907.1.2.3.4 bus2=908.1.2.3.4 linecode=307 length=0.0043
New Line.5633414_id5326 phases=4 bus1=852.1.2.3.4 bus2=851.1.2.3.4 linecode=307 length=0.0305
New Line.5632420_id4525 phases=4 bus1=1455.1.2.3.4 bus2=1454.1.2.3.4 linecode=207 length=0.0197
New Line.5632419_id4524 phases=4 bus1=1478.1.2.3.4 bus2=1455.1.2.3.4 linecode=207 length=0.0386
New Line.5630452_id4523 phases=4 bus1=1585.1.2.3.4 bus2=1575.1.2.3.4 linecode=206 length=0.0098
New Line.5629873_id4522 phases=4 bus1=1575.1.2.3.4 bus2=1574.1.2.3.0 linecode=405 length=0.0013
New Line.5630402_id4521 phases=4 bus1=1558.1.2.3.4 bus2=1559.1.2.3.4 linecode=309 length=0.0080
New Line.353716550_id6496 phases=4 bus1=3201.1.2.3.4 bus2=3192.1.2.3.4 linecode=206 length=0.0318
New Line.353716550_id6495 phases=4 bus1=2936.1.2.3.4 bus2=3192.1.2.3.4 linecode=206 length=0.0010
New Line.359160168_id6169 phases=4 bus1=83.1.2.3.4 bus2=85.1.2.3.4 linecode=206 length=0.0010
New Line.357438675_id6168 phases=4 bus1=85.1.2.3.4 bus2=84.1.2.3.4 linecode=207 length=0.0183
New Line.5640129_id6167 phases=4 bus1=329.1.2.3.4 bus2=328.1.2.3.4 linecode=207 length=0.0136
New Line.5640128_id6166 phases=4 bus1=331.1.2.3.4 bus2=329.1.2.3.4 linecode=206 length=0.0093
New Line.5631477_id5330 phases=4 bus1=910.1.2.3.4 bus2=907.1.2.3.4 linecode=307 length=0.0058
New Line.5633585_id5329 phases=4 bus1=851.1.2.3.4 bus2=847.1.2.3.4 linecode=309 length=0.0039
New Line.5633584_id5328 phases=4 bus1=848.1.2.3.4 bus2=851.1.2.3.4 linecode=309 length=0.0183
New Line.5630535_id4527 phases=4 bus1=1558.1.2.3.4 bus2=1547.1.2.3.4 linecode=309 length=0.0189
New Line.5630534_id4526 phases=4 bus1=1558.1.2.3.4 bus2=1548.1.2.3.4 linecode=308 length=0.0046
New Line.5655248_id6500 phases=2 bus1=3201.1.4 bus2=3197.1.0 linecode=316 length=0.0014
New Line.5655246_id6499 phases=2 bus1=3198.2.0 bus2=3201.2.4 linecode=317 length=0.0049
New Line.5655245_id6498 phases=2 bus1=3199.2.0 bus2=3201.2.4 linecode=317 length=0.0037
New Line.5650774_id6497 phases=4 bus1=3201.1.2.3.4 bus2=3200.1.2.3.4 linecode=206 length=0.0320
New Line.359160168_id6173 phases=4 bus1=83.1.2.3.4 bus2=82.1.2.3.4 linecode=206 length=0.0051
New Line.5640297_id6172 phases=4 bus1=328.1.2.3.4 bus2=327.1.2.3.4 linecode=308 length=0.0025
New Line.5640128_id6171 phases=4 bus1=333.1.2.3.4 bus2=331.1.2.3.4 linecode=206 length=0.0086
New Line.5640014_id6170 phases=3 bus1=331.2.3.4 bus2=330.2.3.0 linecode=312 length=0.0013
New Line.5631105_id5333 phases=4 bus1=911.1.2.3.4 bus2=910.1.2.3.4 linecode=307 length=0.0130
New Line.5633601_id5332 phases=4 bus1=847.1.2.3.4 bus2=846.1.2.3.4 linecode=205 length=0.0175
New Line.5638067_id5331 phases=4 bus1=848.1.2.3.4 bus2=842.1.2.3.4 linecode=310 length=0.0102
New Line.5632672_id4532 phases=4 bus1=1454.1.2.3.4 bus2=1447.1.2.3.4 linecode=207 length=0.0282
New Line.5631949_id4531 phases=4 bus1=1478.1.2.3.4 bus2=1476.1.2.3.4 linecode=207 length=0.0205
New Line.5629731_id4530 phases=4 bus1=1585.1.2.3.4 bus2=1583.1.2.3.4 linecode=206 length=0.0092
New Line.5630647_id4529 phases=4 bus1=1547.1.2.3.4 bus2=1538.1.2.3.4 linecode=309 length=0.0073
New Line.5630646_id4528 phases=4 bus1=1547.1.2.3.4 bus2=1539.1.2.3.4 linecode=308 length=0.0012
New Line.5655248_id6502 phases=2 bus1=3197.1.0 bus2=3196.1.0 linecode=316 length=0.0013
New Line.5650774_id6501 phases=4 bus1=3202.1.2.3.0 bus2=3200.1.2.3.4 linecode=206 length=0.0206
New Line.359160168_id6174 phases=4 bus1=82.1.2.3.4 bus2=318.1.2.3.4 linecode=206 length=0.0099
New Line.5631208_id5338 phases=3 bus1=911.2.3.4 bus2=909.2.3.0 linecode=312 length=0.0020
New Line.5631105_id5337 phases=4 bus1=911.1.2.3.4 bus2=912.1.2.3.4 linecode=307 length=0.0117
New Line.5638252_id5336 phases=4 bus1=834.1.2.3.4 bus2=846.1.2.3.4 linecode=205 length=0.0186
New Line.5638125_id5335 phases=4 bus1=842.1.2.3.4 bus2=839.1.2.3.4 linecode=309 length=0.0074
New Line.5638124_id5334 phases=4 bus1=842.1.2.3.4 bus2=840.1.2.3.4 linecode=310 length=0.0121
New Line.5632672_id4537 phases=4 bus1=1447.1.2.3.4 bus2=1446.1.2.3.4 linecode=207 length=0.0363
New Line.5631949_id4536 phases=4 bus1=1507.1.2.3.4 bus2=1476.1.2.3.4 linecode=207 length=0.0294
New Line.5629731_id4535 phases=4 bus1=1583.1.2.3.4 bus2=1599.1.2.3.4 linecode=206 length=0.0168
New Line.5630672_id4534 phases=4 bus1=1543.1.2.3.4 bus2=1538.1.2.3.4 linecode=309 length=0.0079
New Line.5630671_id4533 phases=4 bus1=1538.1.2.3.4 bus2=1535.1.2.3.4 linecode=309 length=0.0054
New Line.5650610_id6503 phases=4 bus1=3203.1.2.3.4 bus2=3202.1.2.3.0 linecode=206 length=0.0292
New Line.5640976_id6176 phases=4 bus1=319.1.2.3.4 bus2=318.1.2.3.4 linecode=206 length=0.0139
New Line.5639899_id6175 phases=4 bus1=334.1.2.3.4 bus2=333.1.2.3.4 linecode=206 length=0.0065
New Line.5630652_id5343 phases=4 bus1=913.1.2.3.4 bus2=912.1.2.3.4 linecode=307 length=0.0313
New Line.5638252_id5342 phases=4 bus1=835.1.2.3.4 bus2=834.1.2.3.4 linecode=205 length=0.0210
New Line.63496829_id5341 phases=4 bus1=581.1.2.3.4 bus2=839.1.2.3.4 linecode=307 length=0.0024
New Line.5638125_id5340 phases=4 bus1=839.1.2.3.4 bus2=838.1.2.3.4 linecode=309 length=0.0155
New Line.5638258_id5339 phases=4 bus1=840.1.2.3.4 bus2=830.1.2.3.4 linecode=308 length=0.0013
New Line.5633542_id4546 phases=4 bus1=1446.1.2.3.4 bus2=1429.1.2.3.4 linecode=207 length=0.0274
New Line.5633541_id4545 phases=4 bus1=1446.1.2.3.4 bus2=1430.1.2.3.4 linecode=308 length=0.0041
New Line.5631393_id4544 phases=4 bus1=1507.1.2.3.4 bus2=1506.1.2.3.4 linecode=308 length=0.0028
New Line.357217719_id4543 phases=4 bus1=1599.1.2.3.4 bus2=1138.1.2.3.4 linecode=206 length=0.0101
New Line.5625117_id4542 phases=4 bus1=1599.1.2.3.4 bus2=1597.1.2.3.4 linecode=432 length=0.0081
New Line.5625116_id4541 phases=4 bus1=1598.1.2.3.4 bus2=1599.1.2.3.4 linecode=206 length=0.0051
New Line.5630597_id4540 phases=4 bus1=1543.1.2.3.4 bus2=1542.1.2.3.4 linecode=308 length=0.0023
New Line.5630705_id4539 phases=4 bus1=1535.1.2.3.4 bus2=1534.1.2.3.4 linecode=309 length=0.0201
New Line.5630704_id4538 phases=4 bus1=1541.1.2.3.4 bus2=1535.1.2.3.4 linecode=309 length=0.0083
New Line.5650610_id6504 phases=4 bus1=3203.1.2.3.4 bus2=3208.1.2.3.4 linecode=206 length=0.0240
New Line.102369693_id6178 phases=4 bus1=319.1.2.3.4 bus2=96.1.2.3.4 linecode=206 length=0.0187
New Line.5639726_id6177 phases=4 bus1=342.1.2.3.4 bus2=334.1.2.3.4 linecode=206 length=0.0061
New Line.5630652_id5346 phases=4 bus1=914.1.2.3.4 bus2=913.1.2.3.4 linecode=307 length=0.0125
New Line.12457809_id5345 phases=4 bus1=522.1.2.3.4 bus2=515.1.2.3.4 linecode=259 length=0.0165
New Line.5638252_id5344 phases=4 bus1=836.1.2.3.4 bus2=835.1.2.3.4 linecode=205 length=0.0212
New Line.357217719_id4550 phases=4 bus1=1138.1.2.3.4 bus2=1137.1.2.3.4 linecode=206 length=0.0031
New Line.5625117_id4549 phases=4 bus1=1597.1.2.3.4 bus2=1624.1.2.3.4 linecode=432 length=0.0423
New Line.5625131_id4548 phases=4 bus1=1596.1.2.3.4 bus2=1598.1.2.3.4 linecode=206 length=0.0112
New Line.5630624_id4547 phases=4 bus1=1541.1.2.3.4 bus2=1540.1.2.3.4 linecode=308 length=0.0016
New Line.5650266_id6505 phases=4 bus1=3208.1.2.3.4 bus2=3207.1.2.3.4 linecode=206 length=0.0374
New Line.102369693_id6182 phases=4 bus1=95.1.2.3.4 bus2=96.1.2.3.4 linecode=206 length=0.0136
New Line.366672876_id6181 phases=4 bus1=25.1.2.3.4 bus2=342.1.2.3.4 linecode=206 length=0.0172
New Line.366672865_id6180 phases=4 bus1=342.1.2.3.4 bus2=26.1.2.3.4 linecode=206 length=0.0014
New Line.5639495_id6179 phases=4 bus1=343.1.2.3.4 bus2=342.1.2.3.4 linecode=206 length=0.0193
New Line.5630437_id5349 phases=4 bus1=915.1.2.3.4 bus2=914.1.2.3.4 linecode=307 length=0.0181
New Line.12457809_id5348 phases=4 bus1=523.1.2.3.4 bus2=522.1.2.3.4 linecode=259 length=0.0703
New Line.5638384_id5347 phases=4 bus1=836.1.2.3.4 bus2=823.1.2.3.4 linecode=205 length=0.0131
New Line.5624561_id4551 phases=4 bus1=1628.1.2.3.4 bus2=1624.1.2.3.4 linecode=432 length=0.0010
New Line.5650266_id6506 phases=4 bus1=3207.1.2.3.4 bus2=3206.1.2.3.4 linecode=206 length=0.0268
New Line.102369693_id6186 phases=4 bus1=95.1.2.3.4 bus2=94.1.2.3.4 linecode=206 length=0.0133
New Line.366672876_id6185 phases=4 bus1=25.1.2.3.4 bus2=24.1.2.3.4 linecode=206 length=0.0010
New Line.366672865_id6184 phases=4 bus1=26.1.2.3.4 bus2=335.1.2.3.4 linecode=206 length=0.0034
New Line.366835519_id6183 phases=4 bus1=343.1.2.3.4 bus2=20.1.2.3.4 linecode=206 length=0.0117
New Line.12457809_id5351 phases=4 bus1=524.1.2.3.4 bus2=523.1.2.3.4 linecode=259 length=0.0021
New Line.5638384_id5350 phases=4 bus1=823.1.2.3.4 bus2=824.1.2.3.4 linecode=205 length=0.0140
New Line.5629497_id4552 phases=4 bus1=1596.1.2.3.4 bus2=1594.1.2.3.4 linecode=206 length=0.0137
New Line.5650266_id6507 phases=4 bus1=3206.1.2.3.4 bus2=3205.1.2.3.4 linecode=206 length=0.0258
New Line.102369693_id6190 phases=4 bus1=94.1.2.3.4 bus2=93.1.2.3.4 linecode=206 length=0.0010
New Line.366672876_id6189 phases=4 bus1=24.1.2.3.4 bus2=23.1.2.3.4 linecode=206 length=0.0207
New Line.5639701_id6188 phases=4 bus1=337.1.2.3.4 bus2=335.1.2.3.4 linecode=206 length=0.0139
New Line.366835519_id6187 phases=4 bus1=20.1.2.3.4 bus2=19.1.2.3.4 linecode=206 length=0.0266
New Line.5630288_id5358 phases=4 bus1=915.1.2.3.4 bus2=916.1.2.3.4 linecode=206 length=0.0125
New Line.12458036_id5357 phases=4 bus1=524.1.2.3.4 bus2=495.1.2.3.4 linecode=64 length=0.0517
New Line.12457956_id5356 phases=4 bus1=524.1.2.3.4 bus2=502.1.2.3.4 linecode=21 length=0.0125
New Line.12457955_id5355 phases=4 bus1=524.1.2.3.4 bus2=504.1.2.3.4 linecode=21 length=0.0728
New Line.12457954_id5354 phases=4 bus1=524.1.2.3.4 bus2=506.1.2.3.4 linecode=21 length=0.0362
New Line.366746652_id5353 phases=4 bus1=824.1.2.3.4 bus2=554.1.2.3.4 linecode=205 length=0.0145
New Line.366746306_id5352 phases=4 bus1=824.1.2.3.4 bus2=535.1.2.3.4 linecode=205 length=0.0091
New Line.5624554_id4554 phases=4 bus1=1636.1.2.3.4 bus2=1628.1.2.3.4 linecode=206 length=0.0177
New Line.5629497_id4553 phases=4 bus1=1593.1.2.3.4 bus2=1594.1.2.3.4 linecode=206 length=0.0206
New Line.5650266_id6508 phases=4 bus1=3205.1.2.3.4 bus2=3204.1.2.3.4 linecode=206 length=0.0311
New Line.102369693_id6194 phases=4 bus1=97.1.2.3.4 bus2=93.1.2.3.4 linecode=206 length=0.0244
New Line.366672876_id6193 phases=4 bus1=23.1.2.3.4 bus2=22.1.2.3.4 linecode=206 length=0.0010
New Line.5639637_id6192 phases=4 bus1=337.1.2.3.4 bus2=341.1.2.3.4 linecode=207 length=0.0117
New Line.5639636_id6191 phases=4 bus1=337.1.2.3.4 bus2=336.1.2.3.4 linecode=206 length=0.0103
New Line.12458102_id5364 phases=4 bus1=489.1.2.3.4 bus2=495.1.2.3.4 linecode=64 length=0.0433
New Line.12458037_id5363 phases=4 bus1=495.1.2.3.4 bus2=494.1.2.3.4 linecode=21 length=0.0012
New Line.12457955_id5362 phases=4 bus1=504.1.2.3.4 bus2=503.1.2.3.4 linecode=21 length=0.0143
New Line.12457954_id5361 phases=4 bus1=506.1.2.3.4 bus2=505.1.2.3.4 linecode=21 length=0.0010
New Line.359595552_id5360 phases=4 bus1=817.1.2.3.4 bus2=554.1.2.3.4 linecode=206 length=0.0134
New Line.366746306_id5359 phases=4 bus1=535.1.2.3.4 bus2=825.1.2.3.4 linecode=205 length=0.0061
New Line.5625115_id4559 phases=4 bus1=1612.1.2.3.4 bus2=1137.1.2.3.4 linecode=206 length=0.0010
New Line.5624554_id4558 phases=4 bus1=1636.1.2.3.4 bus2=1626.1.2.3.4 linecode=206 length=0.0233
New Line.5624374_id4557 phases=4 bus1=1636.1.2.3.4 bus2=1635.1.2.3.4 linecode=308 length=0.0013
New Line.5629717_id4556 phases=4 bus1=1593.1.2.3.4 bus2=1586.1.2.3.0 linecode=308 length=0.0023
New Line.5629497_id4555 phases=4 bus1=1593.1.2.3.4 bus2=1592.1.2.3.4 linecode=206 length=0.0150
New Line.102369692_id6199 phases=4 bus1=98.1.2.3.4 bus2=97.1.2.3.4 linecode=206 length=0.0141
New Line.366672876_id6198 phases=4 bus1=22.1.2.3.4 bus2=21.1.2.3.4 linecode=206 length=0.0337
New Line.5639502_id6197 phases=4 bus1=341.1.2.3.4 bus2=340.1.2.3.4 linecode=308 length=0.0013
New Line.5639636_id6196 phases=4 bus1=336.1.2.3.4 bus2=339.1.2.3.4 linecode=206 length=0.0148
New Line.5639494_id6195 phases=4 bus1=344.1.2.3.4 bus2=19.1.2.3.4 linecode=206 length=0.0310
New Line.12458103_id5373 phases=4 bus1=483.1.2.3.4 bus2=489.1.2.3.4 linecode=21 length=0.0540
New Line.12458101_id5372 phases=4 bus1=489.1.2.3.4 bus2=486.1.2.3.4 linecode=259 length=0.0017
New Line.12458100_id5371 phases=4 bus1=489.1.2.3.4 bus2=488.1.2.3.4 linecode=21 length=0.0338
New Line.12458037_id5370 phases=4 bus1=494.1.2.3.4 bus2=493.1.2.3.4 linecode=21 length=0.0513
New Line.12457955_id5369 phases=4 bus1=503.1.2.3.4 bus2=517.1.2.3.4 linecode=21 length=0.0022
New Line.359595540_id5368 phases=4 bus1=817.1.2.3.4 bus2=556.1.2.3.4 linecode=206 length=0.0010
New Line.50685626_id5367 phases=4 bus1=817.1.2.3.4 bus2=610.1.2.3.4 linecode=206 length=0.0019
New Line.5638652_id5366 phases=4 bus1=817.1.2.3.4 bus2=816.1.2.3.4 linecode=206 length=0.0141
New Line.5638383_id5365 phases=4 bus1=826.1.2.3.4 bus2=825.1.2.3.4 linecode=205 length=0.0113
New Line.5624996_id4563 phases=4 bus1=1612.1.2.3.4 bus2=1611.1.2.3.4 linecode=206 length=0.0010
New Line.5624554_id4562 phases=4 bus1=1656.1.2.3.4 bus2=1626.1.2.3.4 linecode=206 length=0.0210
New Line.5629799_id4561 phases=4 bus1=1580.1.2.3.4 bus2=1592.1.2.3.4 linecode=310 length=0.0041
New Line.5629798_id4560 phases=4 bus1=1592.1.2.3.4 bus2=1582.1.2.3.4 linecode=206 length=0.0016
New Line.5650076_id6509 phases=4 bus1=3211.1.2.3.4 bus2=3204.1.2.3.4 linecode=206 length=0.0285
New Line.102369692_id6204 phases=4 bus1=99.1.2.3.0 bus2=98.1.2.3.4 linecode=206 length=0.0190
New Line.366672876_id6203 phases=4 bus1=325.1.2.3.4 bus2=21.1.2.3.4 linecode=206 length=0.0196
New Line.5639636_id6202 phases=4 bus1=348.1.2.3.4 bus2=339.1.2.3.4 linecode=206 length=0.0068
New Line.5639510_id6201 phases=4 bus1=338.1.2.3.4 bus2=339.1.2.3.4 linecode=308 length=0.0049
New Line.5639494_id6200 phases=4 bus1=373.1.2.3.4 bus2=344.1.2.3.4 linecode=206 length=0.0158
New Line.12458103_id5381 phases=4 bus1=482.1.2.3.4 bus2=483.1.2.3.4 linecode=21 length=0.0010
New Line.12458101_id5380 phases=4 bus1=485.1.2.3.4 bus2=486.1.2.3.4 linecode=259 length=0.0428
New Line.12458100_id5379 phases=4 bus1=488.1.2.3.4 bus2=487.1.2.3.4 linecode=21 length=0.0010
New Line.12458037_id5378 phases=4 bus1=493.1.2.3.4 bus2=492.1.2.3.4 linecode=21 length=0.0061
New Line.12457819_id5377 phases=4 bus1=518.1.2.3.4 bus2=517.1.2.3.4 linecode=21 length=0.0391
New Line.359595540_id5376 phases=4 bus1=556.1.2.3.4 bus2=555.1.2.3.4 linecode=206 length=0.0010
New Line.50685626_id5375 phases=4 bus1=609.1.2.3.4 bus2=610.1.2.3.4 linecode=206 length=0.0073
New Line.5638383_id5374 phases=4 bus1=827.1.2.3.4 bus2=826.1.2.3.4 linecode=205 length=0.0010
New Line.5624996_id4567 phases=4 bus1=1619.1.2.3.4 bus2=1611.1.2.3.4 linecode=206 length=0.0185
New Line.5624554_id4566 phases=4 bus1=1656.1.2.3.4 bus2=1625.1.2.3.4 linecode=206 length=0.0344
New Line.5623885_id4565 phases=4 bus1=1656.1.2.3.4 bus2=1655.1.2.3.4 linecode=308 length=0.0013
New Line.5629798_id4564 phases=4 bus1=1581.1.2.3.4 bus2=1582.1.2.3.4 linecode=206 length=0.0063
New Line.5650076_id6510 phases=4 bus1=3212.1.2.3.4 bus2=3211.1.2.3.4 linecode=206 length=0.0143
New Line.102369692_id6210 phases=4 bus1=100.1.2.3.4 bus2=99.1.2.3.0 linecode=206 length=0.0158
New Line.5640344_id6209 phases=4 bus1=326.1.2.3.4 bus2=325.1.2.3.4 linecode=206 length=0.0168
New Line.5639481_id6208 phases=4 bus1=348.1.2.3.4 bus2=347.1.2.3.4 linecode=206 length=0.0010
New Line.357237862_id6207 phases=4 bus1=88.1.2.3.4 bus2=373.1.2.3.4 linecode=206 length=0.0010
New Line.5638483_id6206 phases=4 bus1=371.1.2.3.4 bus2=373.1.2.3.4 linecode=207 length=0.0022
New Line.5638482_id6205 phases=4 bus1=373.1.2.3.4 bus2=372.1.2.3.4 linecode=207 length=0.0155
New Line.12458101_id5387 phases=4 bus1=485.1.2.3.4 bus2=484.1.2.3.4 linecode=259 length=0.0012
New Line.12458037_id5386 phases=4 bus1=492.1.2.3.4 bus2=491.1.2.3.4 linecode=21 length=0.0010
New Line.12457819_id5385 phases=4 bus1=519.1.2.3.4 bus2=518.1.2.3.4 linecode=21 length=0.0013
New Line.359595540_id5384 phases=4 bus1=806.1.2.3.4 bus2=555.1.2.3.4 linecode=206 length=0.0032
New Line.50685626_id5383 phases=4 bus1=609.1.2.3.4 bus2=608.1.2.3.4 linecode=206 length=0.0166
New Line.357399239_id5382 phases=4 bus1=827.1.2.3.4 bus2=574.1.2.3.4 linecode=205 length=0.0183
New Line.5624884_id4572 phases=4 bus1=1616.1.2.3.4 bus2=1619.1.2.3.4 linecode=206 length=0.0195
New Line.5624883_id4571 phases=4 bus1=1619.1.2.3.4 bus2=1618.1.2.3.4 linecode=310 length=0.0021
New Line.5624554_id4570 phases=4 bus1=1683.1.2.3.4 bus2=1625.1.2.3.4 linecode=206 length=0.0143
New Line.5629876_id4569 phases=4 bus1=1581.1.2.3.4 bus2=1570.1.2.3.4 linecode=310 length=0.0016
New Line.5629875_id4568 phases=4 bus1=1573.1.2.3.4 bus2=1581.1.2.3.4 linecode=206 length=0.0084
New Line.12460193_id6512 phases=4 bus1=3212.1.2.3.4 bus2=2929.1.2.3.4 linecode=248 length=0.0076
New Line.5650076_id6511 phases=4 bus1=3213.1.2.3.4 bus2=3212.1.2.3.4 linecode=206 length=0.0010
New Line.5639481_id6213 phases=4 bus1=350.1.2.3.4 bus2=347.1.2.3.4 linecode=206 length=0.0168
New Line.357237862_id6212 phases=4 bus1=88.1.2.3.4 bus2=87.1.2.3.4 linecode=206 length=0.0115
New Line.5638483_id6211 phases=4 bus1=371.1.2.3.4 bus2=370.1.2.3.4 linecode=207 length=0.0045
New Line.12457819_id5390 phases=4 bus1=519.1.2.3.4 bus2=520.1.2.3.4 linecode=21 length=0.0010
New Line.5639037_id5389 phases=4 bus1=806.1.2.3.4 bus2=805.1.2.3.4 linecode=206 length=0.0230
New Line.357399239_id5388 phases=4 bus1=574.1.2.3.4 bus2=573.1.2.3.4 linecode=205 length=0.0066
New Line.5624884_id4578 phases=4 bus1=1616.1.2.3.4 bus2=1615.1.2.3.4 linecode=206 length=0.0134
New Line.5624883_id4577 phases=4 bus1=1618.1.2.3.4 bus2=1617.1.2.3.4 linecode=310 length=0.0016
New Line.5623402_id4576 phases=4 bus1=1683.1.2.3.4 bus2=1680.1.2.3.4 linecode=206 length=0.0104
New Line.5623401_id4575 phases=4 bus1=1684.1.2.3.4 bus2=1683.1.2.3.4 linecode=206 length=0.0153
New Line.5623400_id4574 phases=4 bus1=1682.1.2.3.4 bus2=1683.1.2.3.4 linecode=206 length=0.0071
New Line.5629875_id4573 phases=4 bus1=1572.1.2.3.4 bus2=1573.1.2.3.4 linecode=206 length=0.0161
New Line.12460180_id6514 phases=4 bus1=2929.1.2.3.4 bus2=2928.1.2.3.4 linecode=248 length=0.0010
New Line.5650076_id6513 phases=4 bus1=3213.1.2.3.4 bus2=3214.1.2.3.4 linecode=206 length=0.0032
New Line.5639481_id6218 phases=4 bus1=346.1.2.3.4 bus2=350.1.2.3.4 linecode=206 length=0.0206
New Line.5639391_id6217 phases=4 bus1=350.1.2.3.4 bus2=349.1.2.3.4 linecode=308 length=0.0013
New Line.357237862_id6216 phases=4 bus1=379.1.2.3.4 bus2=87.1.2.3.4 linecode=206 length=0.0247
New Line.5638483_id6215 phases=4 bus1=375.1.2.3.4 bus2=370.1.2.3.4 linecode=207 length=0.0140
New Line.5638527_id6214 phases=4 bus1=372.1.2.3.4 bus2=368.1.2.3.4 linecode=207 length=0.0110
New Line.5639190_id5391 phases=4 bus1=805.1.2.3.4 bus2=803.1.2.3.4 linecode=206 length=0.0092
New Line.5624884_id4582 phases=4 bus1=1615.1.2.3.4 bus2=1614.1.2.3.4 linecode=206 length=0.0134
New Line.5623402_id4581 phases=4 bus1=1696.1.2.3.4 bus2=1680.1.2.3.4 linecode=206 length=0.0236
New Line.5623351_id4580 phases=4 bus1=1686.1.2.3.4 bus2=1684.1.2.3.4 linecode=206 length=0.0079
New Line.5629875_id4579 phases=4 bus1=1572.1.2.3.4 bus2=1571.1.2.3.4 linecode=206 length=0.0050
New Line.12460180_id6516 phases=4 bus1=2928.1.2.3.4 bus2=2927.1.2.3.4 linecode=248 length=0.0010
New Line.5650064_id6515 phases=4 bus1=3217.1.2.3.0 bus2=3214.1.2.3.4 linecode=206 length=0.0041
New Line.5639481_id6222 phases=4 bus1=352.1.2.3.4 bus2=346.1.2.3.4 linecode=206 length=0.0152
New Line.357237862_id6221 phases=4 bus1=379.1.2.3.4 bus2=86.1.2.3.4 linecode=206 length=0.0122
New Line.5638046_id6220 phases=4 bus1=379.1.2.3.4 bus2=378.1.2.3.4 linecode=308 length=0.0013
New Line.5638527_id6219 phases=4 bus1=368.1.2.3.4 bus2=367.1.2.3.4 linecode=207 length=0.0335
New Line.5639190_id5392 phases=4 bus1=803.1.2.3.4 bus2=802.1.2.3.4 linecode=206 length=0.0010
New Line.5624884_id4588 phases=4 bus1=1614.1.2.3.4 bus2=1623.1.2.3.4 linecode=206 length=0.0125
New Line.5622967_id4587 phases=4 bus1=1696.1.2.3.4 bus2=1695.1.2.3.4 linecode=206 length=0.0206
New Line.5623336_id4586 phases=4 bus1=1686.1.2.3.4 bus2=1685.1.2.3.4 linecode=206 length=0.0127
New Line.5630056_id4585 phases=4 bus1=1571.1.2.3.4 bus2=1562.1.2.3.4 linecode=207 length=0.0175
New Line.5630055_id4584 phases=4 bus1=1571.1.2.3.4 bus2=1565.1.2.3.4 linecode=206 length=0.0184
New Line.5630054_id4583 phases=4 bus1=1571.1.2.3.4 bus2=1567.1.2.3.4 linecode=207 length=0.0058
New Line.5650101_id6519 phases=2 bus1=3217.1.0 bus2=3209.1.0 linecode=370 length=0.0024
New Line.5650063_id6518 phases=2 bus1=3217.1.0 bus2=3215.1.0 linecode=316 length=0.0010
New Line.5650062_id6517 phases=4 bus1=3217.1.2.3.0 bus2=3216.1.2.3.4 linecode=206 length=0.0095
New Line.5639481_id6227 phases=4 bus1=353.1.2.3.4 bus2=352.1.2.3.4 linecode=206 length=0.0121
New Line.5639197_id6226 phases=4 bus1=351.1.2.3.4 bus2=352.1.2.3.4 linecode=308 length=0.0013
New Line.5638390_id6225 phases=4 bus1=377.1.2.3.4 bus2=375.1.2.3.4 linecode=207 length=0.0098
New Line.5638669_id6224 phases=4 bus1=367.1.2.3.4 bus2=365.1.2.3.4 linecode=207 length=0.0300
New Line.5638668_id6223 phases=4 bus1=367.1.2.3.4 bus2=366.1.2.3.4 linecode=308 length=0.0013
New Line.5639190_id5393 phases=4 bus1=801.1.2.3.4 bus2=802.1.2.3.4 linecode=206 length=0.0121
New Line.5624566_id4593 phases=4 bus1=1623.1.2.3.4 bus2=1622.1.2.3.4 linecode=206 length=0.0019
New Line.5622967_id4592 phases=4 bus1=1703.1.2.3.4 bus2=1695.1.2.3.4 linecode=206 length=0.0182
New Line.5623336_id4591 phases=4 bus1=1690.1.2.3.4 bus2=1685.1.2.3.4 linecode=206 length=0.0013
New Line.5630055_id4590 phases=4 bus1=1565.1.2.3.4 bus2=1564.1.2.3.4 linecode=206 length=0.0671
New Line.5630054_id4589 phases=4 bus1=1566.1.2.3.4 bus2=1567.1.2.3.4 linecode=207 length=0.0153
New Line.5650062_id6520 phases=4 bus1=3218.1.2.3.4 bus2=3216.1.2.3.4 linecode=206 length=0.0075
New Line.12458639_id6231 phases=4 bus1=353.1.2.3.4 bus2=18.1.2.3.4 linecode=64 length=0.0010
New Line.5639137_id6230 phases=4 bus1=356.1.2.3.4 bus2=353.1.2.3.4 linecode=206 length=0.0255
New Line.5638370_id6229 phases=4 bus1=377.1.2.3.4 bus2=376.1.2.3.4 linecode=207 length=0.0166
New Line.63496832_id6228 phases=4 bus1=365.1.2.3.4 bus2=101.1.2.3.4 linecode=309 length=0.0029
New Line.5639190_id5395 phases=4 bus1=800.1.2.3.4 bus2=801.1.2.3.4 linecode=206 length=0.0010
New Line.5638254_id5394 phases=4 bus1=573.1.2.3.4 bus2=832.1.2.3.4 linecode=205 length=0.0043
New Line.5624566_id4598 phases=4 bus1=1632.1.2.3.4 bus2=1622.1.2.3.4 linecode=206 length=0.0149
New Line.5622513_id4597 phases=4 bus1=1703.1.2.3.4 bus2=1702.1.2.3.4 linecode=206 length=0.0163
New Line.5630594_id4596 phases=4 bus1=1564.1.2.3.4 bus2=1544.1.2.3.4 linecode=308 length=0.0013
New Line.5630055_id4595 phases=4 bus1=1564.1.2.3.4 bus2=1563.1.2.3.4 linecode=206 length=0.0362
New Line.5630054_id4594 phases=4 bus1=1579.1.2.3.4 bus2=1566.1.2.3.4 linecode=207 length=0.0010
New Line.5649970_id6521 phases=4 bus1=3219.1.2.3.4 bus2=3218.1.2.3.4 linecode=206 length=0.0397
New Line.102370923_id6234 phases=4 bus1=16.1.2.3.4 bus2=18.1.2.3.4 linecode=248 length=0.0071
New Line.5638992_id6233 phases=4 bus1=356.1.2.3.4 bus2=354.1.2.3.4 linecode=206 length=0.0040
New Line.5638991_id6232 phases=4 bus1=356.1.2.3.4 bus2=355.1.2.3.4 linecode=308 length=0.0023
New Line.5639190_id5396 phases=4 bus1=800.1.2.3.4 bus2=799.1.2.3.4 linecode=206 length=0.0190
New Line.5624434_id4601 phases=4 bus1=1632.1.2.3.4 bus2=1631.1.2.3.4 linecode=206 length=0.0294
New Line.5622513_id4600 phases=4 bus1=1702.1.2.3.4 bus2=1701.1.2.3.4 linecode=206 length=0.0192
New Line.5623272_id4599 phases=4 bus1=1690.1.2.3.4 bus2=1692.1.2.3.4 linecode=309 length=0.0322
New Line.361326943_id6523 phases=4 bus1=2934.1.2.3.4 bus2=3219.1.2.3.4 linecode=206 length=0.0081
New Line.5649825_id6522 phases=4 bus1=3220.1.2.3.4 bus2=3219.1.2.3.4 linecode=205 length=0.0226
New Line.12458667_id6236 phases=4 bus1=17.1.2.3.4 bus2=16.1.2.3.4 linecode=248 length=0.0020
New Line.5638992_id6235 phases=4 bus1=357.1.2.3.4 bus2=354.1.2.3.4 linecode=206 length=0.0054
New Line.5639190_id5398 phases=4 bus1=799.1.2.3.4 bus2=798.1.2.3.4 linecode=206 length=0.0010
New Line.12458375_id5397 phases=4 bus1=832.1.2.3.4 bus2=468.1.2.3.4 linecode=21 length=0.0232
New Line.5624434_id4607 phases=4 bus1=1659.1.2.3.4 bus2=1631.1.2.3.4 linecode=206 length=0.0245
New Line.102369664_id4606 phases=4 bus1=1701.1.2.3.4 bus2=1142.1.2.3.4 linecode=206 length=0.0278
New Line.5623272_id4605 phases=4 bus1=1692.1.2.3.4 bus2=1688.1.2.3.4 linecode=309 length=0.0114
New Line.5623201_id4604 phases=4 bus1=1692.1.2.3.4 bus2=1691.1.2.3.4 linecode=308 length=0.0025
New Line.5630794_id4603 phases=4 bus1=1563.1.2.3.4 bus2=1532.1.2.3.4 linecode=206 length=0.0052
New Line.5629801_id4602 phases=4 bus1=1577.1.2.3.4 bus2=1579.1.2.3.4 linecode=309 length=0.0146
New Line.361326943_id6525 phases=4 bus1=2934.1.2.3.4 bus2=2933.1.2.3.4 linecode=206 length=0.0012
New Line.5649738_id6524 phases=4 bus1=3224.1.2.3.0 bus2=3220.1.2.3.4 linecode=205 length=0.0136
New Line.5638940_id6238 phases=4 bus1=357.1.2.3.4 bus2=360.1.2.3.4 linecode=207 length=0.0162
New Line.5638911_id6237 phases=4 bus1=357.1.2.3.4 bus2=362.1.2.3.4 linecode=206 length=0.0078
New Line.5640537_id5399 phases=4 bus1=782.1.2.3.4 bus2=798.1.2.3.4 linecode=206 length=0.0142
New Line.5623806_id4615 phases=4 bus1=1664.1.2.3.4 bus2=1659.1.2.3.4 linecode=207 length=0.0157
New Line.5623805_id4614 phases=4 bus1=1677.1.2.3.4 bus2=1659.1.2.3.4 linecode=206 length=0.0330
New Line.102369663_id4613 phases=4 bus1=1142.1.2.3.4 bus2=1141.1.2.3.4 linecode=206 length=0.0153
New Line.5623272_id4612 phases=4 bus1=1688.1.2.3.4 bus2=1694.1.2.3.4 linecode=309 length=0.0184
New Line.5631143_id4611 phases=4 bus1=1532.1.2.3.4 bus2=1517.1.2.3.4 linecode=307 length=0.0010
New Line.5630793_id4610 phases=4 bus1=1532.1.2.3.4 bus2=1531.1.2.3.4 linecode=307 length=0.0166
New Line.5630792_id4609 phases=4 bus1=1533.1.2.3.4 bus2=1532.1.2.3.4 linecode=307 length=0.0045
New Line.5629801_id4608 phases=4 bus1=1604.1.2.3.4 bus2=1577.1.2.3.4 linecode=309 length=0.0201
New Line.361326943_id6527 phases=4 bus1=2933.1.2.3.4 bus2=2932.1.2.3.4 linecode=206 length=0.0150
New Line.5649688_id6526 phases=4 bus1=3223.1.2.3.4 bus2=3224.1.2.3.0 linecode=205 length=0.0216
New Line.5638881_id6241 phases=4 bus1=360.1.2.3.4 bus2=359.1.2.3.4 linecode=308 length=0.0013
New Line.5638910_id6240 phases=4 bus1=362.1.2.3.4 bus2=358.1.2.3.4 linecode=308 length=0.0023
New Line.5638861_id6239 phases=4 bus1=363.1.2.3.4 bus2=362.1.2.3.4 linecode=206 length=0.0081
New Line.5640537_id5400 phases=4 bus1=782.1.2.3.4 bus2=781.1.2.3.4 linecode=206 length=0.0010
New Line.5623727_id4625 phases=4 bus1=1663.1.2.3.4 bus2=1664.1.2.3.4 linecode=308 length=0.0013
New Line.5623457_id4624 phases=4 bus1=1676.1.2.3.4 bus2=1677.1.2.3.4 linecode=206 length=0.0201
New Line.102369663_id4623 phases=4 bus1=1141.1.2.3.4 bus2=1140.1.2.3.4 linecode=206 length=0.0157
New Line.5623272_id4622 phases=4 bus1=1694.1.2.3.4 bus2=1687.1.2.3.4 linecode=309 length=0.0194
New Line.5623107_id4621 phases=4 bus1=1694.1.2.3.4 bus2=1693.1.2.3.4 linecode=308 length=0.0013
New Line.5631143_id4620 phases=4 bus1=1518.1.2.3.4 bus2=1517.1.2.3.4 linecode=307 length=0.0143
New Line.5630793_id4619 phases=4 bus1=1530.1.2.3.4 bus2=1531.1.2.3.4 linecode=307 length=0.0345
New Line.5630767_id4618 phases=4 bus1=1551.1.2.3.4 bus2=1533.1.2.3.4 linecode=307 length=0.0264
New Line.5629801_id4617 phases=4 bus1=1604.1.2.3.4 bus2=1576.1.2.3.4 linecode=309 length=0.0295
New Line.5625080_id4616 phases=4 bus1=1604.1.2.3.4 bus2=1603.1.2.3.4 linecode=308 length=0.0013
New Line.5649688_id6528 phases=4 bus1=3222.1.2.3.4 bus2=3223.1.2.3.4 linecode=205 length=0.0269
New Line.5638862_id6243 phases=4 bus1=361.1.2.3.4 bus2=363.1.2.3.4 linecode=308 length=0.0017
New Line.5638769_id6242 phases=4 bus1=364.1.2.3.4 bus2=363.1.2.3.4 linecode=206 length=0.0193
New Line.5640537_id5401 phases=4 bus1=781.1.2.3.4 bus2=780.1.2.3.4 linecode=206 length=0.0136
New Line.5623457_id4632 phases=4 bus1=1676.1.2.3.4 bus2=1675.1.2.3.4 linecode=206 length=0.0085
New Line.102369663_id4631 phases=4 bus1=1721.1.2.3.4 bus2=1140.1.2.3.4 linecode=206 length=0.0056
New Line.5631143_id4630 phases=4 bus1=1519.1.2.3.4 bus2=1518.1.2.3.4 linecode=307 length=0.0159
New Line.5630793_id4629 phases=4 bus1=1530.1.2.3.4 bus2=1529.1.2.3.4 linecode=307 length=0.0318
New Line.5630479_id4628 phases=4 bus1=1549.1.2.3.4 bus2=1551.1.2.3.4 linecode=307 length=0.0313
New Line.5630478_id4627 phases=4 bus1=1551.1.2.3.4 bus2=1550.1.2.3.4 linecode=308 length=0.0013
New Line.5629801_id4626 phases=4 bus1=1630.1.2.3.4 bus2=1576.1.2.3.4 linecode=309 length=0.0201
New Line.5649688_id6529 phases=4 bus1=3222.1.2.3.4 bus2=3221.1.2.3.4 linecode=205 length=0.0250
New Line.359973921_id5403 phases=4 bus1=780.1.2.3.4 bus2=779.1.2.3.4 linecode=206 length=0.0010
New Line.5640537_id5402 phases=4 bus1=780.1.2.3.4 bus2=779.1.2.3.4 linecode=206 length=0.0010
New Line.5623457_id4641 phases=4 bus1=1675.1.2.3.4 bus2=1674.1.2.3.4 linecode=206 length=0.0166
New Line.5621385_id4640 phases=4 bus1=1724.1.2.3.4 bus2=1721.1.2.3.4 linecode=206 length=0.0148
New Line.5621384_id4639 phases=4 bus1=1721.1.2.3.4 bus2=1729.1.2.3.4 linecode=206 length=0.0184
New Line.5621383_id4638 phases=4 bus1=1720.1.2.3.4 bus2=1721.1.2.3.4 linecode=206 length=0.0013
New Line.5631143_id4637 phases=4 bus1=1520.1.2.3.4 bus2=1519.1.2.3.4 linecode=307 length=0.0010
New Line.5631268_id4636 phases=4 bus1=1529.1.2.3.4 bus2=1512.1.2.3.4 linecode=307 length=0.0278
New Line.5631267_id4635 phases=4 bus1=1529.1.2.3.4 bus2=1514.1.2.3.4 linecode=310 length=0.0054
New Line.5630479_id4634 phases=4 bus1=1569.1.2.3.4 bus2=1549.1.2.3.4 linecode=307 length=0.0154
New Line.5624537_id4633 phases=4 bus1=1629.1.2.3.4 bus2=1630.1.2.3.4 linecode=308 length=0.0013
New Line.5649688_id6530 phases=4 bus1=3228.1.2.3.4 bus2=3221.1.2.3.4 linecode=205 length=0.0143
New Line.359973921_id5404 phases=4 bus1=779.1.2.3.4 bus2=552.1.2.3.4 linecode=206 length=0.0170
New Line.5623457_id4650 phases=4 bus1=1674.1.2.3.4 bus2=1673.1.2.3.4 linecode=206 length=0.0108
New Line.5621307_id4649 phases=4 bus1=1724.1.2.3.4 bus2=1723.1.2.3.4 linecode=206 length=0.0184
New Line.5621189_id4648 phases=4 bus1=1729.1.2.3.4 bus2=1728.1.2.3.4 linecode=206 length=0.0157
New Line.5621383_id4647 phases=4 bus1=1720.1.2.3.4 bus2=1719.1.2.3.4 linecode=206 length=0.0032
New Line.5631427_id4646 phases=4 bus1=1512.1.2.3.4 bus2=1502.1.2.3.4 linecode=310 length=0.0090
New Line.5631426_id4645 phases=4 bus1=1512.1.2.3.4 bus2=1505.1.2.3.4 linecode=307 length=0.0090
New Line.5631267_id4644 phases=4 bus1=1523.1.2.3.4 bus2=1514.1.2.3.4 linecode=310 length=0.0084
New Line.5629926_id4643 phases=4 bus1=1569.1.2.3.4 bus2=1568.1.2.3.4 linecode=308 length=0.0016
New Line.5629925_id4642 phases=4 bus1=1588.1.2.3.4 bus2=1569.1.2.3.4 linecode=307 length=0.0222
New Line.5649395_id6531 phases=4 bus1=3228.1.2.3.4 bus2=3227.1.2.3.4 linecode=205 length=0.0190
New Line.359973921_id5406 phases=4 bus1=552.1.2.3.4 bus2=551.1.2.3.4 linecode=206 length=0.0010
New Line.12458481_id5405 phases=4 bus1=458.1.2.3.4 bus2=468.1.2.3.4 linecode=64 length=0.0015
New Line.5623457_id4662 phases=4 bus1=1672.1.2.3.4 bus2=1673.1.2.3.4 linecode=206 length=0.0228
New Line.5621307_id4661 phases=4 bus1=1731.1.2.3.4 bus2=1723.1.2.3.4 linecode=206 length=0.0166
New Line.5621189_id4660 phases=4 bus1=1738.1.2.3.0 bus2=1728.1.2.3.4 linecode=206 length=0.0188
New Line.5621408_id4659 phases=4 bus1=1719.1.2.3.4 bus2=1718.1.2.3.4 linecode=206 length=0.0340
New Line.5631802_id4658 phases=4 bus1=1487.1.2.3.4 bus2=1520.1.2.3.4 linecode=206 length=0.0253
New Line.5631427_id4657 phases=4 bus1=1502.1.2.3.4 bus2=1501.1.2.3.4 linecode=310 length=0.0010
New Line.5631457_id4656 phases=4 bus1=1505.1.2.3.4 bus2=1500.1.2.3.4 linecode=308 length=0.0014
New Line.5631426_id4655 phases=4 bus1=1505.1.2.3.4 bus2=1504.1.2.3.4 linecode=307 length=0.0209
New Line.5631267_id4654 phases=4 bus1=1513.1.2.3.4 bus2=1523.1.2.3.4 linecode=310 length=0.0099
New Line.5631123_id4653 phases=4 bus1=1523.1.2.3.4 bus2=1522.1.2.3.4 linecode=308 length=0.0019
New Line.5629642_id4652 phases=4 bus1=1588.1.2.3.4 bus2=1587.1.2.3.4 linecode=205 length=0.0172
New Line.5629566_id4651 phases=4 bus1=1591.1.2.3.4 bus2=1588.1.2.3.4 linecode=310 length=0.0071
New Line.5649395_id6532 phases=4 bus1=3227.1.2.3.4 bus2=3231.1.2.3.4 linecode=205 length=0.0071
New Line.359973921_id5408 phases=4 bus1=551.1.2.3.4 bus2=550.1.2.3.4 linecode=206 length=0.0139
New Line.12458481_id5407 phases=4 bus1=459.1.2.3.4 bus2=458.1.2.3.4 linecode=64 length=0.0981
New Line.5623457_id4675 phases=4 bus1=1708.1.2.3.4 bus2=1672.1.2.3.4 linecode=206 length=0.0188
New Line.5621307_id4674 phases=4 bus1=1722.1.2.3.4 bus2=1731.1.2.3.4 linecode=206 length=0.0237
New Line.5621118_id4673 phases=4 bus1=1730.1.2.3.4 bus2=1731.1.2.3.4 linecode=308 length=0.0013
New Line.5621189_id4672 phases=4 bus1=1738.1.2.3.0 bus2=1727.1.2.3.4 linecode=206 length=0.0166
New Line.5620830_id4671 phases=4 bus1=1738.1.2.3.0 bus2=1737.1.2.3.4 linecode=308 length=0.0013
New Line.5621563_id4670 phases=4 bus1=1718.1.2.3.4 bus2=1714.1.2.3.4 linecode=206 length=0.0374
New Line.5621562_id4669 phases=4 bus1=1718.1.2.3.4 bus2=1715.1.2.3.4 linecode=308 length=0.0013
New Line.5631802_id4668 phases=4 bus1=1487.1.2.3.4 bus2=1488.1.2.3.4 linecode=206 length=0.0099
New Line.5631530_id4667 phases=4 bus1=1501.1.2.3.4 bus2=1497.1.2.3.4 linecode=308 length=0.0010
New Line.5631267_id4666 phases=4 bus1=1527.1.2.3.4 bus2=1513.1.2.3.4 linecode=310 length=0.0139
New Line.5629642_id4665 phases=4 bus1=1610.1.2.3.4 bus2=1587.1.2.3.4 linecode=205 length=0.0125
New Line.5629565_id4664 phases=4 bus1=1591.1.2.3.4 bus2=1589.1.2.3.4 linecode=310 length=0.0183
New Line.5629564_id4663 phases=4 bus1=1591.1.2.3.4 bus2=1590.1.2.3.4 linecode=310 length=0.0115
New Line.5649395_id6534 phases=4 bus1=3231.1.2.3.4 bus2=3226.1.2.3.4 linecode=205 length=0.0197
New Line.5649301_id6533 phases=2 bus1=3231.3.4 bus2=3230.3.0 linecode=315 length=0.0038
New Line.359973921_id5410 phases=4 bus1=549.1.2.3.4 bus2=550.1.2.3.4 linecode=206 length=0.0010
New Line.12458481_id5409 phases=4 bus1=460.1.2.3.4 bus2=459.1.2.3.4 linecode=64 length=0.0031
New Line.5623457_id4682 phases=4 bus1=1711.1.2.3.4 bus2=1708.1.2.3.4 linecode=206 length=0.0194
New Line.5622301_id4681 phases=4 bus1=1708.1.2.3.4 bus2=1707.1.2.3.4 linecode=308 length=0.0013
New Line.5621307_id4680 phases=4 bus1=1722.1.2.3.4 bus2=1736.1.2.3.4 linecode=206 length=0.0268
New Line.5631802_id4679 phases=4 bus1=1489.1.2.3.4 bus2=1488.1.2.3.4 linecode=206 length=0.0213
New Line.5631853_id4678 phases=4 bus1=1504.1.2.3.4 bus2=1480.1.2.3.4 linecode=307 length=0.0091
New Line.5630861_id4677 phases=4 bus1=1537.1.2.3.4 bus2=1527.1.2.3.4 linecode=309 length=0.0215
New Line.5629564_id4676 phases=4 bus1=1602.1.2.3.4 bus2=1590.1.2.3.4 linecode=310 length=0.0139
New Line.5649395_id6536 phases=4 bus1=3233.1.2.3.4 bus2=3226.1.2.3.4 linecode=205 length=0.0044
New Line.5649301_id6535 phases=2 bus1=3230.3.0 bus2=3229.3.0 linecode=315 length=0.0013
New Line.361281602_id5412 phases=4 bus1=549.1.2.3.4 bus2=542.1.2.3.4 linecode=206 length=0.0122
New Line.12458801_id5411 phases=4 bus1=460.1.2.3.4 bus2=446.1.2.3.4 linecode=64 length=0.0209
New Line.5622031_id4695 phases=4 bus1=1709.1.2.3.4 bus2=1711.1.2.3.4 linecode=308 length=0.0013
New Line.5622030_id4694 phases=4 bus1=1710.1.2.3.4 bus2=1711.1.2.3.4 linecode=206 length=0.0161
New Line.5621307_id4693 phases=4 bus1=1741.1.2.3.4 bus2=1736.1.2.3.4 linecode=206 length=0.0092
New Line.5620852_id4692 phases=4 bus1=1736.1.2.3.4 bus2=1735.1.2.3.4 linecode=308 length=0.0013
New Line.364602369_id4691 phases=4 bus1=1489.1.2.3.4 bus2=1466.1.2.3.4 linecode=206 length=0.0048
New Line.5631803_id4690 phases=4 bus1=1485.1.2.3.4 bus2=1489.1.2.3.4 linecode=206 length=0.0010
New Line.5631801_id4689 phases=4 bus1=1490.1.2.3.4 bus2=1489.1.2.3.4 linecode=206 length=0.0010
New Line.5631853_id4688 phases=4 bus1=1481.1.2.3.4 bus2=1480.1.2.3.4 linecode=307 length=0.0033
New Line.5630656_id4687 phases=4 bus1=1537.1.2.3.4 bus2=1536.1.2.3.4 linecode=308 length=0.0021
New Line.5630655_id4686 phases=4 bus1=1546.1.2.3.4 bus2=1537.1.2.3.4 linecode=309 length=0.0112
New Line.5625016_id4685 phases=4 bus1=1608.1.2.3.4 bus2=1610.1.2.3.4 linecode=205 length=0.0159
New Line.50649641_id4684 phases=4 bus1=1153.1.2.3.4 bus2=1602.1.2.3.4 linecode=309 length=0.0157
New Line.5625094_id4683 phases=4 bus1=1602.1.2.3.4 bus2=1601.1.2.3.4 linecode=308 length=0.0013
New Line.5649395_id6538 phases=4 bus1=3225.1.2.3.4 bus2=3233.1.2.3.4 linecode=205 length=0.0045
New Line.5649241_id6537 phases=4 bus1=3232.1.2.3.4 bus2=3233.1.2.3.4 linecode=309 length=0.0021
New Line.361281602_id5414 phases=4 bus1=548.1.2.3.4 bus2=542.1.2.3.4 linecode=206 length=0.0095
New Line.12458801_id5413 phases=4 bus1=447.1.2.3.4 bus2=446.1.2.3.4 linecode=64 length=0.0635
New Line.5622030_id4705 phases=4 bus1=1713.1.2.3.4 bus2=1710.1.2.3.4 linecode=206 length=0.0051
New Line.5620781_id4704 phases=4 bus1=1741.1.2.3.4 bus2=1739.1.2.3.4 linecode=207 length=0.0099
New Line.5620780_id4703 phases=4 bus1=1741.1.2.3.4 bus2=1740.1.2.3.4 linecode=206 length=0.0068
New Line.5632253_id4702 phases=4 bus1=1465.1.2.3.4 bus2=1466.1.2.3.4 linecode=206 length=0.0053
New Line.5631803_id4701 phases=4 bus1=1485.1.2.3.4 bus2=1484.1.2.3.4 linecode=206 length=0.0290
New Line.5631801_id4700 phases=4 bus1=1491.1.2.3.4 bus2=1490.1.2.3.4 linecode=206 length=0.0029
New Line.5631853_id4699 phases=4 bus1=1482.1.2.3.4 bus2=1481.1.2.3.4 linecode=307 length=0.0074
New Line.5630542_id4698 phases=4 bus1=1546.1.2.3.4 bus2=1545.1.2.3.4 linecode=308 length=0.0013
New Line.5625016_id4697 phases=4 bus1=1608.1.2.3.4 bus2=1607.1.2.3.4 linecode=205 length=0.0187
New Line.50649641_id4696 phases=4 bus1=1154.1.2.3.4 bus2=1153.1.2.3.4 linecode=309 length=0.0010
New Line.5649395_id6539 phases=4 bus1=3236.1.2.3.4 bus2=3225.1.2.3.4 linecode=205 length=0.0249
New Line.361332474_id5417 phases=4 bus1=548.1.2.3.4 bus2=541.1.2.3.4 linecode=206 length=0.0058
New Line.359974235_id5416 phases=4 bus1=548.1.2.3.4 bus2=547.1.2.3.4 linecode=206 length=0.0033
New Line.12458801_id5415 phases=4 bus1=447.1.2.3.4 bus2=448.1.2.3.4 linecode=64 length=0.0151
New Line.5621795_id4712 phases=4 bus1=1713.1.2.3.4 bus2=1712.1.2.3.4 linecode=308 length=0.0025
New Line.5621794_id4711 phases=4 bus1=1713.1.2.3.4 bus2=1717.1.2.3.4 linecode=307 length=0.0334
New Line.5632253_id4710 phases=4 bus1=1465.1.2.3.4 bus2=1464.1.2.3.4 linecode=206 length=0.0300
New Line.5631801_id4709 phases=4 bus1=1499.1.2.3.4 bus2=1491.1.2.3.4 linecode=206 length=0.0233
New Line.5631853_id4708 phases=4 bus1=1483.1.2.3.4 bus2=1482.1.2.3.4 linecode=307 length=0.0148
New Line.5625016_id4707 phases=4 bus1=1634.1.2.3.4 bus2=1607.1.2.3.4 linecode=205 length=0.0206
New Line.50649640_id4706 phases=4 bus1=1154.1.2.3.4 bus2=1621.1.2.3.4 linecode=309 length=0.0100
New Line.5649136_id6540 phases=4 bus1=3236.1.2.3.4 bus2=3235.1.2.3.4 linecode=205 length=0.0291
New Line.359974235_id5419 phases=4 bus1=547.1.2.3.4 bus2=546.1.2.3.4 linecode=206 length=0.0169
New Line.12458801_id5418 phases=4 bus1=449.1.2.3.4 bus2=448.1.2.3.4 linecode=64 length=0.0736
New Line.5621794_id4720 phases=4 bus1=1717.1.2.3.4 bus2=1726.1.2.3.4 linecode=307 length=0.0155
New Line.5621445_id4719 phases=4 bus1=1717.1.2.3.4 bus2=1716.1.2.3.4 linecode=308 length=0.0013
New Line.5633487_id4718 phases=4 bus1=1464.1.2.3.4 bus2=1431.1.2.3.4 linecode=206 length=0.0348
New Line.5632366_id4717 phases=4 bus1=1459.1.2.3.4 bus2=1484.1.2.3.4 linecode=307 length=0.0148
New Line.5625016_id4716 phases=4 bus1=1634.1.2.3.4 bus2=1606.1.2.3.4 linecode=205 length=0.0166
New Line.5624431_id4715 phases=4 bus1=1633.1.2.3.4 bus2=1634.1.2.3.4 linecode=308 length=0.0013
New Line.5624925_id4714 phases=4 bus1=1621.1.2.3.4 bus2=1613.1.2.3.4 linecode=309 length=0.0173
New Line.5624876_id4713 phases=4 bus1=1621.1.2.3.4 bus2=1620.1.2.3.4 linecode=308 length=0.0013
New Line.5649136_id6541 phases=4 bus1=3235.1.2.3.4 bus2=3234.1.2.3.4 linecode=205 length=0.0114
New Line.359974235_id5421 phases=4 bus1=546.1.2.3.4 bus2=545.1.2.3.4 linecode=206 length=0.0010
New Line.12458801_id5420 phases=4 bus1=450.1.2.3.4 bus2=449.1.2.3.4 linecode=64 length=0.0302
New Line.5621293_id4726 phases=4 bus1=1734.1.2.3.4 bus2=1726.1.2.3.4 linecode=206 length=0.0202
New Line.5621292_id4725 phases=4 bus1=1726.1.2.3.4 bus2=1725.1.2.3.4 linecode=310 length=0.0051
New Line.5633487_id4724 phases=4 bus1=1432.1.2.3.4 bus2=1431.1.2.3.4 linecode=206 length=0.0289
New Line.5632366_id4723 phases=4 bus1=1460.1.2.3.4 bus2=1459.1.2.3.4 linecode=307 length=0.0010
New Line.5631523_id4722 phases=4 bus1=1510.1.2.3.4 bus2=1499.1.2.3.4 linecode=309 length=0.0257
New Line.5625016_id4721 phases=4 bus1=1606.1.2.3.4 bus2=1605.1.2.3.4 linecode=205 length=0.0061
New Line.5649136_id6542 phases=4 bus1=3241.1.2.3.4 bus2=3234.1.2.3.4 linecode=205 length=0.0103
New Line.359974235_id5423 phases=4 bus1=545.1.2.3.4 bus2=753.1.2.3.4 linecode=206 length=0.0069
New Line.12458801_id5422 phases=4 bus1=450.1.2.3.4 bus2=452.1.2.3.4 linecode=64 length=0.0019
New Line.5633487_id4731 phases=4 bus1=1433.1.2.3.4 bus2=1432.1.2.3.4 linecode=206 length=0.0260
New Line.5632366_id4730 phases=4 bus1=1460.1.2.3.4 bus2=1461.1.2.3.4 linecode=307 length=0.0167
New Line.5631523_id4729 phases=4 bus1=1511.1.2.3.4 bus2=1510.1.2.3.4 linecode=309 length=0.0148
New Line.5631358_id4728 phases=4 bus1=1510.1.2.3.4 bus2=1509.1.2.3.4 linecode=308 length=0.0013
New Line.5625016_id4727 phases=4 bus1=1650.1.2.3.4 bus2=1605.1.2.3.4 linecode=205 length=0.0156
New Line.5648971_id6545 phases=4 bus1=3239.1.2.3.0 bus2=3241.1.2.3.4 linecode=308 length=0.0023
New Line.5648970_id6544 phases=4 bus1=3241.1.2.3.4 bus2=3240.1.2.3.0 linecode=308 length=0.0023
New Line.5648969_id6543 phases=4 bus1=3243.1.2.3.4 bus2=3241.1.2.3.4 linecode=205 length=0.0031
New Line.5641658_id5426 phases=4 bus1=754.1.2.3.4 bus2=753.1.2.3.4 linecode=206 length=0.0327
New Line.12458800_id5425 phases=4 bus1=452.1.2.3.4 bus2=451.1.2.3.4 linecode=57 length=0.0511
New Line.12458586_id5424 phases=4 bus1=466.1.2.3.4 bus2=452.1.2.3.4 linecode=64 length=0.1039
New Line.5621080_id4738 phases=4 bus1=1734.1.2.3.4 bus2=1732.1.2.3.4 linecode=206 length=0.0321
New Line.5633487_id4737 phases=4 bus1=1434.1.2.3.4 bus2=1433.1.2.3.4 linecode=206 length=0.0087
New Line.5632366_id4736 phases=4 bus1=1462.1.2.3.4 bus2=1461.1.2.3.4 linecode=307 length=0.0010
New Line.5631276_id4735 phases=4 bus1=1516.1.2.3.0 bus2=1511.1.2.3.4 linecode=309 length=0.0152
New Line.5624016_id4734 phases=4 bus1=1644.1.2.3.4 bus2=1650.1.2.3.4 linecode=206 length=0.0051
New Line.5624015_id4733 phases=4 bus1=1650.1.2.3.4 bus2=1645.1.2.3.4 linecode=206 length=0.0161
New Line.5624014_id4732 phases=4 bus1=1650.1.2.3.4 bus2=1649.1.2.3.4 linecode=206 length=0.0058
New Line.5648993_id6548 phases=2 bus1=3240.1.0 bus2=3238.1.0 linecode=316 length=0.0013
New Line.5648969_id6547 phases=4 bus1=3244.1.2.3.4 bus2=3243.1.2.3.4 linecode=205 length=0.0160
New Line.5648958_id6546 phases=4 bus1=3243.1.2.3.4 bus2=3242.1.2.3.4 linecode=309 length=0.0079
New Line.361278791_id5430 phases=4 bus1=754.1.2.3.4 bus2=743.1.2.3.4 linecode=206 length=0.0266
New Line.12458585_id5429 phases=4 bus1=454.1.2.3.4 bus2=466.1.2.3.4 linecode=21 length=0.0273
New Line.12458584_id5428 phases=4 bus1=466.1.2.3.4 bus2=456.1.2.3.4 linecode=21 length=0.0243
New Line.12458474_id5427 phases=4 bus1=467.1.2.3.4 bus2=466.1.2.3.4 linecode=64 length=0.0150
New Line.5621080_id4744 phases=4 bus1=1742.1.2.3.4 bus2=1732.1.2.3.4 linecode=206 length=0.0112
New Line.5638644_id4743 phases=4 bus1=1434.1.2.3.4 bus2=1423.1.2.3.4 linecode=206 length=0.0348
New Line.5632366_id4742 phases=4 bus1=1462.1.2.3.4 bus2=1463.1.2.3.4 linecode=307 length=0.0201
New Line.5631198_id4741 phases=4 bus1=1515.1.2.3.4 bus2=1516.1.2.3.0 linecode=405 length=0.0025
New Line.5624016_id4740 phases=4 bus1=1653.1.2.3.4 bus2=1644.1.2.3.4 linecode=206 length=0.0340
New Line.5624014_id4739 phases=4 bus1=1649.1.2.3.4 bus2=1648.1.2.3.4 linecode=206 length=0.0152
New Line.5649013_id6550 phases=2 bus1=3238.1.0 bus2=3237.1.0 linecode=316 length=0.0013
New Line.5648905_id6549 phases=4 bus1=3246.1.2.3.4 bus2=3244.1.2.3.4 linecode=205 length=0.0371
New Line.5641945_id5434 phases=4 bus1=743.1.2.3.4 bus2=742.1.2.3.4 linecode=206 length=0.0187
New Line.12458585_id5433 phases=4 bus1=454.1.2.3.4 bus2=453.1.2.3.4 linecode=21 length=0.0010
New Line.12458584_id5432 phases=4 bus1=456.1.2.3.4 bus2=455.1.2.3.4 linecode=21 length=0.0010
New Line.12458474_id5431 phases=4 bus1=474.1.2.3.4 bus2=467.1.2.3.4 linecode=64 length=0.0844
New Line.5620628_id4753 phases=4 bus1=1747.1.2.3.4 bus2=1742.1.2.3.4 linecode=206 length=0.0036
New Line.5638644_id4752 phases=4 bus1=1423.1.2.3.4 bus2=1424.1.2.3.4 linecode=206 length=0.0010
New Line.366633415_id4751 phases=4 bus1=1463.1.2.3.4 bus2=1453.1.2.3.4 linecode=307 length=0.0102
New Line.5632556_id4750 phases=4 bus1=1463.1.2.3.4 bus2=1449.1.2.3.4 linecode=310 length=0.0124
New Line.5623916_id4749 phases=4 bus1=1658.1.2.3.4 bus2=1653.1.2.3.4 linecode=206 length=0.0187
New Line.5623915_id4748 phases=4 bus1=1653.1.2.3.4 bus2=1652.1.2.3.4 linecode=207 length=0.0114
New Line.5624039_id4747 phases=4 bus1=1642.1.2.3.4 bus2=1645.1.2.3.4 linecode=207 length=0.0236
New Line.63496811_id4746 phases=4 bus1=1151.1.2.3.4 bus2=1648.1.2.3.4 linecode=307 length=0.0022
New Line.5624014_id4745 phases=4 bus1=1648.1.2.3.4 bus2=1647.1.2.3.4 linecode=206 length=0.0201
New Line.5648684_id6551 phases=4 bus1=3246.1.2.3.4 bus2=3245.1.2.3.4 linecode=308 length=0.0010
New Line.5641945_id5439 phases=4 bus1=742.1.2.3.4 bus2=741.1.2.3.4 linecode=206 length=0.0010
New Line.12458477_id5438 phases=4 bus1=462.1.2.3.4 bus2=474.1.2.3.4 linecode=21 length=0.0201
New Line.12458476_id5437 phases=4 bus1=474.1.2.3.4 bus2=464.1.2.3.4 linecode=64 length=0.0355
New Line.12458475_id5436 phases=4 bus1=474.1.2.3.4 bus2=465.1.2.3.4 linecode=21 length=0.0336
New Line.12458248_id5435 phases=4 bus1=475.1.2.3.4 bus2=474.1.2.3.4 linecode=64 length=0.1042
New Line.5620588_id4763 phases=4 bus1=1747.1.2.3.4 bus2=1743.1.2.3.4 linecode=206 length=0.0186
New Line.5620587_id4762 phases=4 bus1=1747.1.2.3.4 bus2=1745.1.2.3.4 linecode=206 length=0.0157
New Line.5620586_id4761 phases=4 bus1=1747.1.2.3.4 bus2=1746.1.2.3.4 linecode=206 length=0.0058
New Line.5638644_id4760 phases=4 bus1=1424.1.2.3.4 bus2=1425.1.2.3.4 linecode=206 length=0.0302
New Line.5632555_id4759 phases=4 bus1=1453.1.2.3.4 bus2=1452.1.2.3.4 linecode=307 length=0.0114
New Line.5623916_id4758 phases=4 bus1=1658.1.2.3.4 bus2=1651.1.2.3.4 linecode=206 length=0.0126
New Line.5623846_id4757 phases=4 bus1=1658.1.2.3.4 bus2=1657.1.2.3.4 linecode=308 length=0.0013
New Line.5624040_id4756 phases=4 bus1=1652.1.2.3.4 bus2=1641.1.2.3.0 linecode=405 length=0.0013
New Line.5624120_id4755 phases=4 bus1=1642.1.2.3.4 bus2=1640.1.2.3.4 linecode=207 length=0.0379
New Line.5624014_id4754 phases=4 bus1=1679.1.2.3.4 bus2=1647.1.2.3.4 linecode=206 length=0.0170
New Line.12459283_id5445 phases=4 bus1=741.1.2.3.4 bus2=444.1.2.3.4 linecode=122 length=0.0010
New Line.12459282_id5444 phases=4 bus1=445.1.2.3.4 bus2=741.1.2.3.4 linecode=122 length=0.0011
New Line.5646843_id5443 phases=4 bus1=715.1.2.3.4 bus2=741.1.2.3.4 linecode=206 length=0.0174
New Line.12458477_id5442 phases=4 bus1=462.1.2.3.4 bus2=461.1.2.3.4 linecode=21 length=0.0010
New Line.12458476_id5441 phases=4 bus1=464.1.2.3.4 bus2=463.1.2.3.4 linecode=64 length=0.0010
New Line.12458248_id5440 phases=4 bus1=477.1.2.3.4 bus2=475.1.2.3.4 linecode=64 length=0.0164
New Line.5620587_id4772 phases=4 bus1=1745.1.2.3.4 bus2=1744.1.2.3.4 linecode=206 length=0.0179
New Line.5620586_id4771 phases=4 bus1=1749.1.2.3.4 bus2=1746.1.2.3.4 linecode=206 length=0.0094
New Line.5638644_id4770 phases=4 bus1=1426.1.2.3.4 bus2=1425.1.2.3.4 linecode=206 length=0.0135
New Line.5632555_id4769 phases=4 bus1=1451.1.2.3.4 bus2=1452.1.2.3.4 linecode=307 length=0.0142
New Line.5623916_id4768 phases=4 bus1=1662.1.2.3.4 bus2=1651.1.2.3.4 linecode=206 length=0.0283
New Line.5624215_id4767 phases=4 bus1=1640.1.2.3.4 bus2=1638.1.2.3.4 linecode=308 length=0.0014
New Line.5624214_id4766 phases=4 bus1=1640.1.2.3.4 bus2=1639.1.2.3.4 linecode=207 length=0.0289
New Line.5624014_id4765 phases=4 bus1=1679.1.2.3.4 bus2=1646.1.2.3.4 linecode=206 length=0.0192
New Line.5623456_id4764 phases=4 bus1=1679.1.2.3.4 bus2=1678.1.2.3.4 linecode=308 length=0.0013
New Line.12459284_id5451 phases=4 bus1=443.1.2.3.4 bus2=444.1.2.3.4 linecode=248 length=0.0040
New Line.12459286_id5450 phases=4 bus1=445.1.2.3.4 bus2=442.1.2.3.4 linecode=248 length=0.0028
New Line.5646843_id5449 phases=4 bus1=715.1.2.3.4 bus2=714.1.2.3.4 linecode=206 length=0.0116
New Line.12458249_id5448 phases=4 bus1=477.1.2.3.4 bus2=473.1.2.3.4 linecode=64 length=0.0163
New Line.12458247_id5447 phases=4 bus1=478.1.2.3.4 bus2=477.1.2.3.4 linecode=64 length=0.0159
New Line.12458246_id5446 phases=4 bus1=476.1.2.3.4 bus2=477.1.2.3.4 linecode=64 length=0.0081
New Line.5620029_id4779 phases=4 bus1=1765.1.2.3.4 bus2=1743.1.2.3.4 linecode=357 length=0.0189
New Line.364603683_id4778 phases=4 bus1=1426.1.2.3.4 bus2=1422.1.2.3.4 linecode=207 length=0.0164
New Line.5638984_id4777 phases=4 bus1=1414.1.2.3.4 bus2=1426.1.2.3.4 linecode=206 length=0.0303
New Line.5632555_id4776 phases=4 bus1=1451.1.2.3.4 bus2=1450.1.2.3.4 linecode=307 length=0.0035
New Line.5623771_id4775 phases=4 bus1=1662.1.2.3.4 bus2=1660.1.2.3.4 linecode=207 length=0.0124
New Line.5623770_id4774 phases=4 bus1=1662.1.2.3.4 bus2=1661.1.2.3.4 linecode=206 length=0.0136
New Line.5624299_id4773 phases=4 bus1=1639.1.2.3.4 bus2=1637.1.2.3.4 linecode=308 length=0.0013
New Line.5646843_id5454 phases=4 bus1=713.1.2.3.4 bus2=714.1.2.3.4 linecode=206 length=0.0152
New Line.12458249_id5453 phases=4 bus1=473.1.2.3.4 bus2=472.1.2.3.4 linecode=64 length=0.0720
New Line.12458174_id5452 phases=4 bus1=479.1.2.3.4 bus2=478.1.2.3.4 linecode=259 length=0.0023
New Line.5620029_id4786 phases=4 bus1=1765.1.2.3.4 bus2=1766.1.2.3.4 linecode=357 length=0.0134
New Line.5620494_id4785 phases=4 bus1=1749.1.2.3.4 bus2=1750.1.2.3.4 linecode=432 length=0.0146
New Line.5638645_id4784 phases=4 bus1=1422.1.2.3.4 bus2=1421.1.2.3.4 linecode=309 length=0.0127
New Line.5632920_id4783 phases=4 bus1=1450.1.2.3.4 bus2=1439.1.2.3.4 linecode=309 length=0.0153
New Line.5632919_id4782 phases=4 bus1=1450.1.2.3.4 bus2=1441.1.2.3.4 linecode=307 length=0.0304
New Line.5623904_id4781 phases=4 bus1=1660.1.2.3.4 bus2=1654.1.2.3.4 linecode=207 length=0.0326
New Line.5623770_id4780 phases=4 bus1=1661.1.2.3.4 bus2=1666.1.2.3.4 linecode=206 length=0.0294
New Line.5646843_id5457 phases=4 bus1=713.1.2.3.4 bus2=712.1.2.3.4 linecode=206 length=0.0011
New Line.12458249_id5456 phases=4 bus1=472.1.2.3.4 bus2=471.1.2.3.4 linecode=64 length=0.0499
New Line.12458174_id5455 phases=4 bus1=479.1.2.3.4 bus2=480.1.2.3.4 linecode=259 length=0.0717
New Line.5620034_id4794 phases=4 bus1=1766.1.2.3.4 bus2=1763.1.2.3.0 linecode=308 length=0.0019
New Line.5620029_id4793 phases=4 bus1=1772.1.2.3.4 bus2=1766.1.2.3.4 linecode=357 length=0.0010
New Line.5620407_id4792 phases=4 bus1=1754.1.2.3.4 bus2=1750.1.2.3.4 linecode=432 length=0.0139
New Line.5620406_id4791 phases=4 bus1=1752.1.2.3.4 bus2=1750.1.2.3.4 linecode=432 length=0.0085
New Line.5632919_id4790 phases=4 bus1=1441.1.2.3.4 bus2=1440.1.2.3.4 linecode=307 length=0.0127
New Line.12448282_id4789 phases=4 bus1=1654.1.2.3.4 bus2=1133.1.2.3.4 linecode=122 length=0.0010
New Line.5623655_id4788 phases=4 bus1=1666.1.2.3.4 bus2=1665.1.2.3.4 linecode=206 length=0.0330
New Line.5623654_id4787 phases=4 bus1=1666.1.2.3.4 bus2=1669.1.2.3.4 linecode=207 length=0.0079
New Line.5646843_id5460 phases=4 bus1=712.1.2.3.4 bus2=711.1.2.3.4 linecode=206 length=0.0015
New Line.12458249_id5459 phases=4 bus1=508.1.2.3.4 bus2=471.1.2.3.4 linecode=64 length=0.0025
New Line.12458174_id5458 phases=4 bus1=481.1.2.3.4 bus2=480.1.2.3.4 linecode=259 length=0.0010
New Line.5619435_id4803 phases=4 bus1=1773.1.2.3.4 bus2=1772.1.2.3.4 linecode=357 length=0.0163
New Line.5620328_id4802 phases=4 bus1=1754.1.2.3.4 bus2=1753.1.2.3.4 linecode=308 length=0.0013
New Line.5620351_id4801 phases=4 bus1=1752.1.2.3.4 bus2=1751.1.2.3.0 linecode=308 length=0.0038
New Line.5620350_id4800 phases=4 bus1=1755.1.2.3.4 bus2=1752.1.2.3.4 linecode=310 length=0.0058
New Line.5633396_id4799 phases=4 bus1=1435.1.2.3.4 bus2=1440.1.2.3.4 linecode=307 length=0.0050
New Line.5633395_id4798 phases=4 bus1=1436.1.2.3.4 bus2=1440.1.2.3.4 linecode=309 length=0.0060
New Line.12448284_id4797 phases=4 bus1=1133.1.2.3.4 bus2=1131.1.2.3.4 linecode=144 length=0.0049
New Line.12448283_id4796 phases=4 bus1=1133.1.2.3.4 bus2=1132.1.2.3.4 linecode=144 length=0.0036
New Line.5623655_id4795 phases=4 bus1=1671.1.2.3.4 bus2=1665.1.2.3.4 linecode=206 length=0.0340
New Line.102370921_id5463 phases=4 bus1=508.1.2.3.4 bus2=437.1.2.3.4 linecode=64 length=0.0055
New Line.102370920_id5462 phases=4 bus1=508.1.2.3.4 bus2=440.1.2.3.4 linecode=243 length=0.0018
New Line.12457938_id5461 phases=4 bus1=508.1.2.3.4 bus2=507.1.2.3.4 linecode=139 length=0.0499
New Line.5619435_id4809 phases=4 bus1=1773.1.2.3.4 bus2=1774.1.2.3.4 linecode=357 length=0.0108
New Line.5620318_id4808 phases=4 bus1=1760.1.2.3.4 bus2=1755.1.2.3.4 linecode=309 length=0.0094
New Line.5620317_id4807 phases=4 bus1=1758.1.2.3.4 bus2=1755.1.2.3.4 linecode=310 length=0.0134
New Line.5623655_id4806 phases=4 bus1=1681.1.2.3.4 bus2=1671.1.2.3.4 linecode=206 length=0.0296
New Line.5623498_id4805 phases=4 bus1=1671.1.2.3.4 bus2=1670.1.2.3.4 linecode=308 length=0.0013
New Line.5623631_id4804 phases=4 bus1=1667.1.2.3.4 bus2=1669.1.2.3.4 linecode=310 length=0.0316
New Line.102370921_id5467 phases=4 bus1=438.1.2.3.4 bus2=437.1.2.3.4 linecode=64 length=0.0019
New Line.102370920_id5466 phases=4 bus1=440.1.2.3.4 bus2=441.1.2.3.4 linecode=243 length=0.0018
New Line.12458081_id5465 phases=4 bus1=507.1.2.3.4 bus2=490.1.2.3.4 linecode=139 length=0.0727
New Line.12457969_id5464 phases=4 bus1=514.1.2.3.4 bus2=507.1.2.3.4 linecode=144 length=0.0640
New Line.5619435_id4814 phases=4 bus1=1774.1.2.3.4 bus2=1782.1.2.3.4 linecode=357 length=0.0152
New Line.5620218_id4813 phases=4 bus1=1760.1.2.3.4 bus2=1759.1.2.3.4 linecode=308 length=0.0013
New Line.5620253_id4812 phases=4 bus1=1758.1.2.3.4 bus2=1756.1.2.3.4 linecode=310 length=0.0089
New Line.5620252_id4811 phases=4 bus1=1758.1.2.3.4 bus2=1757.1.2.3.4 linecode=308 length=0.0010
New Line.5623631_id4810 phases=4 bus1=1698.1.2.3.4 bus2=1667.1.2.3.4 linecode=310 length=0.0362
New Line.102370921_id5473 phases=4 bus1=439.1.2.3.4 bus2=438.1.2.3.4 linecode=64 length=0.0014
New Line.12458275_id5472 phases=4 bus1=490.1.2.3.4 bus2=470.1.2.3.4 linecode=57 length=0.0169
New Line.12457972_id5471 phases=4 bus1=498.1.2.3.4 bus2=514.1.2.3.4 linecode=228 length=0.0111
New Line.12457971_id5470 phases=4 bus1=500.1.2.3.4 bus2=514.1.2.3.4 linecode=228 length=0.0133
New Line.12457970_id5469 phases=4 bus1=514.1.2.3.4 bus2=501.1.2.3.4 linecode=57 length=0.0175
New Line.12457863_id5468 phases=4 bus1=528.1.2.3.4 bus2=514.1.2.3.4 linecode=144 length=0.0709
New Line.5619273_id4818 phases=4 bus1=1782.1.2.3.4 bus2=1784.1.2.3.4 linecode=357 length=0.0143
New Line.5620253_id4817 phases=4 bus1=1762.1.2.3.4 bus2=1756.1.2.3.4 linecode=310 length=0.0179
New Line.5623631_id4816 phases=4 bus1=1700.1.2.3.4 bus2=1698.1.2.3.4 linecode=310 length=0.0157
New Line.5622856_id4815 phases=4 bus1=1698.1.2.3.4 bus2=1697.1.2.3.0 linecode=308 length=0.0030
New Line.12458267_id5479 phases=4 bus1=470.1.2.3.4 bus2=469.1.2.3.4 linecode=228 length=0.0010
New Line.12458014_id5478 phases=4 bus1=498.1.2.3.4 bus2=497.1.2.3.4 linecode=228 length=0.0010
New Line.12457971_id5477 phases=4 bus1=499.1.2.3.4 bus2=500.1.2.3.4 linecode=228 length=0.0100
New Line.12457865_id5476 phases=4 bus1=528.1.2.3.4 bus2=512.1.2.3.4 linecode=144 length=0.0746
New Line.12457864_id5475 phases=4 bus1=528.1.2.3.4 bus2=513.1.2.3.4 linecode=57 length=0.0098
New Line.12457730_id5474 phases=4 bus1=529.1.2.3.4 bus2=528.1.2.3.4 linecode=144 length=0.0823
New Line.5619275_id4825 phases=4 bus1=1784.1.2.3.4 bus2=1776.1.2.3.4 linecode=357 length=0.0091
New Line.5619274_id4824 phases=4 bus1=1784.1.2.3.4 bus2=1781.1.2.3.4 linecode=206 length=0.0152
New Line.5619119_id4823 phases=4 bus1=1785.1.2.3.4 bus2=1784.1.2.3.4 linecode=357 length=0.0085
New Line.5620113_id4822 phases=4 bus1=1770.1.2.3.4 bus2=1762.1.2.3.4 linecode=310 length=0.0179
New Line.5620112_id4821 phases=4 bus1=1761.1.2.3.4 bus2=1762.1.2.3.4 linecode=308 length=0.0013
New Line.5623631_id4820 phases=4 bus1=1706.1.2.3.4 bus2=1700.1.2.3.4 linecode=310 length=0.0268
New Line.5622674_id4819 phases=4 bus1=1700.1.2.3.4 bus2=1699.1.2.3.4 linecode=308 length=0.0018
New Line.12458032_id5485 phases=4 bus1=499.1.2.3.4 bus2=496.1.2.3.4 linecode=228 length=0.0010
New Line.12457865_id5484 phases=4 bus1=512.1.2.3.4 bus2=511.1.2.3.4 linecode=144 length=0.0109
New Line.12457874_id5483 phases=4 bus1=513.1.2.3.4 bus2=509.1.2.3.4 linecode=228 length=0.0010
New Line.12457732_id5482 phases=4 bus1=529.1.2.3.4 bus2=526.1.2.3.4 linecode=57 length=0.0139
New Line.12457731_id5481 phases=4 bus1=529.1.2.3.4 bus2=527.1.2.3.4 linecode=57 length=0.0187
New Line.12457599_id5480 phases=4 bus1=530.1.2.3.4 bus2=529.1.2.3.4 linecode=144 length=0.0934
New Line.5619275_id4830 phases=4 bus1=1776.1.2.3.4 bus2=1775.1.2.3.4 linecode=357 length=0.0267
New Line.5619274_id4829 phases=4 bus1=1781.1.2.3.4 bus2=1780.1.2.3.4 linecode=206 length=0.0417
New Line.5619119_id4828 phases=4 bus1=1785.1.2.3.4 bus2=1789.1.2.3.4 linecode=357 length=0.0173
New Line.5619895_id4827 phases=4 bus1=1769.1.2.3.4 bus2=1770.1.2.3.4 linecode=308 length=0.0013
New Line.5622389_id4826 phases=4 bus1=1706.1.2.3.4 bus2=1705.1.2.3.4 linecode=309 length=0.0101
New Line.12457865_id5488 phases=4 bus1=510.1.2.3.4 bus2=511.1.2.3.4 linecode=144 length=0.0010
New Line.12457753_id5487 phases=4 bus1=526.1.2.3.4 bus2=525.1.2.3.4 linecode=228 length=0.0010
New Line.12457465_id5486 phases=4 bus1=532.1.2.3.4 bus2=530.1.2.3.4 linecode=144 length=0.0418
New Line.5619275_id4836 phases=4 bus1=1799.1.2.3.4 bus2=1775.1.2.3.4 linecode=357 length=0.0372
New Line.5619659_id4835 phases=4 bus1=1780.1.2.3.4 bus2=1771.1.2.3.4 linecode=308 length=0.0026
New Line.5619274_id4834 phases=4 bus1=1780.1.2.3.4 bus2=1779.1.2.3.4 linecode=206 length=0.0191
New Line.5619120_id4833 phases=4 bus1=1783.1.2.3.4 bus2=1789.1.2.3.4 linecode=308 length=0.0020
New Line.5618867_id4832 phases=4 bus1=1790.1.2.3.4 bus2=1789.1.2.3.4 linecode=357 length=0.0074
New Line.5622416_id4831 phases=4 bus1=1705.1.2.3.4 bus2=1704.1.2.3.4 linecode=308 length=0.0024
New Line.12457464_id5490 phases=4 bus1=532.1.2.3.4 bus2=531.1.2.3.4 linecode=139 length=0.0010
New Line.12457332_id5489 phases=4 bus1=533.1.2.3.4 bus2=532.1.2.3.4 linecode=139 length=0.0348
New Line.5618394_id4840 phases=4 bus1=1799.1.2.3.4 bus2=1797.1.2.3.4 linecode=357 length=0.0376
New Line.5618393_id4839 phases=4 bus1=1799.1.2.3.4 bus2=1798.1.2.3.4 linecode=308 length=0.0015
New Line.5619274_id4838 phases=4 bus1=1779.1.2.3.4 bus2=1778.1.2.3.4 linecode=206 length=0.0142
New Line.5618867_id4837 phases=4 bus1=1791.1.2.3.4 bus2=1790.1.2.3.4 linecode=357 length=0.0102
New Line.12457461_id5491 phases=4 bus1=918.1.2.3.4 bus2=531.1.2.3.4 linecode=139 length=0.0180
New Line.5618394_id4844 phases=4 bus1=1797.1.2.3.4 bus2=1796.1.2.3.4 linecode=357 length=0.0135
New Line.5619274_id4843 phases=4 bus1=1778.1.2.3.4 bus2=1777.1.2.3.4 linecode=206 length=0.0208
New Line.5618998_id4842 phases=4 bus1=1791.1.2.3.4 bus2=1786.1.2.3.4 linecode=206 length=0.0018
New Line.5618867_id4841 phases=4 bus1=1791.1.2.3.4 bus2=1793.1.2.3.4 linecode=357 length=0.0161
New Line.5618394_id4848 phases=4 bus1=1816.1.2.3.4 bus2=1796.1.2.3.4 linecode=357 length=0.0010
New Line.5620006_id4847 phases=4 bus1=1777.1.2.3.4 bus2=1767.1.2.3.4 linecode=206 length=0.0199
New Line.5620005_id4846 phases=4 bus1=1777.1.2.3.4 bus2=1768.1.2.3.4 linecode=308 length=0.0010
New Line.5618570_id4845 phases=4 bus1=1794.1.2.3.4 bus2=1793.1.2.3.4 linecode=357 length=0.0098
New Line.5629936_id5492 phases=4 bus1=920.1.2.3.4 bus2=918.1.2.3.4 linecode=307 length=0.0090
New Line.5617765_id4851 phases=4 bus1=1816.1.2.3.4 bus2=1815.1.2.3.4 linecode=206 length=0.0215
New Line.5618808_id4850 phases=4 bus1=1794.1.2.3.4 bus2=1792.1.2.3.0 linecode=308 length=0.0012
New Line.5618570_id4849 phases=4 bus1=1800.1.2.3.4 bus2=1794.1.2.3.4 linecode=357 length=0.0371
New Line.5629880_id5493 phases=4 bus1=921.1.2.3.4 bus2=920.1.2.3.4 linecode=307 length=0.0138
New Line.5617765_id4853 phases=4 bus1=1815.1.2.3.4 bus2=1827.1.2.3.4 linecode=206 length=0.0272
New Line.5618368_id4852 phases=4 bus1=1804.1.2.3.4 bus2=1800.1.2.3.4 linecode=206 length=0.0362
New Line.5629880_id5494 phases=4 bus1=921.1.2.3.4 bus2=922.1.2.3.4 linecode=307 length=0.0010
New Line.5617127_id4858 phases=4 bus1=1827.1.2.3.4 bus2=1825.1.2.3.4 linecode=206 length=0.0116
New Line.5617126_id4857 phases=4 bus1=1827.1.2.3.4 bus2=1826.1.2.3.4 linecode=308 length=0.0010
New Line.5618367_id4856 phases=4 bus1=1804.1.2.3.4 bus2=1801.1.2.3.4 linecode=206 length=0.0166
New Line.5618366_id4855 phases=4 bus1=1803.1.2.3.4 bus2=1804.1.2.3.4 linecode=206 length=0.0089
New Line.5618326_id4854 phases=4 bus1=1804.1.2.3.4 bus2=1807.1.2.3.4 linecode=206 length=0.0057
New Line.5617127_id4862 phases=4 bus1=1848.1.2.3.4 bus2=1825.1.2.3.4 linecode=206 length=0.0078
New Line.5618546_id4861 phases=4 bus1=1801.1.2.3.4 bus2=1795.1.2.3.4 linecode=206 length=0.0277
New Line.5618366_id4860 phases=4 bus1=1803.1.2.3.4 bus2=1802.1.2.3.4 linecode=206 length=0.0157
New Line.5618145_id4859 phases=4 bus1=1808.1.2.3.4 bus2=1807.1.2.3.4 linecode=206 length=0.0107
New Line.5616898_id4868 phases=4 bus1=1847.1.2.3.4 bus2=1848.1.2.3.4 linecode=308 length=0.0021
New Line.5616897_id4867 phases=4 bus1=1857.1.2.3.4 bus2=1848.1.2.3.4 linecode=206 length=0.0090
New Line.5618891_id4866 phases=4 bus1=1795.1.2.3.4 bus2=1787.1.2.3.4 linecode=206 length=0.0265
New Line.5618890_id4865 phases=4 bus1=1795.1.2.3.4 bus2=1788.1.2.3.4 linecode=308 length=0.0024
New Line.5618366_id4864 phases=4 bus1=1821.1.2.3.4 bus2=1802.1.2.3.4 linecode=206 length=0.0320
New Line.5618145_id4863 phases=4 bus1=1809.1.2.3.4 bus2=1808.1.2.3.4 linecode=206 length=0.0028
New Line.5616815_id4874 phases=4 bus1=1857.1.2.3.4 bus2=1854.1.2.3.4 linecode=308 length=0.0022
New Line.5616814_id4873 phases=4 bus1=1877.1.2.3.4 bus2=1857.1.2.3.4 linecode=206 length=0.0316
New Line.5617656_id4872 phases=4 bus1=1820.1.2.3.4 bus2=1821.1.2.3.4 linecode=308 length=0.0017
New Line.5617655_id4871 phases=4 bus1=1822.1.2.3.4 bus2=1821.1.2.3.4 linecode=206 length=0.0114
New Line.5618214_id4870 phases=4 bus1=1809.1.2.3.4 bus2=1805.1.2.3.4 linecode=308 length=0.0040
New Line.5618145_id4869 phases=4 bus1=1810.1.2.3.4 bus2=1809.1.2.3.4 linecode=206 length=0.0106
New Line.5616814_id4879 phases=4 bus1=1877.1.2.3.4 bus2=1856.1.2.3.4 linecode=206 length=0.0229
New Line.5612186_id4878 phases=4 bus1=1876.1.2.3.4 bus2=1877.1.2.3.4 linecode=308 length=0.0010
New Line.5617509_id4877 phases=4 bus1=1822.1.2.3.4 bus2=1824.1.2.3.4 linecode=206 length=0.0115
New Line.5618146_id4876 phases=4 bus1=1810.1.2.3.4 bus2=1806.1.2.3.4 linecode=310 length=0.0019
New Line.5617903_id4875 phases=4 bus1=1811.1.2.3.4 bus2=1810.1.2.3.4 linecode=206 length=0.0107
New Line.5616814_id4882 phases=4 bus1=1856.1.2.3.4 bus2=1855.1.2.3.4 linecode=206 length=0.0112
New Line.5617362_id4881 phases=4 bus1=1824.1.2.3.4 bus2=1830.1.2.3.4 linecode=206 length=0.0252
New Line.5617903_id4880 phases=4 bus1=1812.1.2.3.4 bus2=1811.1.2.3.4 linecode=206 length=0.0076
New Line.63496802_id4885 phases=4 bus1=1830.1.2.3.4 bus2=1152.1.2.3.4 linecode=307 length=0.0028
New Line.5617052_id4884 phases=4 bus1=1834.1.2.3.4 bus2=1830.1.2.3.4 linecode=206 length=0.0041
New Line.5617903_id4883 phases=4 bus1=1813.1.2.3.4 bus2=1812.1.2.3.4 linecode=206 length=0.0191
New Line.5617020_id4888 phases=4 bus1=1834.1.2.3.4 bus2=1844.1.2.3.4 linecode=206 length=0.0047
New Line.5617019_id4887 phases=4 bus1=1833.1.2.3.4 bus2=1834.1.2.3.4 linecode=310 length=0.0047
New Line.5617903_id4886 phases=4 bus1=1818.1.2.3.4 bus2=1813.1.2.3.4 linecode=206 length=0.0117
New Line.5616956_id4892 phases=4 bus1=1844.1.2.3.4 bus2=1843.1.2.3.4 linecode=308 length=0.0036
New Line.5616955_id4891 phases=4 bus1=1851.1.2.3.4 bus2=1844.1.2.3.4 linecode=206 length=0.0113
New Line.5617902_id4890 phases=4 bus1=1818.1.2.3.4 bus2=1814.1.2.3.4 linecode=308 length=0.0019
New Line.5617736_id4889 phases=4 bus1=1818.1.2.3.4 bus2=1819.1.2.3.4 linecode=206 length=0.0111
New Line.5616843_id4894 phases=4 bus1=1865.1.2.3.4 bus2=1851.1.2.3.4 linecode=206 length=0.0137
New Line.5617736_id4893 phases=4 bus1=1836.1.2.3.4 bus2=1819.1.2.3.4 linecode=206 length=0.0113
New Line.5616705_id4898 phases=4 bus1=1869.1.2.3.4 bus2=1865.1.2.3.4 linecode=207 length=0.0073
New Line.5616704_id4897 phases=4 bus1=1865.1.2.3.4 bus2=1864.1.2.3.4 linecode=206 length=0.0060
New Line.5617737_id4896 phases=4 bus1=1836.1.2.3.4 bus2=1817.1.2.3.4 linecode=308 length=0.0030
New Line.5617004_id4895 phases=4 bus1=1837.1.2.3.4 bus2=1836.1.2.3.4 linecode=206 length=0.0262
New Line.5616704_id4900 phases=4 bus1=1880.1.2.3.4 bus2=1864.1.2.3.4 linecode=206 length=0.0166
New Line.5617004_id4899 phases=4 bus1=1838.1.2.3.4 bus2=1837.1.2.3.4 linecode=206 length=0.0016
New Line.5616655_id4904 phases=4 bus1=1869.1.2.3.4 bus2=1867.1.2.3.4 linecode=309 length=0.0267
New Line.5616704_id4903 phases=4 bus1=1863.1.2.3.4 bus2=1880.1.2.3.4 linecode=206 length=0.0192
New Line.5612174_id4902 phases=4 bus1=1880.1.2.3.4 bus2=1879.1.2.3.0 linecode=308 length=0.0025
New Line.5617004_id4901 phases=4 bus1=1839.1.2.3.4 bus2=1838.1.2.3.4 linecode=206 length=0.0158
New Line.5616655_id4908 phases=4 bus1=1867.1.2.3.4 bus2=1866.1.2.3.4 linecode=309 length=0.0341
New Line.5616704_id4907 phases=4 bus1=1863.1.2.3.4 bus2=1862.1.2.3.4 linecode=206 length=0.0268
New Line.5612174_id4906 phases=4 bus1=1879.1.2.3.0 bus2=1878.1.2.3.0 linecode=308 length=0.0013
New Line.5617004_id4905 phases=4 bus1=1840.1.2.3.4 bus2=1839.1.2.3.4 linecode=206 length=0.0300
New Line.5616655_id4911 phases=4 bus1=1885.1.2.3.4 bus2=1866.1.2.3.4 linecode=309 length=0.0215
New Line.5616704_id4910 phases=4 bus1=1862.1.2.3.4 bus2=1899.1.2.3.4 linecode=206 length=0.0010
New Line.5617004_id4909 phases=4 bus1=1841.1.2.3.4 bus2=1840.1.2.3.4 linecode=206 length=0.0015
New Line.5616655_id4916 phases=4 bus1=1887.1.2.3.4 bus2=1885.1.2.3.4 linecode=309 length=0.0170
New Line.5611938_id4915 phases=4 bus1=1885.1.2.3.4 bus2=1884.1.2.3.4 linecode=308 length=0.0011
New Line.5611651_id4914 phases=4 bus1=1899.1.2.3.4 bus2=1895.1.2.3.4 linecode=207 length=0.0295
New Line.5611650_id4913 phases=4 bus1=1898.1.2.3.4 bus2=1899.1.2.3.4 linecode=206 length=0.0193
New Line.5617004_id4912 phases=4 bus1=1841.1.2.3.4 bus2=1842.1.2.3.4 linecode=206 length=0.0343
New Line.5616655_id4922 phases=4 bus1=1890.1.2.3.4 bus2=1887.1.2.3.4 linecode=309 length=0.0088
New Line.5611840_id4921 phases=4 bus1=1887.1.2.3.4 bus2=1886.1.2.3.4 linecode=308 length=0.0019
New Line.5612133_id4920 phases=4 bus1=1895.1.2.3.4 bus2=1881.1.2.3.4 linecode=207 length=0.0016
New Line.5611825_id4919 phases=4 bus1=1888.1.2.3.4 bus2=1895.1.2.3.4 linecode=207 length=0.0319
New Line.5611650_id4918 phases=4 bus1=1911.1.2.3.4 bus2=1898.1.2.3.4 linecode=206 length=0.0021
New Line.5617004_id4917 phases=4 bus1=1870.1.2.3.4 bus2=1842.1.2.3.4 linecode=206 length=0.0010
New Line.5611775_id4928 phases=4 bus1=1892.1.2.3.4 bus2=1890.1.2.3.4 linecode=309 length=0.0115
New Line.5612133_id4927 phases=4 bus1=1883.1.2.3.4 bus2=1881.1.2.3.4 linecode=207 length=0.0278
New Line.5611650_id4926 phases=4 bus1=1897.1.2.3.4 bus2=1911.1.2.3.4 linecode=206 length=0.0291
New Line.5611443_id4925 phases=4 bus1=1910.1.2.3.4 bus2=1911.1.2.3.4 linecode=308 length=0.0013
New Line.5617005_id4924 phases=4 bus1=1870.1.2.3.4 bus2=1835.1.2.3.4 linecode=310 length=0.0034
New Line.5616574_id4923 phases=4 bus1=1871.1.2.3.4 bus2=1870.1.2.3.4 linecode=206 length=0.0271
New Line.5611706_id4933 phases=4 bus1=1894.1.2.3.4 bus2=1892.1.2.3.4 linecode=309 length=0.0057
New Line.5616762_id4932 phases=4 bus1=1883.1.2.3.4 bus2=1858.1.2.3.4 linecode=207 length=0.0010
New Line.5612132_id4931 phases=4 bus1=1882.1.2.3.0 bus2=1883.1.2.3.4 linecode=309 length=0.0042
New Line.5611650_id4930 phases=4 bus1=1897.1.2.3.4 bus2=1896.1.2.3.4 linecode=206 length=0.0179
New Line.5616574_id4929 phases=4 bus1=1872.1.2.3.4 bus2=1871.1.2.3.4 linecode=206 length=0.0058
New Line.5611669_id4939 phases=4 bus1=1894.1.2.3.4 bus2=1893.1.2.3.4 linecode=309 length=0.0106
New Line.5611668_id4938 phases=4 bus1=1901.1.2.3.4 bus2=1894.1.2.3.4 linecode=309 length=0.0125
New Line.5611667_id4937 phases=4 bus1=1909.1.2.3.4 bus2=1894.1.2.3.4 linecode=309 length=0.0234
New Line.5616762_id4936 phases=4 bus1=1859.1.2.3.4 bus2=1858.1.2.3.4 linecode=207 length=0.0249
New Line.5611650_id4935 phases=4 bus1=1924.1.2.3.4 bus2=1896.1.2.3.4 linecode=206 length=0.0045
New Line.5616574_id4934 phases=4 bus1=1872.1.2.3.4 bus2=1873.1.2.3.4 linecode=206 length=0.0259
New Line.5611811_id4949 phases=4 bus1=1893.1.2.3.4 bus2=1889.1.2.3.4 linecode=46 length=0.0035
New Line.5611602_id4948 phases=4 bus1=1903.1.2.3.4 bus2=1901.1.2.3.4 linecode=309 length=0.0133
New Line.5611601_id4947 phases=4 bus1=1901.1.2.3.4 bus2=1900.1.2.3.4 linecode=310 length=0.0113
New Line.5611449_id4946 phases=4 bus1=1909.1.2.3.4 bus2=1904.1.2.3.4 linecode=309 length=0.0063
New Line.5611448_id4945 phases=4 bus1=1908.1.2.3.4 bus2=1909.1.2.3.4 linecode=309 length=0.0341
New Line.5616762_id4944 phases=4 bus1=1859.1.2.3.4 bus2=1861.1.2.3.4 linecode=207 length=0.0071
New Line.5610933_id4943 phases=4 bus1=1924.1.2.3.4 bus2=1915.1.2.3.4 linecode=206 length=0.0344
New Line.5610932_id4942 phases=4 bus1=1924.1.2.3.4 bus2=1916.1.2.3.4 linecode=206 length=0.0057
New Line.5610931_id4941 phases=4 bus1=1924.1.2.3.4 bus2=1923.1.2.3.4 linecode=307 length=0.0184
New Line.5616574_id4940 phases=4 bus1=1874.1.2.3.4 bus2=1873.1.2.3.4 linecode=206 length=0.0217
New Line.5611524_id4958 phases=4 bus1=1902.1.2.3.4 bus2=1903.1.2.3.4 linecode=308 length=0.0025
New Line.5611719_id4957 phases=4 bus1=1900.1.2.3.4 bus2=1891.1.2.3.4 linecode=310 length=0.0020
New Line.5611448_id4956 phases=4 bus1=1908.1.2.3.4 bus2=1907.1.2.3.4 linecode=309 length=0.0283
New Line.5616841_id4955 phases=4 bus1=1861.1.2.3.4 bus2=1853.1.2.3.4 linecode=207 length=0.0078
New Line.5616761_id4954 phases=4 bus1=1861.1.2.3.4 bus2=1860.1.2.3.4 linecode=207 length=0.0097
New Line.5610933_id4953 phases=4 bus1=1915.1.2.3.4 bus2=1914.1.2.3.4 linecode=206 length=0.0029
New Line.5610932_id4952 phases=4 bus1=1927.1.2.3.4 bus2=1916.1.2.3.4 linecode=206 length=0.0089
New Line.5610931_id4951 phases=4 bus1=1923.1.2.3.4 bus2=1922.1.2.3.4 linecode=307 length=0.0045
New Line.5616574_id4950 phases=4 bus1=1875.1.2.3.4 bus2=1874.1.2.3.4 linecode=206 length=0.0010
New Line.5611448_id4962 phases=4 bus1=1907.1.2.3.4 bus2=1906.1.2.3.4 linecode=309 length=0.0069
New Line.5616842_id4961 phases=4 bus1=1852.1.2.3.4 bus2=1853.1.2.3.4 linecode=207 length=0.0211
New Line.5611100_id4960 phases=4 bus1=1914.1.2.3.4 bus2=1913.1.2.3.4 linecode=307 length=0.0021
New Line.5610931_id4959 phases=4 bus1=1922.1.2.3.4 bus2=1921.1.2.3.4 linecode=307 length=0.0067
New Line.5611448_id4968 phases=4 bus1=1906.1.2.3.4 bus2=1905.1.2.3.4 linecode=309 length=0.0160
New Line.5617069_id4967 phases=4 bus1=1852.1.2.3.4 bus2=1829.1.2.3.4 linecode=207 length=0.0177
New Line.5616864_id4966 phases=4 bus1=1860.1.2.3.4 bus2=1849.1.2.3.4 linecode=307 length=0.0152
New Line.5611100_id4965 phases=4 bus1=1913.1.2.3.4 bus2=1912.1.2.3.4 linecode=307 length=0.0010
New Line.5610837_id4964 phases=4 bus1=1927.1.2.3.4 bus2=1925.1.2.3.4 linecode=309 length=0.0109
New Line.5610931_id4963 phases=4 bus1=1921.1.2.3.4 bus2=1932.1.2.3.4 linecode=307 length=0.0121
New Line.5617069_id4974 phases=4 bus1=1829.1.2.3.4 bus2=1828.1.2.3.4 linecode=207 length=0.0080
New Line.5616952_id4973 phases=4 bus1=1849.1.2.3.4 bus2=1845.1.2.3.0 linecode=308 length=0.0025
New Line.5616951_id4972 phases=4 bus1=1849.1.2.3.4 bus2=1846.1.2.3.4 linecode=307 length=0.0148
New Line.5610837_id4971 phases=4 bus1=1928.1.2.3.4 bus2=1925.1.2.3.4 linecode=309 length=0.0191
New Line.5610931_id4970 phases=4 bus1=1920.1.2.3.4 bus2=1932.1.2.3.4 linecode=307 length=0.0112
New Line.5610513_id4969 phases=4 bus1=1931.1.2.3.4 bus2=1932.1.2.3.4 linecode=308 length=0.0010
New Line.5617378_id4979 phases=4 bus1=1828.1.2.3.4 bus2=1823.1.2.3.4 linecode=308 length=0.0022
New Line.5617042_id4978 phases=4 bus1=1846.1.2.3.4 bus2=1831.1.2.3.4 linecode=308 length=0.0013
New Line.5617041_id4977 phases=4 bus1=1846.1.2.3.4 bus2=1832.1.2.3.4 linecode=307 length=0.0053
New Line.5610669_id4976 phases=4 bus1=1930.1.2.3.4 bus2=1928.1.2.3.4 linecode=309 length=0.0235
New Line.5610931_id4975 phases=4 bus1=1919.1.2.3.4 bus2=1920.1.2.3.4 linecode=307 length=0.0188
New Line.5610669_id4982 phases=4 bus1=1934.1.2.3.4 bus2=1930.1.2.3.4 linecode=309 length=0.0101
New Line.5610554_id4981 phases=4 bus1=1930.1.2.3.4 bus2=1929.1.2.3.4 linecode=308 length=0.0011
New Line.5610931_id4980 phases=4 bus1=1919.1.2.3.4 bus2=1918.1.2.3.4 linecode=307 length=0.0036
New Line.5610669_id4985 phases=4 bus1=1935.1.2.3.4 bus2=1934.1.2.3.4 linecode=309 length=0.0126
New Line.5610487_id4984 phases=4 bus1=1934.1.2.3.4 bus2=1933.1.2.3.0 linecode=405 length=0.0033
New Line.5610931_id4983 phases=4 bus1=1918.1.2.3.4 bus2=1917.1.2.3.4 linecode=307 length=0.0134
New Line.5610414_id4988 phases=4 bus1=1939.1.2.3.4 bus2=1935.1.2.3.4 linecode=309 length=0.0088
New Line.5610413_id4987 phases=4 bus1=1935.1.2.3.4 bus2=1937.1.2.3.4 linecode=309 length=0.0082
New Line.5610931_id4986 phases=4 bus1=1954.1.2.3.4 bus2=1917.1.2.3.4 linecode=307 length=0.0053
New Line.5610313_id4992 phases=4 bus1=1939.1.2.3.4 bus2=1938.1.2.3.4 linecode=308 length=0.0015
New Line.5610413_id4991 phases=4 bus1=1941.1.2.3.4 bus2=1937.1.2.3.4 linecode=309 length=0.0240
New Line.5610361_id4990 phases=4 bus1=1937.1.2.3.4 bus2=1936.1.2.3.4 linecode=308 length=0.0015
New Line.5609518_id4989 phases=4 bus1=1954.1.2.3.4 bus2=1955.1.2.3.4 linecode=206 length=0.0010
New Line.5610246_id4994 phases=4 bus1=1940.1.2.3.4 bus2=1941.1.2.3.4 linecode=309 length=0.0176
New Line.5609518_id4993 phases=4 bus1=1956.1.2.3.4 bus2=1955.1.2.3.4 linecode=206 length=0.0040
New Line.5610246_id4995 phases=4 bus1=1944.1.2.3.4 bus2=1940.1.2.3.4 linecode=309 length=0.0089
New Line.5610116_id4996 phases=4 bus1=1946.1.2.3.4 bus2=1944.1.2.3.4 linecode=309 length=0.0139
New Line.5610116_id4998 phases=4 bus1=1943.1.2.3.4 bus2=1946.1.2.3.4 linecode=309 length=0.0255
New Line.5610043_id4997 phases=4 bus1=1946.1.2.3.4 bus2=1945.1.2.3.4 linecode=308 length=0.0013
New Line.5610116_id4999 phases=4 bus1=1943.1.2.3.4 bus2=1942.1.2.3.4 linecode=309 length=0.0300
New Line.5610116_id5000 phases=4 bus1=1949.1.2.3.4 bus2=1942.1.2.3.4 linecode=309 length=0.0157
New Line.5609722_id5002 phases=4 bus1=1951.1.2.3.4 bus2=1949.1.2.3.4 linecode=309 length=0.0054
New Line.5609721_id5001 phases=4 bus1=1949.1.2.3.4 bus2=1953.1.2.3.4 linecode=310 length=0.0102
New Line.5609722_id5005 phases=4 bus1=1948.1.2.3.4 bus2=1951.1.2.3.4 linecode=309 length=0.0166
New Line.5609704_id5004 phases=4 bus1=1951.1.2.3.4 bus2=1950.1.2.3.4 linecode=308 length=0.0013
New Line.5609602_id5003 phases=4 bus1=1953.1.2.3.4 bus2=1952.1.2.3.4 linecode=308 length=0.0013
New Line.5609722_id5006 phases=4 bus1=1948.1.2.3.4 bus2=1947.1.2.3.4 linecode=309 length=0.0189
New Line.5609722_id5007 phases=4 bus1=1958.1.2.3.4 bus2=1947.1.2.3.4 linecode=309 length=0.0206
New Line.5609361_id5008 phases=4 bus1=1957.1.2.3.4 bus2=1958.1.2.3.4 linecode=309 length=0.0157
New Line.5609361_id5009 phases=4 bus1=1961.1.2.3.4 bus2=1957.1.2.3.4 linecode=309 length=0.0058
New Line.5609099_id5011 phases=4 bus1=1961.1.2.3.4 bus2=1959.1.2.3.4 linecode=309 length=0.0179
New Line.5609098_id5010 phases=4 bus1=1961.1.2.3.4 bus2=1960.1.2.3.4 linecode=308 length=0.0025
New Line.5609099_id5012 phases=4 bus1=1964.1.2.3.4 bus2=1959.1.2.3.4 linecode=309 length=0.0134
New Line.5608768_id5014 phases=4 bus1=1964.1.2.3.4 bus2=1962.1.2.3.4 linecode=308 length=0.0015
New Line.5608639_id5013 phases=4 bus1=1966.1.2.3.4 bus2=1964.1.2.3.4 linecode=310 length=0.0129
New Line.5608638_id5016 phases=4 bus1=1966.1.2.3.4 bus2=1965.1.2.3.4 linecode=309 length=0.0058
New Line.5608504_id5015 phases=4 bus1=1966.1.2.3.4 bus2=1967.1.2.3.4 linecode=310 length=0.0157
New Line.5608678_id5018 phases=4 bus1=1965.1.2.3.4 bus2=1963.1.2.3.4 linecode=308 length=0.0010
New Line.5608172_id5017 phases=4 bus1=1968.1.2.3.4 bus2=1967.1.2.3.4 linecode=309 length=0.0179
New Line.5608172_id5019 phases=4 bus1=1969.1.2.3.4 bus2=1968.1.2.3.4 linecode=309 length=0.0108
//--------------------------------------------------------------------------------
//Bloco com dados de transformadores trifásicos, 2 enrolamentos
New Transformer.DCAI_EQ_TR1_id8453 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=3326 conn=delta kv=88.00000000 kva=40000.000 tap=1.000
~ wdg=2 bus=3323 conn=wye kv=13.80000019 kva=40000.000 tap=1.000
New Transformer.DCAI_EQ_TR3_id8452 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=3326 conn=delta kv=88.00000000 kva=40000.000 tap=1.000
~ wdg=2 bus=3324 conn=wye kv=13.80000019 kva=40000.000 tap=1.000
New Transformer.DCAI_EQ_TR2_id8451 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=3326 conn=delta kv=88.00000000 kva=40000.000 tap=1.000
~ wdg=2 bus=3325 conn=wye kv=13.80000019 kva=40000.000 tap=1.000
New Transformer.353ET043728_id8259 phases=3 windings=2 xhl=3.15000005 %loadloss=1.52000003 %noloadloss=0.51999998
~ wdg=1 bus=3017 conn=delta kv=13.80000019 kva=75.000 tap=0.957
~ wdg=2 bus=4087 conn=wye kv=0.22000000 kva=75.000 tap=1.000
New Transformer.152ET025882_id8430 phases=3 windings=2 xhl=3.26000005 %loadloss=1.26999998 %noloadloss=0.42666668
~ wdg=1 bus=1009 conn=delta kv=13.80000019 kva=150.000 tap=0.957
~ wdg=2 bus=3689 conn=wye kv=0.22000000 kva=150.000 tap=1.000
New Transformer.152ET061578_id8401 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=2007 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=4174 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.353ET041455_id8337 phases=3 windings=2 xhl=3.26000005 %loadloss=1.26999998 %noloadloss=0.42666668
~ wdg=1 bus=2807 conn=delta kv=13.80000019 kva=150.000 tap=0.957
~ wdg=2 bus=4151 conn=wye kv=0.22000000 kva=150.000 tap=1.000
New Transformer.353ET172316_id8265 phases=3 windings=2 xhl=3.15000005 %loadloss=1.52000003 %noloadloss=0.51999998
~ wdg=1 bus=2942 conn=delta kv=13.80000019 kva=75.000 tap=0.957
~ wdg=2 bus=4107 conn=wye kv=0.22000000 kva=75.000 tap=1.000
New Transformer.353ET171311_id8435 phases=3 windings=2 xhl=4.61999997 %loadloss=1.89999994 %noloadloss=0.66666669
~ wdg=1 bus=978 conn=delta kv=13.80000019 kva=30.000 tap=0.957
~ wdg=2 bus=4104 conn=wye kv=0.23999999 kva=30.000 tap=1.000
New Transformer.152ET024011_id8016 phases=3 windings=2 xhl=3.26000005 %loadloss=1.26999998 %noloadloss=0.42666668
~ wdg=1 bus=2314 conn=delta kv=13.80000019 kva=150.000 tap=0.957
~ wdg=2 bus=4000 conn=wye kv=0.22000000 kva=150.000 tap=1.000
New Transformer.152ET132936_id8440 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=1043 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=3967 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152ET132445_id8020 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=2319 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=3826 conn=wye kv=0.22000000 kva=112.500 tap=1.000
New Transformer.353ET001616_id8346 phases=3 windings=2 xhl=3.04000005 %loadloss=1.73000004 %noloadloss=0.57777780
~ wdg=1 bus=2843 conn=delta kv=13.80000019 kva=45.000 tap=0.957
~ wdg=2 bus=4152 conn=wye kv=0.22000000 kva=45.000 tap=1.000
New Transformer.152ET044707_id8021 phases=3 windings=2 xhl=5.00000007 %loadloss=0.99999998 %noloadloss=0.10000000
~ wdg=1 bus=2332 conn=delta kv=13.80000019 kva=25.000 tap=1.000
~ wdg=2 bus=4038 conn=wye kv=0.23999999 kva=25.000 tap=1.000
New Transformer.353ET093469_id8441 phases=3 windings=2 xhl=3.04000005 %loadloss=1.73000004 %noloadloss=0.57777780
~ wdg=1 bus=967 conn=delta kv=13.80000019 kva=45.000 tap=0.957
~ wdg=2 bus=4166 conn=wye kv=0.22000000 kva=45.000 tap=1.000
New Transformer.152ET024172_id8406 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=2039 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=3751 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.3126087_id8280 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=2948 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=4177 conn=wye kv=0.22000000 kva=112.500 tap=1.000
New Transformer.152ET085173_id8151 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=141 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=4145 conn=wye kv=0.23999999 kva=112.500 tap=1.000
New Transformer.152ET063904_id8353 phases=3 windings=2 xhl=4.36000004 %loadloss=1.11999996 %noloadloss=0.40000001
~ wdg=1 bus=2879 conn=delta kv=13.80000019 kva=300.000 tap=0.957
~ wdg=2 bus=4058 conn=wye kv=0.22000000 kva=300.000 tap=1.000
New Transformer.152ET000635_id8445 phases=3 windings=2 xhl=3.26000005 %loadloss=1.26999998 %noloadloss=0.42666668
~ wdg=1 bus=1083 conn=delta kv=13.80000019 kva=150.000 tap=0.957
~ wdg=2 bus=3511 conn=wye kv=0.22000000 kva=150.000 tap=1.000
New Transformer.152ET029938_id7632 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=1226 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=4105 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152ET017931_id8030 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=2355 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=3796 conn=wye kv=0.22000000 kva=112.500 tap=1.000
New Transformer.152ET132570_id7634 phases=3 windings=2 xhl=3.04000005 %loadloss=1.73000004 %noloadloss=0.57777780
~ wdg=1 bus=1215 conn=delta kv=13.80000019 kva=45.000 tap=0.957
~ wdg=2 bus=4158 conn=wye kv=0.23999999 kva=45.000 tap=1.000
New Transformer.3230350_id8159 phases=3 windings=2 xhl=3.04000005 %loadloss=1.73000004 %noloadloss=0.57777780
~ wdg=1 bus=136 conn=delta kv=13.80000019 kva=45.000 tap=0.957
~ wdg=2 bus=4093 conn=wye kv=0.23999999 kva=45.000 tap=1.000
New Transformer.152ET085337_id8037 phases=3 windings=2 xhl=3.04000005 %loadloss=1.73000004 %noloadloss=0.57777780
~ wdg=1 bus=2386 conn=delta kv=13.80000019 kva=45.000 tap=0.957
~ wdg=2 bus=4096 conn=wye kv=0.22000000 kva=45.000 tap=1.000
New Transformer.152ET085677_id8161 phases=3 windings=2 xhl=3.15000005 %loadloss=1.52000003 %noloadloss=0.51999998
~ wdg=1 bus=149 conn=delta kv=13.80000019 kva=75.000 tap=0.957
~ wdg=2 bus=3471 conn=wye kv=0.22000000 kva=75.000 tap=1.000
New Transformer.152ET024923_id7641 phases=3 windings=2 xhl=5.00000007 %loadloss=0.99999998 %noloadloss=0.10000000
~ wdg=1 bus=1302 conn=delta kv=13.80000019 kva=150.000 tap=1.000
~ wdg=2 bus=4028 conn=wye kv=0.22000000 kva=150.000 tap=1.000
New Transformer.152ET133368_id8370 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=2899 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=3606 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152ET038910_id7873 phases=3 windings=2 xhl=2.15000007 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=590 conn=delta kv=13.80000019 kva=50.000 tap=1.000
~ wdg=2 bus=4029 conn=wye kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET085400_id8373 phases=3 windings=2 xhl=3.15000005 %loadloss=1.52000003 %noloadloss=0.51999998
~ wdg=1 bus=2887 conn=delta kv=13.80000019 kva=75.000 tap=0.957
~ wdg=2 bus=4130 conn=wye kv=0.22000000 kva=75.000 tap=1.000
New Transformer.152ET049201_id8042 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=2412 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=3934 conn=wye kv=0.23999999 kva=112.500 tap=1.000
New Transformer.152ET003858_id8162 phases=3 windings=2 xhl=3.15000005 %loadloss=1.52000003 %noloadloss=0.51999998
~ wdg=1 bus=178 conn=delta kv=13.80000019 kva=75.000 tap=0.957
~ wdg=2 bus=4121 conn=wye kv=0.22000000 kva=75.000 tap=1.000
New Transformer.3117533_id8374 phases=3 windings=2 xhl=3.15000005 %loadloss=1.52000003 %noloadloss=0.51999998
~ wdg=1 bus=2666 conn=delta kv=13.80000019 kva=75.000 tap=0.957
~ wdg=2 bus=4024 conn=wye kv=0.22000000 kva=75.000 tap=1.000
New Transformer.152ET055537_id8420 phases=3 windings=2 xhl=3.04000005 %loadloss=1.73000004 %noloadloss=0.57777780
~ wdg=1 bus=2108 conn=delta kv=13.80000019 kva=45.000 tap=0.957
~ wdg=2 bus=4075 conn=wye kv=0.22000000 kva=45.000 tap=1.000
New Transformer.152ET085691_id8167 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=197 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=3741 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152ET132872_id8422 phases=3 windings=2 xhl=4.45999987 %loadloss=2.27000006 %noloadloss=0.66666669
~ wdg=1 bus=2120 conn=delta kv=13.80000019 kva=15.000 tap=0.957
~ wdg=2 bus=4120 conn=wye kv=0.22000000 kva=15.000 tap=1.000
New Transformer.152ET013199_id8055 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=2451 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=3886 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152ET055504_id8059 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=2459 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=3936 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152ET133432_id7657 phases=3 windings=2 xhl=3.15000005 %loadloss=1.52000003 %noloadloss=0.51999998
~ wdg=1 bus=1349 conn=delta kv=13.80000019 kva=75.000 tap=0.957
~ wdg=2 bus=4111 conn=wye kv=0.22000000 kva=75.000 tap=1.000
New Transformer.354ET065199_id7656 phases=3 windings=2 xhl=3.26000005 %loadloss=1.26999998 %noloadloss=0.42666668
~ wdg=1 bus=1317 conn=delta kv=13.80000019 kva=150.000 tap=0.957
~ wdg=2 bus=4037 conn=wye kv=0.22000000 kva=150.000 tap=1.000
New Transformer.152ET027095_id8308 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=3095 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=4143 conn=wye kv=0.22000000 kva=112.500 tap=1.000
New Transformer.152ET008018_id8060 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=2461 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=3827 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152ET049978_id8062 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=2470 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=3795 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152ET085346_id8061 phases=3 windings=2 xhl=4.36000004 %loadloss=1.11999996 %noloadloss=0.40000001
~ wdg=1 bus=2469 conn=delta kv=13.80000019 kva=300.000 tap=0.957
~ wdg=2 bus=4154 conn=wye kv=0.22000000 kva=300.000 tap=1.000
New Transformer.152ET085320_id8063 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=2468 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=3657 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152ET049207_id8391 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=2913 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=4179 conn=wye kv=0.22000000 kva=112.500 tap=1.000
New Transformer.152ET047786_id8178 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=111 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=3665 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152ET085175_id7894 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=716 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=4116 conn=wye kv=0.22000000 kva=112.500 tap=1.000
New Transformer.152ET131762_id8064 phases=3 windings=2 xhl=4.36000004 %loadloss=1.11999996 %noloadloss=0.40000001
~ wdg=1 bus=2481 conn=delta kv=13.80000019 kva=300.000 tap=0.957
~ wdg=2 bus=4124 conn=wye kv=0.22000000 kva=300.000 tap=1.000
New Transformer.152ET133006_id7901 phases=3 windings=2 xhl=3.15000005 %loadloss=1.52000003 %noloadloss=0.51999998
~ wdg=1 bus=699 conn=delta kv=13.80000019 kva=75.000 tap=0.957
~ wdg=2 bus=4134 conn=wye kv=0.22000000 kva=75.000 tap=1.000
New Transformer.152ET000105_id8396 phases=3 windings=2 xhl=3.26000005 %loadloss=1.26999998 %noloadloss=0.42666668
~ wdg=1 bus=2678 conn=delta kv=13.80000019 kva=150.000 tap=0.957
~ wdg=2 bus=3771 conn=wye kv=0.23999999 kva=150.000 tap=1.000
New Transformer.152ET028345_id8179 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=113 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=3963 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152ET030076_id8180 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=114 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=3997 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152ET132009_id8075 phases=3 windings=2 xhl=3.26000005 %loadloss=1.26999998 %noloadloss=0.42666668
~ wdg=1 bus=2488 conn=delta kv=13.80000019 kva=150.000 tap=0.957
~ wdg=2 bus=4155 conn=wye kv=0.23999999 kva=150.000 tap=1.000
New Transformer.3234093_id8181 phases=3 windings=2 xhl=3.04000005 %loadloss=1.73000004 %noloadloss=0.57777780
~ wdg=1 bus=246 conn=delta kv=13.80000019 kva=45.000 tap=0.957
~ wdg=2 bus=4095 conn=wye kv=0.22000000 kva=45.000 tap=1.000
New Transformer.152ET085140_id8084 phases=3 windings=2 xhl=3.15000005 %loadloss=1.52000003 %noloadloss=0.51999998
~ wdg=1 bus=2572 conn=delta kv=13.80000019 kva=75.000 tap=0.957
~ wdg=2 bus=4114 conn=wye kv=0.22000000 kva=75.000 tap=1.000
New Transformer.152ET085209_id8193 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=308 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=3999 conn=wye kv=0.22000000 kva=112.500 tap=1.000
New Transformer.152ET085675_id8123 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=2580 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=3495 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152ET084397_id8200 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=277 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=3719 conn=wye kv=0.22000000 kva=112.500 tap=1.000
New Transformer.152ET085190_id8207 phases=3 windings=2 xhl=3.26000005 %loadloss=1.26999998 %noloadloss=0.42666668
~ wdg=1 bus=281 conn=delta kv=13.80000019 kva=150.000 tap=0.957
~ wdg=2 bus=4162 conn=wye kv=0.22000000 kva=150.000 tap=1.000
New Transformer.152ET017251_id8208 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=306 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=3887 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152ET085676_id7943 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=880 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=3443 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152ET007189_id8212 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=313 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=3568 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152CT004554_id8137 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=2245 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=3361 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152CT004553_id8136 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=2249 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=4176 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152CT016393_id8139 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=2246 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=4175 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152CT004551_id8138 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=2250 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=3356 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152CT016391_id8140 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=2241 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=3355 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152ET131668_id7675 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=1524 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=4016 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152ET047398_id7954 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=853 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=3776 conn=wye kv=0.22000000 kva=112.500 tap=1.000
New Transformer.3144886_id8219 phases=3 windings=2 xhl=3.26000005 %loadloss=1.26999998 %noloadloss=0.42666668
~ wdg=1 bus=85 conn=delta kv=13.80000019 kva=150.000 tap=0.957
~ wdg=2 bus=4144 conn=wye kv=0.22000000 kva=150.000 tap=1.000
New Transformer.152ET085371_id8220 phases=3 windings=2 xhl=3.26000005 %loadloss=1.26999998 %noloadloss=0.42666668
~ wdg=1 bus=84 conn=delta kv=13.80000019 kva=150.000 tap=0.957
~ wdg=2 bus=4027 conn=wye kv=0.22000000 kva=150.000 tap=1.000
New Transformer.152ET085157_id8223 phases=3 windings=2 xhl=3.26000005 %loadloss=1.26999998 %noloadloss=0.42666668
~ wdg=1 bus=318 conn=delta kv=13.80000019 kva=150.000 tap=0.957
~ wdg=2 bus=4050 conn=wye kv=0.22000000 kva=150.000 tap=1.000
New Transformer.152ET038040_id7964 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=581 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=4136 conn=wye kv=0.22000000 kva=112.500 tap=1.000
New Transformer.152ET085366_id7963 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=830 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=4064 conn=wye kv=0.22000000 kva=112.500 tap=1.000
New Transformer.152ET131669_id7682 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=1430 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=4012 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152ET131670_id7681 phases=3 windings=2 xhl=3.26000005 %loadloss=1.26999998 %noloadloss=0.42666668
~ wdg=1 bus=1506 conn=delta kv=13.80000019 kva=150.000 tap=0.957
~ wdg=2 bus=4051 conn=wye kv=0.22000000 kva=150.000 tap=1.000
New Transformer.152ET049704_id8227 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=95 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=4055 conn=wye kv=0.23999999 kva=225.000 tap=1.000
New Transformer.152ET043844_id7968 phases=3 windings=2 xhl=3.26000005 %loadloss=1.26999998 %noloadloss=0.42666668
~ wdg=1 bus=823 conn=delta kv=13.80000019 kva=150.000 tap=0.957
~ wdg=2 bus=3814 conn=wye kv=0.22000000 kva=150.000 tap=1.000
New Transformer.152CT003813_id7969 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=502 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=3387 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152CT003814_id7970 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=505 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=3363 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152ET121000_id8231 phases=3 windings=2 xhl=4.36000004 %loadloss=1.11999996 %noloadloss=0.40000001
~ wdg=1 bus=338 conn=delta kv=13.80000019 kva=300.000 tap=0.957
~ wdg=2 bus=4086 conn=wye kv=0.22000000 kva=300.000 tap=1.000
New Transformer.152CT003809_id7975 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=482 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=3365 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152CT003810_id7974 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=487 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=3388 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152CT003812_id7979 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=491 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=3374 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152CT003815_id7980 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=520 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=3352 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152CT001772_id8326 phases=3 windings=2 xhl=4.49000001 %loadloss=1.02000004 %noloadloss=0.25999999
~ wdg=1 bus=2927 conn=delta kv=13.80000019 kva=500.000 tap=0.957
~ wdg=2 bus=4072 conn=wye kv=0.22000000 kva=500.000 tap=1.000
New Transformer.152ET133163_id7699 phases=3 windings=2 xhl=3.04000005 %loadloss=1.73000004 %noloadloss=0.57777780
~ wdg=1 bus=1703 conn=delta kv=13.80000019 kva=45.000 tap=0.957
~ wdg=2 bus=4172 conn=wye kv=0.23999999 kva=45.000 tap=1.000
New Transformer.152ET133774_id8249 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=101 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=4140 conn=wye kv=0.22000000 kva=112.500 tap=1.000
New Transformer.152ET020003_id8250 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=355 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=4098 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152ET084330_id7706 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=1142 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=4132 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152CT002166_id8251 phases=3 windings=2 xhl=4.49000001 %loadloss=1.02000004 %noloadloss=0.25999999
~ wdg=1 bus=17 conn=delta kv=13.80000019 kva=500.000 tap=0.957
~ wdg=2 bus=4110 conn=wye kv=0.22000000 kva=500.000 tap=0.982
New Transformer.152ET131572_id8252 phases=3 windings=2 xhl=3.26000005 %loadloss=1.26999998 %noloadloss=0.42666668
~ wdg=1 bus=358 conn=delta kv=13.80000019 kva=150.000 tap=0.957
~ wdg=2 bus=4141 conn=wye kv=0.22000000 kva=150.000 tap=1.000
New Transformer.152ET132083_id7722 phases=3 windings=2 xhl=3.15000005 %loadloss=1.52000003 %noloadloss=0.51999998
~ wdg=1 bus=1568 conn=delta kv=13.80000019 kva=75.000 tap=0.957
~ wdg=2 bus=4133 conn=wye kv=0.22000000 kva=75.000 tap=1.000
New Transformer.152ET132573_id7723 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=1522 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=4157 conn=wye kv=0.22000000 kva=112.500 tap=1.000
New Transformer.152ET085316_id7729 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=1497 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=4100 conn=wye kv=0.22000000 kva=112.500 tap=1.000
New Transformer.152ET077056_id7748 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=1613 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=4173 conn=wye kv=0.22000000 kva=112.500 tap=1.000
New Transformer.152ET045264_id7755 phases=3 windings=2 xhl=3.26000005 %loadloss=1.26999998 %noloadloss=0.42666668
~ wdg=1 bus=1725 conn=delta kv=13.80000019 kva=150.000 tap=0.957
~ wdg=2 bus=4099 conn=wye kv=0.22000000 kva=150.000 tap=1.000
New Transformer.152ET071566_id7990 phases=3 windings=2 xhl=3.26000005 %loadloss=1.26999998 %noloadloss=0.42666668
~ wdg=1 bus=753 conn=delta kv=13.80000019 kva=150.000 tap=0.957
~ wdg=2 bus=3850 conn=wye kv=0.22000000 kva=150.000 tap=1.000
New Transformer.152ET081562_id7992 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=743 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=3979 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152CT003802_id7991 phases=3 windings=2 xhl=4.49000001 %loadloss=1.02000004 %noloadloss=0.25999999
~ wdg=1 bus=451 conn=delta kv=13.80000019 kva=500.000 tap=0.957
~ wdg=2 bus=3362 conn=wye kv=0.22000000 kva=500.000 tap=1.000
New Transformer.3273380_id7769 phases=3 windings=2 xhl=2.15000007 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1453 conn=delta kv=13.80000019 kva=50.000 tap=1.000
~ wdg=2 bus=3378 conn=wye kv=0.23999999 kva=50.000 tap=1.000
New Transformer.3273380_id7768 phases=3 windings=2 xhl=2.15000007 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1453 conn=delta kv=13.80000019 kva=50.000 tap=1.000
~ wdg=2 bus=3377 conn=wye kv=0.23999999 kva=50.000 tap=1.000
New Transformer.3273380_id7767 phases=3 windings=2 xhl=1.49999997 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1453 conn=delta kv=13.80000019 kva=10.000 tap=1.000
~ wdg=2 bus=3376 conn=wye kv=0.23999999 kva=10.000 tap=1.000
New Transformer.152ET009600_id7763 phases=3 windings=2 xhl=3.26000005 %loadloss=1.26999998 %noloadloss=0.42666668
~ wdg=1 bus=1151 conn=delta kv=13.80000019 kva=150.000 tap=0.957
~ wdg=2 bus=4142 conn=wye kv=0.22000000 kva=150.000 tap=1.000
New Transformer.152CT003803_id7994 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=453 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=3379 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152CT003804_id7993 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=455 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=3427 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152CT003805_id7995 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=465 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=3383 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152ET133287_id7778 phases=3 windings=2 xhl=3.26000005 %loadloss=1.26999998 %noloadloss=0.42666668
~ wdg=1 bus=1638 conn=delta kv=13.80000019 kva=150.000 tap=0.957
~ wdg=2 bus=4126 conn=wye kv=0.22000000 kva=150.000 tap=1.000
New Transformer.152CT003806_id7997 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=461 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=3366 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152CT003807_id7996 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=463 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=3364 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152CT004446_id8001 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=476 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=3375 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152CT003143_id7789 phases=3 windings=2 xhl=4.49000001 %loadloss=1.02000004 %noloadloss=0.25999999
~ wdg=1 bus=1131 conn=delta kv=13.80000019 kva=500.000 tap=0.957
~ wdg=2 bus=4023 conn=wye kv=0.22000000 kva=500.000 tap=1.000
New Transformer.152CT003144_id7788 phases=3 windings=2 xhl=4.49000001 %loadloss=1.02000004 %noloadloss=0.25999999
~ wdg=1 bus=1132 conn=delta kv=13.80000019 kva=500.000 tap=0.957
~ wdg=2 bus=4022 conn=wye kv=0.22000000 kva=500.000 tap=1.000
New Transformer.152ET051647_id7790 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=1757 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=4065 conn=wye kv=0.22000000 kva=112.500 tap=1.000
New Transformer.152CT003818_id8002 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=501 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=3354 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152ET045548_id7795 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=1761 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=3757 conn=wye kv=0.22000000 kva=112.500 tap=1.000
New Transformer.152CT003808_id8004 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=469 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=3360 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152CT003817_id8003 phases=3 windings=2 xhl=4.49000001 %loadloss=1.02000004 %noloadloss=0.25999999
~ wdg=1 bus=497 conn=delta kv=13.80000019 kva=500.000 tap=0.957
~ wdg=2 bus=3358 conn=wye kv=0.22000000 kva=500.000 tap=1.000
New Transformer.152CT004012_id8007 phases=3 windings=2 xhl=4.49000001 %loadloss=1.02000004 %noloadloss=0.25999999
~ wdg=1 bus=496 conn=delta kv=13.80000019 kva=500.000 tap=0.957
~ wdg=2 bus=4109 conn=wye kv=0.22000000 kva=500.000 tap=1.000
New Transformer.152CT003819_id8006 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=509 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=3353 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152CT003821_id8005 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=527 conn=delta kv=13.80000019 kva=1000.000 tap=0.957
~ wdg=2 bus=3357 conn=wye kv=0.38000000 kva=1000.000 tap=1.000
New Transformer.152CT004311_id8009 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=510 conn=delta kv=13.80000019 kva=750.000 tap=0.957
~ wdg=2 bus=4108 conn=wye kv=0.22000000 kva=750.000 tap=1.000
New Transformer.152CT003820_id8008 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=525 conn=delta kv=13.80000019 kva=1000.000 tap=0.957
~ wdg=2 bus=3359 conn=wye kv=0.38000000 kva=1000.000 tap=1.000
New Transformer.3212174_id7799 phases=3 windings=2 xhl=3.26000005 %loadloss=1.26999998 %noloadloss=0.42666668
~ wdg=1 bus=1778 conn=delta kv=13.80000019 kva=150.000 tap=0.957
~ wdg=2 bus=4123 conn=wye kv=0.22000000 kva=150.000 tap=1.000
New Transformer.152ET132816_id7813 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=1788 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=4156 conn=wye kv=0.22000000 kva=112.500 tap=1.000
New Transformer.152ET131692_id7817 phases=3 windings=2 xhl=3.04000005 %loadloss=1.73000004 %noloadloss=0.57777780
~ wdg=1 bus=1854 conn=delta kv=13.80000019 kva=45.000 tap=0.957
~ wdg=2 bus=4131 conn=wye kv=0.22000000 kva=45.000 tap=1.000
New Transformer.152ET133653_id7824 phases=3 windings=2 xhl=3.26000005 %loadloss=1.26999998 %noloadloss=0.42666668
~ wdg=1 bus=1152 conn=delta kv=13.80000019 kva=150.000 tap=0.957
~ wdg=2 bus=4122 conn=wye kv=0.22000000 kva=150.000 tap=1.000
New Transformer.152ET132895_id7825 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=1814 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=4074 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152ET034139_id7826 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=1817 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=3902 conn=wye kv=0.22000000 kva=225.000 tap=1.000
New Transformer.152ET026438_id7837 phases=3 windings=2 xhl=4.34000008 %loadloss=1.20000001 %noloadloss=0.40000001
~ wdg=1 bus=1891 conn=delta kv=13.80000019 kva=225.000 tap=0.957
~ wdg=2 bus=4115 conn=wye kv=0.23999999 kva=225.000 tap=1.000
New Transformer.152ET133219_id7849 phases=3 windings=2 xhl=3.22000012 %loadloss=1.37999998 %noloadloss=0.46222222
~ wdg=1 bus=1936 conn=delta kv=13.80000019 kva=112.500 tap=0.957
~ wdg=2 bus=4153 conn=wye kv=0.22000000 kva=112.500 tap=1.000
//--------------------------------------------------------------------------------
//Bloco com dados de transformadores monofásicos, 2 enrolamentos
New Transformer.353ET073776_for_a2_id8336 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2832.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3455.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.353ET073776_for_a1_id8335 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2832.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3454.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET000265_for_a2_id8012 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2293.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3725.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET000265_for_a1_id8010 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2293.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3723.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET025811_for_a1_id7861 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=580.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3431.3.1 conn=delta kv=0.23000000 kva=100.000 tap=1.000
New Transformer.152ET025811_for_a2_id7860 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=580.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3430.2.3 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET025410_for_a2_id8400 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2004.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3833.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET025410_for_a1_id8399 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2004.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3832.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET084395_for_a2_id8014 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2295.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3866.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET084395_for_a1_id8013 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2295.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3865.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.353ET484848_for_a_id8260 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=3002.1.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4035.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET025883_for_a1_id8142 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=60.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3414.3.1 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET025883_for_a2_id8141 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=60.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3413.2.3 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET000633_for_a_id7862 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=569.2.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3571.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.353ET007965_for_a1_id8263 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2943.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4044.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.353ET007965_for_a2_id8262 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2943.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4043.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.353ET173437_for_a2_id8340 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2809.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3474.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.353ET173437_for_a1_id8339 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2809.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3473.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.353ET040907_for_a_id8433 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=995.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3910.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET025018_for_a_id7618 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1187.1.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3868.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.353ET070292_for_a2_id8269 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2990.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3737.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.353ET070292_for_a1_id8267 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2990.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3735.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET026152_for_a1_id8145 phases=1 windings=2 xhl=1.84000 %loadloss=1.69000 %noloadloss=0.42667
~ wdg=1 bus=144.3.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3425.3.1 conn=delta kv=0.23999999 kva=75.000 tap=1.000
New Transformer.152ET026152_for_a2_id8144 phases=1 windings=2 xhl=1.84000 %loadloss=1.69000 %noloadloss=0.42667
~ wdg=1 bus=144.2.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3424.2.3 conn=delta kv=0.23999999 kva=75.000 tap=1.000
New Transformer.353ET173606_for_a_id8270 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2937.1.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3609.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET027465_for_a2_id8438 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1032.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3928.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET027465_for_a1_id8437 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1032.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3927.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.353ET049167_for_a_id8341 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2836.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3857.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET011024_for_a_id8403 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2028.2.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3505.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.353ET007783_for_a_id8273 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2953.1.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3394.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET049690_for_a1_id8019 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2321.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4161.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET049690_for_a2_id8017 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2321.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4159.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET000657_for_a2_id7626 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1209.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3646.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET000657_for_a1_id7625 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1209.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3645.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET025407_for_a1_id7623 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1171.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3700.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET025407_for_a2_id7621 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1171.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3698.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.353ET002147_for_a1_id8344 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2784.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3403.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.353ET002147_for_a2_id8343 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2784.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3402.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET007562_for_a_id7627 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1163.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3982.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.353ET039356_for_a2_id8279 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=3006.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3578.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.353ET039356_for_a1_id8278 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=3006.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3577.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.353ET046203_for_a2_id8276 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=3000.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3830.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.353ET046203_for_a1_id8275 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=3000.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3829.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.353ET029351_for_a_id8348 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2860.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3460.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET003314_for_a2_id8444 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1062.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3532.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET003314_for_a1_id8443 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1062.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3531.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET032528_for_a1_id8409 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2048.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3619.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET032528_for_a2_id8408 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2048.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3618.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET004501_for_a1_id7630 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1212.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3540.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET004501_for_a2_id7629 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1212.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3539.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET012442_for_a1_id8150 phases=1 windings=2 xhl=1.53000 %loadloss=1.97000 %noloadloss=0.58667
~ wdg=1 bus=53.3.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=3613.3.1 conn=delta kv=0.23000000 kva=37.500 tap=1.000
New Transformer.152ET012442_for_a2_id8149 phases=1 windings=2 xhl=1.53000 %loadloss=1.97000 %noloadloss=0.58667
~ wdg=1 bus=53.2.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=3612.2.3 conn=delta kv=0.23000000 kva=37.500 tap=1.000
New Transformer.353ET007858_for_a1_id8283 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=3027.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3663.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.353ET007858_for_a2_id8282 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=3027.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3662.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET004949_for_a_id7868 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=594.3.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3398.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET001743_for_a1_id8351 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2881.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3410.3.1 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET001743_for_a2_id8350 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2881.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3409.2.3 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.353ET049198_for_a1_id8286 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=3035.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3702.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.353ET049198_for_a2_id8285 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=3035.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3701.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET012856_for_a1_id8411 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2070.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3457.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET012856_for_a2_id8410 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2070.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3456.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET026070_for_a2_id8154 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=158.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3760.2.3 conn=delta kv=0.23000000 kva=25.000 tap=1.000
New Transformer.152ET026070_for_a1_id8153 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=158.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3759.3.1 conn=delta kv=0.23000000 kva=25.000 tap=1.000
New Transformer.353ET093665_for_a1_id8289 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=3037.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4118.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.353ET093665_for_a2_id8288 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=3037.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4117.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET021749_for_a2_id8415 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2056.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3709.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET021749_for_a1_id8413 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2056.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3707.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET071563_for_a_id7636 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1225.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3462.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.353ET170032_for_a_id8355 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2862.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4018.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET022944_for_a2_id8361 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2683.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3918.2.3 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET022944_for_a1_id8360 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2683.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3917.3.1 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET053467_for_a2_id8358 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2797.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3688.2.3 conn=delta kv=0.23000000 kva=25.000 tap=1.000
New Transformer.152ET053467_for_a1_id8357 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2797.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3687.3.1 conn=delta kv=0.23000000 kva=25.000 tap=1.000
New Transformer.152ET005233_for_a2_id8157 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=185.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3386.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET005233_for_a1_id8155 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=185.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3384.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET023400_for_a_id7638 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1265.1.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4168.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET001471_for_a1_id8032 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2372.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3800.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET001471_for_a2_id8031 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2372.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3799.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET030336_for_a2_id8418 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2076.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3813.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET030336_for_a1_id8417 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2076.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3812.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET020121_for_a2_id7872 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=595.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3978.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET020121_for_a1_id7871 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=595.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3977.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET026404_for_a1_id8036 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2378.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3567.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET026404_for_a2_id8034 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2378.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3565.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.353ET020972_for_a1_id8292 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=3049.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3490.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.353ET020972_for_a2_id8291 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=3049.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3489.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.353ET000631_for_a2_id8296 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=3056.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3373.2.3 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.353ET000631_for_a1_id8295 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=3056.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3372.3.1 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.152ET024800_for_a2_id8366 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2884.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3524.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET024800_for_a1_id8364 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2884.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3522.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET008028_for_a1_id8040 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=2393.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3722.3.1 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.152ET008028_for_a2_id8038 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=2393.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3720.2.3 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.152ET044678_for_a1_id8369 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2895.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3715.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET044678_for_a2_id8367 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2895.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3713.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET051639_for_a2_id7644 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1305.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4032.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET051639_for_a1_id7643 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1305.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4031.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.353ET173152_for_a_id8299 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2938.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4181.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.353ET026171_for_a_id8372 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2663.1.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3697.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET022923_luz_for_a__id7877 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=666.2.0 conn=wye kv=7.96700001 kva=12.500 tap=0.957
~ wdg=2 bus=3401.3.1 conn=delta kv=0.22000000 kva=12.500 tap=1.000
New Transformer.152ET000639_for_a2_id8166 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=191.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3547.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET000639_for_a1_id8164 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=191.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3545.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.353ET045254_for_a_id8300 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=3085.1.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3930.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET012685_for_a2_id8377 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2749.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3418.2.3 conn=delta kv=0.22000000 kva=50.000 tap=1.000
New Transformer.152ET012685_for_a1_id8375 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2749.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3416.3.1 conn=delta kv=0.22000000 kva=50.000 tap=1.000
New Transformer.152ET000291_for_a1__id8045 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2438.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3861.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET000291_for_a2_id8044 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2438.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3860.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET071547_for_a2_id7880 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=578.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4184.2.3 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET071547_for_a1_id7879 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=578.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4183.3.1 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET019314_for_a2_id8051 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2449.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3908.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET019314_for_a1_id8050 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2449.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3907.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET018593_for_a1_id8047 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2420.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4010.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET018593_for_a2_id8046 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2420.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4009.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET038709_for_a_id8171 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=200.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3624.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET081553_for_a_id8168 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=103.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3755.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET000170_for_a1_id7883 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=670.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3915.3.1 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET000170_for_a2_id7881 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=670.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3913.2.3 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET000253_for_a_id8379 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2777.2.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3529.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET133538_for_a_id8303 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2939.1.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3845.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET071551_for_a1_id8173 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=204.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3526.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET071551_for_a2_id8172 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=204.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3525.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET017954_for_a2_id8053 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=2404.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3790.2.3 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.152ET017954_for_a1_id8052 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=2404.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3789.3.1 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.152ET000078_for_a_id8305 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=3124.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3596.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET024031_for_a2_id7652 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1247.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4069.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET024031_for_a1_id7651 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1247.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4068.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET133539_for_a_id8307 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=3136.3.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3370.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET000161_for_a1_id8383 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2908.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3962.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET000161_for_a2_id8381 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2908.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3960.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET133172_for_a1_id8058 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2390.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3864.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET133172_for_a2_id8057 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2390.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3863.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET071541_for_a2_id8424 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2128.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4090.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET071541_for_a1_id8423 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2128.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4089.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET084364_for_a1_id7888 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=675.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3965.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET084364_for_a2_id7887 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=675.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3964.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET033824_for_a2_id7886 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=687.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3956.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET033824_for_a1_id7884 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=687.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3954.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET013748_for_a_id8310 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=3134.1.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3368.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.353ET050762_for_a2_id8386 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2854.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3630.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.353ET050762_for_a1_id8384 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2854.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3628.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET014781_for_a1_id7892 phases=1 windings=2 xhl=1.84000 %loadloss=1.69000 %noloadloss=0.42667
~ wdg=1 bus=697.3.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3626.3.1 conn=delta kv=0.22000000 kva=75.000 tap=1.000
New Transformer.152ET014781_for_a2_id7891 phases=1 windings=2 xhl=1.84000 %loadloss=1.69000 %noloadloss=0.42667
~ wdg=1 bus=697.1.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3625.2.3 conn=delta kv=0.22000000 kva=75.000 tap=1.000
New Transformer.152ET000166_for_a2_id8390 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2760.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3602.2.3 conn=delta kv=0.23000000 kva=25.000 tap=1.000
New Transformer.152ET000166_for_a1_id8389 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2760.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3601.3.1 conn=delta kv=0.23000000 kva=25.000 tap=1.000
New Transformer.152ET000085_for_a2_id8177 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=218.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3872.2.3 conn=delta kv=0.23000000 kva=25.000 tap=1.000
New Transformer.152ET000085_for_a1_id8176 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=218.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3871.3.1 conn=delta kv=0.23000000 kva=25.000 tap=1.000
New Transformer.152ET004231_for_a1_id8394 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2915.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3594.3.1 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET004231_for_a2_id8392 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2915.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3592.2.3 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET017220_for_a2_id7897 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=721.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3849.2.3 conn=delta kv=0.23000000 kva=25.000 tap=1.000
New Transformer.152ET017220_for_a1_id7895 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=721.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3847.3.1 conn=delta kv=0.23000000 kva=25.000 tap=1.000
New Transformer.152ET013487_for_a2_id7900 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=704.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3712.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET013487_for_a1_id7898 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=704.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3710.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET052737_for_a1_id8067 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2508.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3483.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET052737_for_a2_id8065 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2508.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3481.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET006787_for_a_id7903 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=736.1.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3684.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET015087_for_a1_id8069 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2497.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3396.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET015087_for_a2_id8068 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2497.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3395.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET041251_for_a2_id8429 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2157.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4080.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET041251_for_a1_id8427 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2157.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4078.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET006313_for_a2_id8074 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2569.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3794.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET006313_for_a1_id8073 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2569.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3793.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET024752_for_a2_id7906 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=751.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3584.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET024752_for_a1_id7905 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=751.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3583.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET034752_for_a2_id7910 phases=1 windings=2 xhl=1.84000 %loadloss=1.69000 %noloadloss=0.42667
~ wdg=1 bus=763.2.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3949.2.3 conn=delta kv=0.23999999 kva=75.000 tap=1.000
New Transformer.152ET034752_for_a1_id7908 phases=1 windings=2 xhl=1.84000 %loadloss=1.69000 %noloadloss=0.42667
~ wdg=1 bus=763.3.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3947.3.1 conn=delta kv=0.23999999 kva=75.000 tap=1.000
New Transformer.152ET001927_for_a_id8076 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2530.3.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3938.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET017235_for_a2_id7913 phases=1 windings=2 xhl=1.84000 %loadloss=1.69000 %noloadloss=0.42667
~ wdg=1 bus=755.3.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3639.2.3 conn=delta kv=0.23000000 kva=75.000 tap=1.000
New Transformer.152ET017235_for_a1_id7912 phases=1 windings=2 xhl=1.84000 %loadloss=1.69000 %noloadloss=0.42667
~ wdg=1 bus=755.2.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3638.3.1 conn=delta kv=0.23000000 kva=75.000 tap=1.000
New Transformer.152ET014107_for_a1_id8079 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2513.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3893.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET014107_for_a2_id8078 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2513.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3892.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET015969_for_a_id8186 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=264.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3803.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET055542_for_a1_id8183 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=248.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3781.3.1 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET055542_for_a2_id8182 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=248.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3780.2.3 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET022768_for_a2_id8083 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2532.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3591.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET022768_for_a1_id8081 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2532.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3589.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET000677_for_a1_id8090 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2588.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3498.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET000677_for_a2_id8089 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2588.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3497.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET000125_for_a1_id8086 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2507.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3974.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET000125_for_a2_id8085 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2507.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3973.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET022083_for_a_id8096 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=2571.3.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3690.2.3 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.152ET011034_for_a2_id8094 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2574.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3823.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET011034_for_a1_id8093 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2574.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3822.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET030572_for_a_id8091 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2564.2.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3888.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET025171_for_a_id8187 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=302.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3985.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET003971_for_a2_id7919 phases=1 windings=2 xhl=1.53000 %loadloss=1.97000 %noloadloss=0.58667
~ wdg=1 bus=783.1.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=3435.2.3 conn=delta kv=0.23999999 kva=37.500 tap=1.000
New Transformer.152ET003971_for_a1_id7917 phases=1 windings=2 xhl=1.53000 %loadloss=1.97000 %noloadloss=0.58667
~ wdg=1 bus=783.3.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=3433.3.1 conn=delta kv=0.23999999 kva=37.500 tap=1.000
New Transformer.152ET085634_for_a_id7914 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=786.2.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3968.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET001059_for_a2_id8191 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=253.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3750.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET001059_for_a1_id8190 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=253.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3749.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET008017_for_a1_id7921 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=775.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4020.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET008017_for_a2_id7920 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=775.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4019.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET013659_for_a2_id8104 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2276.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3564.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET013659_for_a1_id8102 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2276.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3562.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET018601_for_a1_id8101 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2545.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3817.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET018601_for_a2_id8100 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2545.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3816.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET026401_for_a1_id8195 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=271.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3784.3.1 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET026401_for_a2_id8194 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=271.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3783.2.3 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET085605_for_a2_id8107 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2605.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3836.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET085605_for_a1_id8105 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2605.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3834.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET014112_for_a2_id8115 phases=1 windings=2 xhl=1.53000 %loadloss=1.97000 %noloadloss=0.58667
~ wdg=1 bus=2626.2.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=3635.2.3 conn=delta kv=0.23999999 kva=37.500 tap=1.000
New Transformer.152ET014112_for_a1_id8114 phases=1 windings=2 xhl=1.53000 %loadloss=1.97000 %noloadloss=0.58667
~ wdg=1 bus=2626.3.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=3634.3.1 conn=delta kv=0.23999999 kva=37.500 tap=1.000
New Transformer.152ET055528_for_a2_id8113 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2632.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3622.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET055528_for_a1_id8111 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2632.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3620.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET054923_for_a1_id8109 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2541.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3855.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET054923_for_a2_id8108 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2541.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3854.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET015654_for_a1_id7925 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=829.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3740.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET015654_for_a2_id7923 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=829.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3738.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET014106_for_a2__id8122 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2596.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3649.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET014106_for_a1_id8120 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2596.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3647.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET085603_for_a2_id8119 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2531.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3821.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET085603_for_a1_id8118 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2531.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3820.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET043841_for_a1_id7927 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=762.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3679.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET043841_for_a2_id7926 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=762.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3678.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET025817_for_a1_id8125 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2613.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3958.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET025817_for_a2_id8124 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=2613.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3957.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET085310_for_a1_id7934 phases=1 windings=2 xhl=1.53000 %loadloss=1.97000 %noloadloss=0.58667
~ wdg=1 bus=811.1.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=4007.3.1 conn=delta kv=0.23999999 kva=37.500 tap=1.000
New Transformer.152ET085310_for_a2_id7933 phases=1 windings=2 xhl=1.53000 %loadloss=1.97000 %noloadloss=0.58667
~ wdg=1 bus=811.2.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=4006.2.3 conn=delta kv=0.23999999 kva=37.500 tap=1.000
New Transformer.152ET085611_for_a2_id7931 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=849.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3728.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET085611_for_a1_id7929 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=849.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3726.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET081598_for_a2_id8129 phases=1 windings=2 xhl=1.53000 %loadloss=1.97000 %noloadloss=0.58667
~ wdg=1 bus=2636.2.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=3840.2.3 conn=delta kv=0.23999999 kva=37.500 tap=1.000
New Transformer.152ET081598_for_a1_id8127 phases=1 windings=2 xhl=1.53000 %loadloss=1.97000 %noloadloss=0.58667
~ wdg=1 bus=2636.3.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=3838.3.1 conn=delta kv=0.23999999 kva=37.500 tap=1.000
New Transformer.152ET001645_for_a2_id8131 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2617.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3587.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET001645_for_a1_id8130 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2617.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3586.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET024336_for_a_id8204 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=283.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3607.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET000665_for_a2_id8203 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=304.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3509.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET000665_for_a1_id8201 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=304.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3507.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET084376_for_a2_id7940 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=814.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4139.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET084376_for_a1_id7938 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=814.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4137.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET047397_for_a2_id7937 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=854.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3633.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET047397_for_a1_id7935 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=854.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3631.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET010624_for_a2_id8134 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2635.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3467.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET010624_for_a1_id8133 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=2635.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3466.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET011023_for_a_id7942 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=788.2.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3438.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET071513_for_a_id7668 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1428.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3988.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET039194_for_a2_id8211 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=311.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3561.2.3 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET039194_for_a1_id8209 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=311.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3559.3.1 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET027203_for_a_id7670 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1437.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3470.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET044679_for_a2_id8317 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=3162.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3875.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET044679_for_a1_id8316 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=3162.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3874.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET001559_for_a2_id7946 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=885.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3442.2.3 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.152ET001559_for_a1_id7945 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=885.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3441.3.1 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.152ET024016_for_a1_id7948 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=866.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3852.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET024016_for_a2_id7947 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=866.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3851.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET019354_for_a2_id7952 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=901.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4103.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET019354_for_a1_id7951 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=901.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4102.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET014788_for_a2_id7674 phases=1 windings=2 xhl=1.53000 %loadloss=1.97000 %noloadloss=0.58667
~ wdg=1 bus=1495.2.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=3382.2.3 conn=delta kv=0.23999999 kva=37.500 tap=1.000
New Transformer.152ET014788_for_a1_id7672 phases=1 windings=2 xhl=1.53000 %loadloss=1.97000 %noloadloss=0.58667
~ wdg=1 bus=1495.3.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=3380.3.1 conn=delta kv=0.23999999 kva=37.500 tap=1.000
New Transformer.152ET019358_for_a2_id8215 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=62.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3582.2.3 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET019358_for_a1_id8214 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=62.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3581.3.1 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET000661_for_a2_id8217 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=323.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3500.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET000661_for_a1_id8216 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=323.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3499.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET053161_for_a_id7676 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1574.1.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3911.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET017200_for_a_id8221 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=330.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3990.3.1 conn=delta kv=0.23000000 kva=25.000 tap=1.000
New Transformer.152ET009232_for_a1_id7956 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=846.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3877.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET009232_for_a2_id7955 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=846.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3876.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET098063_for_a1_id7679 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1539.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3896.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET098063_for_a2_id7678 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1539.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3895.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET011783_for_a_id7962 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=909.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4026.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET081551_for_a2_id7960 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=834.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4129.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET081551_for_a1_id7958 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=834.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4127.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET015970_for_a2_id8226 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=319.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3535.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET015970_for_a1_id8225 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=319.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3534.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET035973_for_a1_id7966 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=835.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3733.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET035973_for_a2_id7965 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=835.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3732.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET071567_for_a2_id8229 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=93.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3920.2.3 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET071567_for_a1_id8228 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=93.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3919.3.1 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET025815_for_a2_id7685 phases=1 windings=2 xhl=1.53000 %loadloss=1.97000 %noloadloss=0.58667
~ wdg=1 bus=1635.2.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=3543.2.3 conn=delta kv=0.23999999 kva=37.500 tap=1.000
New Transformer.152ET025815_for_a1_id7684 phases=1 windings=2 xhl=1.53000 %loadloss=1.97000 %noloadloss=0.58667
~ wdg=1 bus=1635.1.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=3542.3.1 conn=delta kv=0.23999999 kva=37.500 tap=1.000
New Transformer.152ET071582_for_a2_id7688 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=1580.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3682.2.3 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.152ET071582_for_a1_id7687 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=1580.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3681.3.1 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.152ET071568_for_a_id8233 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=99.1.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3798.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET022069_for_a1_id7691 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1655.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3778.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET022069_for_a2_id7690 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1655.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3777.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET004794_for_a1_id7972 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=574.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3598.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET004794_for_a2_id7971 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=574.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3597.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET024013_for_a2_id7978 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=805.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3575.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET024013_for_a1_id7977 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=805.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3574.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET017672_for_a2_id7694 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1617.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3670.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET017672_for_a1_id7693 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1617.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3669.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET071540_for_a2_id8236 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=349.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4150.2.3 conn=delta kv=0.23000000 kva=25.000 tap=1.000
New Transformer.152ET071540_for_a1_id8235 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=349.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4149.3.1 conn=delta kv=0.23000000 kva=25.000 tap=1.000
New Transformer.152ET047399_for_a2_id8239 phases=1 windings=2 xhl=1.84000 %loadloss=1.69000 %noloadloss=0.42667
~ wdg=1 bus=378.3.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3520.2.3 conn=delta kv=0.23000000 kva=75.000 tap=1.000
New Transformer.152ET047399_for_a1_id8238 phases=1 windings=2 xhl=1.84000 %loadloss=1.69000 %noloadloss=0.42667
~ wdg=1 bus=378.2.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3519.3.1 conn=delta kv=0.23000000 kva=75.000 tap=1.000
New Transformer.152ET001281_for_a2_id7698 phases=1 windings=2 xhl=1.53000 %loadloss=1.97000 %noloadloss=0.58667
~ wdg=1 bus=1695.2.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=3488.2.3 conn=delta kv=0.23999999 kva=37.500 tap=1.000
New Transformer.152ET001281_for_a1_id7697 phases=1 windings=2 xhl=1.53000 %loadloss=1.97000 %noloadloss=0.58667
~ wdg=1 bus=1695.1.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=3487.3.1 conn=delta kv=0.23999999 kva=37.500 tap=1.000
New Transformer.152ET000659_for_a2__id8248 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=351.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3557.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET000659_for_a1_id8247 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=351.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3556.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET032819_for_a1_id8244 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=377.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3660.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET032819_for_a2_id8243 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=377.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3659.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET071564_for_a2_id8242 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=366.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3706.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET071564_for_a1_id8240 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=366.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3704.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET056622_for_a1_id7702 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1544.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3656.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET056622_for_a2_id7701 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1544.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3655.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET071559_for_a1_id7983 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=798.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3809.3.1 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET071559_for_a2_id7981 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=798.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3807.2.3 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET085321_for_a2_id7704 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1691.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3787.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET085321_for_a1_id7703 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1691.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3786.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET034278_for_a1_id7709 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1141.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3943.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET034278_for_a2_id7707 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1141.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3941.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET026060_for_a1_id8254 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=359.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4003.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET026060_for_a2_id8253 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=359.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4002.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET027596_for_a1_id7714 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=1693.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3883.3.1 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.152ET027596_for_a2_id7713 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=1693.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3882.2.3 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.152ET053186_for_a1_id7712 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1603.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3605.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET053186_for_a2_id7710 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1603.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3603.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET016235_for_a2_id8258 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=361.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3843.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET016235_for_a1_id8256 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=361.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3841.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET000673_for_a1_id7717 phases=1 windings=2 xhl=1.53000 %loadloss=1.97000 %noloadloss=0.58667
~ wdg=1 bus=1550.3.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=3550.3.1 conn=delta kv=0.23999999 kva=37.500 tap=1.000
New Transformer.152ET000673_for_a2_id7716 phases=1 windings=2 xhl=1.53000 %loadloss=1.97000 %noloadloss=0.58667
~ wdg=1 bus=1550.2.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=3549.2.3 conn=delta kv=0.23999999 kva=37.500 tap=1.000
New Transformer.152ET006653_for_a2_id7986 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=779.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3901.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET006653_for_a1_id7984 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=779.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3899.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET009617_for_a1_id7721 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1629.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3514.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET009617_for_a2_id7719 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1629.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3512.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET017881_for_a_id7728 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1738.1.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3744.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET035294_for_a2_id7726 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1500.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3423.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET035294_for_a1_id7725 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1500.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3422.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET071591_for_a2_id7735 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1730.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3770.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET071591_for_a1_id7733 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1730.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3768.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET020944_for_a2_id7731 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1715.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3615.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET020944_for_a1_id7730 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1715.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3614.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET039193_for_a2_id7989 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=549.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3905.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET039193_for_a1_id7987 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=549.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3903.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET017949_for_a2_id7737 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1707.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3553.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET017949_for_a1_id7736 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1707.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3552.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET018176_for_a2_id7743 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1735.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3651.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET018176_for_a1_id7742 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1735.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3650.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET012449_for_a1_id7740 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1601.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3952.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET012449_for_a2_id7739 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1601.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3951.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET055536_for_a2_id7747 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1545.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3925.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET055536_for_a1_id7746 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1545.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3924.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET006942_for_a2_id7754 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1716.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3504.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET006942_for_a1_id7753 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1716.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3503.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET000877_for_a1_id7750 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1633.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3493.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET000877_for_a2_id7749 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1633.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3492.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET023835_for_a1_id7758 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1509.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3538.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET023835_for_a2_id7757 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1509.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3537.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET044792_for_a2_id7762 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1423.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3408.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET044792_for_a1_id7760 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1423.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3406.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET022322_for_a1_id7766 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1449.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4083.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET022322_for_a2_id7765 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1449.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4082.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET041257_for_a1_id7774 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1657.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3450.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET041257_for_a2_id7772 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1657.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3448.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET085324_for_a_id7771 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1641.1.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4113.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET025015_for_a2_id7777 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1678.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3763.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET025015_for_a1_id7776 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1678.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3762.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET081557_for_a2_id8000 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=714.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3477.2.3 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET081557_for_a1_id7999 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=714.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3476.3.1 conn=delta kv=0.23000000 kva=50.000 tap=1.000
New Transformer.152ET017983_for_a1_id7780 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=1637.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3746.3.1 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.152ET017983_for_a2_id7779 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=1637.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3745.2.3 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.152ET000689_for_a_id7783 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1763.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3731.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET035959_for_a1_id7787 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=1670.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3677.3.1 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.152ET035959_for_a2_id7785 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=1670.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3675.2.3 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.152ET022328_for_a1_id7794 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1699.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3480.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET022328_for_a2_id7793 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1699.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3479.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET028221_for_a1_id7798 phases=1 windings=2 xhl=1.84000 %loadloss=1.69000 %noloadloss=0.42667
~ wdg=1 bus=1771.3.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3718.3.1 conn=delta kv=0.23999999 kva=75.000 tap=1.000
New Transformer.152ET028221_for_a2_id7797 phases=1 windings=2 xhl=1.84000 %loadloss=1.69000 %noloadloss=0.42667
~ wdg=1 bus=1771.2.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3717.2.3 conn=delta kv=0.23999999 kva=75.000 tap=1.000
New Transformer.152ET085631_for_a1_id7801 phases=1 windings=2 xhl=1.84000 %loadloss=1.69000 %noloadloss=0.42667
~ wdg=1 bus=1798.3.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3516.3.1 conn=delta kv=0.23999999 kva=75.000 tap=1.000
New Transformer.152ET085631_for_a2_id7800 phases=1 windings=2 xhl=1.84000 %loadloss=1.69000 %noloadloss=0.42667
~ wdg=1 bus=1798.2.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3515.2.3 conn=delta kv=0.23999999 kva=75.000 tap=1.000
New Transformer.152ET054717_for_a1_id7805 phases=1 windings=2 xhl=1.53000 %loadloss=1.97000 %noloadloss=0.58667
~ wdg=1 bus=1786.3.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=3465.3.1 conn=delta kv=0.23999999 kva=37.500 tap=1.000
New Transformer.152ET054717_for_a2_id7803 phases=1 windings=2 xhl=1.53000 %loadloss=1.97000 %noloadloss=0.58667
~ wdg=1 bus=1786.2.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=3463.2.3 conn=delta kv=0.23999999 kva=37.500 tap=1.000
New Transformer.152ET133138_for_a1_id7807 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1768.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4053.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET133138_for_a2_id7806 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1768.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4052.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET044754_for_a1_id7812 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1826.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3392.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET044754_for_a2_id7811 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1826.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3391.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET013650_for_a2_id7815 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1820.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3753.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET013650_for_a1_id7814 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1820.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3752.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET023196_for_a1_id7822 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1876.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3673.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET023196_for_a2_id7821 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1876.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3672.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET008196_for_a1_id7820 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=1806.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3806.3.1 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.152ET008196_for_a2_id7818 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=1806.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3804.2.3 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.152ET052725_for_a2_id7830 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1884.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3774.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET052725_for_a1_id7829 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1884.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3773.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET024178_for_a1_id7834 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1910.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3447.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET024178_for_a2_id7833 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1910.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3446.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET004631_for_a_id7835 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1882.1.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4146.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET001656_for_a1_id7840 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=1931.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3881.3.1 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.152ET001656_for_a2_id7839 phases=1 windings=2 xhl=2.18000 %loadloss=1.22000 %noloadloss=0.33000
~ wdg=1 bus=1931.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3880.2.3 conn=delta kv=0.23999999 kva=100.000 tap=1.000
New Transformer.152ET000685_for_a2_id7844 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1831.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3643.2.3 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET000685_for_a1_id7843 phases=1 windings=2 xhl=2.15000 %loadloss=1.28000 %noloadloss=0.44000
~ wdg=1 bus=1831.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3642.3.1 conn=delta kv=0.23999999 kva=50.000 tap=1.000
New Transformer.152ET033253_for_a1_id7847 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1929.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3668.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET033253_for_a2_id7845 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1929.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3666.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET039197_for_a1_id7852 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1945.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3946.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET039197_for_a2_id7850 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1945.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3944.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET003652_for_a1_id7855 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1950.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3766.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET003652_for_a2_id7854 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1950.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3765.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET071579_for_a2_id7858 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1962.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3694.2.3 conn=delta kv=0.23999999 kva=25.000 tap=1.000
New Transformer.152ET071579_for_a1_id7857 phases=1 windings=2 xhl=1.92000 %loadloss=1.60000 %noloadloss=0.56000
~ wdg=1 bus=1962.3.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3693.3.1 conn=delta kv=0.23999999 kva=25.000 tap=1.000
//--------------------------------------------------------------------------------
//Bloco com dados de transformadores monofásicos, 3 enrolamentos
New Transformer.353ET073776_luz_id8334 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2832.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3453.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3453.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET000265_luz_id8011 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2293.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3724.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3724.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET025811_luz_id7859 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=580.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3429.1.0 conn=wye kv=0.11500000 kva=50.000 tap=1.000
~ wdg=3 bus=3429.0.2 conn=wye kv=0.11500000 kva=50.000 tap=1.000
New Transformer.152ET025410_luz_id8398 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=2004.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3831.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=3831.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.152ET084395_luz_id8015 phases=1 windings=3 xhl=1.14750001 xht=1.14750001 xlt=0.76500000 %loadloss=1.97000001 %noloadloss=0.58666664
~ wdg=1 bus=2295.3.4 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=3867.1.0 conn=wye kv=0.12000000 kva=18.750 tap=1.000
~ wdg=3 bus=3867.0.2 conn=wye kv=0.12000000 kva=18.750 tap=1.000
New Transformer.353ET484848_luz_id8261 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=3002.3.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4036.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=4036.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP19G593_par_id8402 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=2010.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3485.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3485.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET025883_luz_id8143 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=60.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3415.1.0 conn=wye kv=0.11500000 kva=50.000 tap=1.000
~ wdg=3 bus=3415.0.2 conn=wye kv=0.11500000 kva=50.000 tap=1.000
New Transformer.152ET000633_luz_id7863 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=569.3.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3572.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3572.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.353ET007965_luz_id8264 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2943.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4045.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=4045.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.353IP19G047_par_id8431 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=3.07000000 %noloadloss=1.06666672
~ wdg=1 bus=993.2.0 conn=wye kv=7.96700001 kva=7.500 tap=0.957
~ wdg=2 bus=3818.1.0 conn=wye kv=0.11500000 kva=3.750 tap=1.000
~ wdg=3 bus=3818.0.2 conn=wye kv=0.11500000 kva=3.750 tap=1.000
New Transformer.353ET173437_luz_id8338 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2809.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3472.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3472.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP19G592_par_id7864 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=537.1.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4033.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4033.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152IP19G591_par_id7865 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=536.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4106.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4106.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.353ET040907_luz_id8432 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=995.3.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3909.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3909.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.353IP20G205_par_id8266 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=2985.3.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3510.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3510.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.353IP19G595_par_id8434 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=987.3.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3994.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3994.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET025018_luz_id7619 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1187.3.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3869.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3869.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.353ET070292_luz_id8268 phases=1 windings=3 xhl=1.38000003 xht=1.38000003 xlt=0.92000002 %loadloss=1.68999992 %noloadloss=0.42666668
~ wdg=1 bus=2990.1.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3736.1.0 conn=wye kv=0.12000000 kva=37.500 tap=1.000
~ wdg=3 bus=3736.0.2 conn=wye kv=0.12000000 kva=37.500 tap=1.000
New Transformer.152ET026152_luz_id8146 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=144.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3426.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3426.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.353ET173606_luz_id8271 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2937.3.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3610.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3610.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET027465_luz_id8436 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=1032.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3926.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=3926.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.353ET049167_luz_id8342 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2836.3.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3858.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3858.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.353IP19G407_par_id8439 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=977.3.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3640.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=3640.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.152ET011024_luz_id8404 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2028.3.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3506.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3506.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.3250468_id8405 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2025.1.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4169.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=4169.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP19G125_par_id8147 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=42.1.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3996.1.0 conn=wye kv=0.11500000 kva=5.000 tap=1.000
~ wdg=3 bus=3996.0.2 conn=wye kv=0.11500000 kva=5.000 tap=1.000
New Transformer.152IP19G431_par_id7620 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1207.1.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3412.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3412.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.353ET007783_luz_id8272 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2953.3.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3393.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3393.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET049690_luz_id8018 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2321.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=4160.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=4160.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET000657_luz_id7624 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1209.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3644.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3644.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET025407_luz_id7622 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1171.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3699.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3699.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.353ET002147_luz_id8345 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2784.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3404.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3404.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET007562_luz_id7628 phases=1 windings=3 xhl=1.14750001 xht=1.14750001 xlt=0.76500000 %loadloss=1.97000001 %noloadloss=0.58666664
~ wdg=1 bus=1163.1.0 conn=wye kv=7.96700001 kva=37.500 tap=0.957
~ wdg=2 bus=3983.1.0 conn=wye kv=0.12000000 kva=18.750 tap=1.000
~ wdg=3 bus=3983.0.2 conn=wye kv=0.12000000 kva=18.750 tap=1.000
New Transformer.353ET039356_luz_id8277 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=3006.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3576.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3576.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.353ET046203_luz_id8274 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=3000.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3828.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3828.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.353ET029351_luz_id8347 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2860.3.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3459.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3459.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP19G295_par_id8023 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=2.52999999 %noloadloss=0.73333335
~ wdg=1 bus=2336.2.0 conn=wye kv=7.96700001 kva=15.000 tap=0.957
~ wdg=2 bus=4008.1.0 conn=wye kv=0.12000000 kva=7.500 tap=1.000
~ wdg=3 bus=4008.0.2 conn=wye kv=0.12000000 kva=7.500 tap=1.000
New Transformer.152IP19G296_par_id8022 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=2337.1.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3891.1.0 conn=wye kv=0.11500000 kva=12.500 tap=1.000
~ wdg=3 bus=3891.0.2 conn=wye kv=0.11500000 kva=12.500 tap=1.000
New Transformer.152ET003314_luz_id8442 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1062.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3530.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3530.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET032528_luz_id8407 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2048.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3617.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3617.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET004501_luz_id7631 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1212.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3541.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3541.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.353IP20G169_par_id8281 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=2956.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4048.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4048.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.353IP19G044_par_id8349 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=3.07000000 %noloadloss=1.06666672
~ wdg=1 bus=2872.3.0 conn=wye kv=7.96700001 kva=7.500 tap=0.957
~ wdg=2 bus=3729.1.0 conn=wye kv=0.12000000 kva=3.750 tap=1.000
~ wdg=3 bus=3729.0.2 conn=wye kv=0.12000000 kva=3.750 tap=1.000
New Transformer.152IP19G540_par_id7867 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=591.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3846.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3846.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152IP19G539_par_id7866 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=638.1.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3972.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3972.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET012442_luz_id8148 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=53.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3611.1.0 conn=wye kv=0.11500000 kva=25.000 tap=1.000
~ wdg=3 bus=3611.0.2 conn=wye kv=0.11500000 kva=25.000 tap=1.000
New Transformer.353ET007858_luz_id8284 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=3027.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3664.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3664.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152IP19G541_par_id8024 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=2256.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4066.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4066.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152IP19G542_par_id8025 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=2255.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4077.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4077.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET004949_luz_id7869 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=594.2.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3399.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3399.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET001743_luz_id8352 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2881.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3411.1.0 conn=wye kv=0.11500000 kva=50.000 tap=1.000
~ wdg=3 bus=3411.0.2 conn=wye kv=0.11500000 kva=50.000 tap=1.000
New Transformer.152IP19G543_par_id8026 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=2254.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4088.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4088.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.353ET049198_luz_id8287 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=3035.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3703.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3703.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152IP19G544_par_id8028 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=2253.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4094.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4094.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152IP19G549_par_id8027 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=2258.1.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3950.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3950.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET012856_luz_id8412 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2070.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3458.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3458.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP19G550_par_id8029 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=2257.1.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4013.1.0 conn=wye kv=0.11000000 kva=5.000 tap=1.000
~ wdg=3 bus=4013.0.2 conn=wye kv=0.11000000 kva=5.000 tap=1.000
New Transformer.152ET026070_luz_id8152 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=158.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3758.1.0 conn=wye kv=0.11500000 kva=25.000 tap=1.000
~ wdg=3 bus=3758.0.2 conn=wye kv=0.11500000 kva=25.000 tap=1.000
New Transformer.152IP19G299_par_id7633 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=1218.3.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3548.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=3548.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.353ET093665_luz_id8290 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=3037.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=4119.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=4119.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET021749_luz_id8414 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2056.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3708.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3708.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET071563_luz_id7635 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1225.3.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3461.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3461.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.353ET170032_luz_id8354 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2862.3.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4017.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=4017.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET022944_luz_id8359 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2683.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3916.1.0 conn=wye kv=0.11500000 kva=25.000 tap=1.000
~ wdg=3 bus=3916.0.2 conn=wye kv=0.11500000 kva=25.000 tap=1.000
New Transformer.152ET053467_luz_id8356 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2797.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3686.1.0 conn=wye kv=0.11500000 kva=25.000 tap=1.000
~ wdg=3 bus=3686.0.2 conn=wye kv=0.11500000 kva=25.000 tap=1.000
New Transformer.152ET005233_luz_id8156 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=185.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3385.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3385.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.353IP19G045_par_id8362 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=3.07000000 %noloadloss=1.06666672
~ wdg=1 bus=2658.1.0 conn=wye kv=7.96700001 kva=7.500 tap=0.957
~ wdg=2 bus=3742.1.0 conn=wye kv=0.12000000 kva=3.750 tap=1.000
~ wdg=3 bus=3742.0.2 conn=wye kv=0.12000000 kva=3.750 tap=1.000
New Transformer.152IP19G127_par_id8158 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=3.07000000 %noloadloss=1.06666672
~ wdg=1 bus=173.3.0 conn=wye kv=7.96700001 kva=7.500 tap=0.957
~ wdg=2 bus=4001.1.0 conn=wye kv=0.11500000 kva=3.750 tap=1.000
~ wdg=3 bus=4001.0.2 conn=wye kv=0.11500000 kva=3.750 tap=1.000
New Transformer.152ET023400_luz_id7637 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=1265.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4167.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=4167.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.152ET001471_luz_id8033 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2372.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3801.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3801.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET030336_luz_id8416 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2076.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3811.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3811.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP19G128_par_id8160 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=3.07000000 %noloadloss=1.06666672
~ wdg=1 bus=172.2.0 conn=wye kv=7.96700001 kva=7.500 tap=0.957
~ wdg=2 bus=4041.1.0 conn=wye kv=0.11500000 kva=3.750 tap=1.000
~ wdg=3 bus=4041.0.2 conn=wye kv=0.11500000 kva=3.750 tap=1.000
New Transformer.152ET020121_luz_id7870 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=595.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3976.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3976.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET026404_luz_id8035 phases=1 windings=3 xhl=1.38000003 xht=1.38000003 xlt=0.92000002 %loadloss=1.68999992 %noloadloss=0.42666668
~ wdg=1 bus=2378.1.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3566.1.0 conn=wye kv=0.12000000 kva=37.500 tap=1.000
~ wdg=3 bus=3566.0.2 conn=wye kv=0.12000000 kva=37.500 tap=1.000
New Transformer.152IP19G611_par_id8419 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=2078.3.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3981.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=3981.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.152IP19G297_par_id7640 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=1261.3.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3885.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=3885.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.152IP19G613_par_id7639 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=1263.3.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3970.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=3970.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.353ET020972_luz_id8293 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=3049.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3491.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3491.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152IP19G477_par_id8446 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=2.52999999 %noloadloss=0.73333335
~ wdg=1 bus=1069.3.0 conn=wye kv=7.96700001 kva=15.000 tap=0.957
~ wdg=2 bus=4015.1.0 conn=wye kv=0.12000000 kva=7.500 tap=1.000
~ wdg=3 bus=4015.0.2 conn=wye kv=0.12000000 kva=7.500 tap=1.000
New Transformer.353ET000631_luz_id8294 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=3056.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3371.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3371.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.3219027_id8363 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=2697.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4163.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4163.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET024800_luz_id8365 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2884.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3523.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3523.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET008028_luz_id8039 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2393.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3721.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3721.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.353IP19G419_par_id8297 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=3062.3.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3428.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3428.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET044678_luz_id8368 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2895.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3714.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3714.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET051639_luz_id7642 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1305.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=4030.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=4030.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.353ET173152_luz_id8298 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2938.1.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4180.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=4180.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.353ET026171_luz_id8371 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2663.2.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3696.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3696.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP19G049_par_id8041 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=2410.1.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3658.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3658.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152IP19F023_par_id8447 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1053.3.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3984.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3984.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152IP19F025_par_id8448 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=1052.3.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4014.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=4014.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.152IP19G547_par_id7874 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=3.07000000 %noloadloss=1.06666672
~ wdg=1 bus=659.2.0 conn=wye kv=7.96700001 kva=7.500 tap=0.957
~ wdg=2 bus=4049.1.0 conn=wye kv=0.12000000 kva=3.750 tap=1.000
~ wdg=3 bus=4049.0.2 conn=wye kv=0.12000000 kva=3.750 tap=1.000
New Transformer.152IP19G511_par_id8163 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=2.52999999 %noloadloss=0.73333335
~ wdg=1 bus=187.2.0 conn=wye kv=7.96700001 kva=15.000 tap=0.957
~ wdg=2 bus=3521.1.0 conn=wye kv=0.12000000 kva=7.500 tap=1.000
~ wdg=3 bus=3521.0.2 conn=wye kv=0.12000000 kva=7.500 tap=1.000
New Transformer.152IP19G548_par_id7875 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=3.07000000 %noloadloss=1.06666672
~ wdg=1 bus=658.2.0 conn=wye kv=7.96700001 kva=7.500 tap=0.957
~ wdg=2 bus=4039.1.0 conn=wye kv=0.12000000 kva=3.750 tap=1.000
~ wdg=3 bus=4039.0.2 conn=wye kv=0.12000000 kva=3.750 tap=1.000
New Transformer.152ET085312_id8449 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=1037.1.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4092.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=4092.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.152ET022923_luz_id7876 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=666.1.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3400.1.0 conn=wye kv=0.11000000 kva=12.500 tap=1.000
~ wdg=3 bus=3400.0.2 conn=wye kv=0.11000000 kva=12.500 tap=1.000
New Transformer.152IP101072_par_id8450 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=1034.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4171.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=4171.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.152ET000639_luz_id8165 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=191.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3546.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3546.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.353ET045254_luz_id8301 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=3085.2.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3931.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3931.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152IP19G641_par_id8421 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=2109.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3922.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3922.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET012685_luz_id8376 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2749.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3417.1.0 conn=wye kv=0.11000000 kva=50.000 tap=1.000
~ wdg=3 bus=3417.0.2 conn=wye kv=0.11000000 kva=50.000 tap=1.000
New Transformer.152ET000291_luz_id8043 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2438.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3859.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3859.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET071547_luz_id7878 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=578.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4182.1.0 conn=wye kv=0.11500000 kva=25.000 tap=1.000
~ wdg=3 bus=4182.0.2 conn=wye kv=0.11500000 kva=25.000 tap=1.000
New Transformer.152ET019314_luz_id8049 phases=1 windings=3 xhl=1.38000003 xht=1.38000003 xlt=0.92000002 %loadloss=1.68999992 %noloadloss=0.42666668
~ wdg=1 bus=2449.2.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3906.1.0 conn=wye kv=0.12000000 kva=37.500 tap=1.000
~ wdg=3 bus=3906.0.2 conn=wye kv=0.12000000 kva=37.500 tap=1.000
New Transformer.152ET018593_luz_id8048 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2420.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4011.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=4011.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET038709_luz_id8170 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=200.1.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3623.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3623.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET081553_luz_id8169 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=103.1.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3756.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3756.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET000170_luz_id7882 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=670.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3914.1.0 conn=wye kv=0.11500000 kva=50.000 tap=1.000
~ wdg=3 bus=3914.0.2 conn=wye kv=0.11500000 kva=50.000 tap=1.000
New Transformer.152ET000253_luz_id8378 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2777.1.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3528.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3528.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP19G481_par_id7646 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1325.1.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4062.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4062.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152IP19G479_par_id7645 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1326.1.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4073.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4073.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET133538_luz_id8302 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=2939.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3844.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=3844.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.152ET071551_luz_id8174 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=204.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3527.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3527.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152IP19G433_par_id7648 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=1245.1.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3890.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=3890.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.152IP19F043_par_id7647 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1332.3.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4061.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4061.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152IP19G615_par_id7649 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=1243.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3989.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=3989.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.152ET017954_luz__id8054 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2404.3.4 conn=wye kv=7.96700001 kva=200.000 tap=0.957
~ wdg=2 bus=3791.1.0 conn=wye kv=0.12000000 kva=100.000 tap=1.000
~ wdg=3 bus=3791.0.2 conn=wye kv=0.12000000 kva=100.000 tap=1.000
New Transformer.152ET000078_luz_id8304 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=3124.3.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3595.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3595.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET024031_luz_id7650 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1247.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4067.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=4067.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP19G023_par_id7653 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=2.52999999 %noloadloss=0.73333335
~ wdg=1 bus=1312.3.0 conn=wye kv=7.96700001 kva=15.000 tap=0.957
~ wdg=2 bus=4071.1.0 conn=wye kv=0.12000000 kva=7.500 tap=1.000
~ wdg=3 bus=4071.0.2 conn=wye kv=0.12000000 kva=7.500 tap=1.000
New Transformer.152IP19G131_par_id8380 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=2911.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3810.1.0 conn=wye kv=0.11500000 kva=5.000 tap=1.000
~ wdg=3 bus=3810.0.2 conn=wye kv=0.11500000 kva=5.000 tap=1.000
New Transformer.354ET054240_id7654 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=3.40000018 %noloadloss=1.39999998
~ wdg=1 bus=1275.1.0 conn=wye kv=7.96700001 kva=5.000 tap=0.957
~ wdg=2 bus=4125.1.0 conn=wye kv=0.12000000 kva=2.500 tap=1.000
~ wdg=3 bus=4125.0.2 conn=wye kv=0.12000000 kva=2.500 tap=1.000
New Transformer.152ET133539_luz_id8306 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=3136.2.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3369.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3369.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET000161_luz_id8382 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2908.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3961.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3961.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET133172_luz_id8056 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2390.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3862.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3862.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET071541_luz_id8425 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2128.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4091.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=4091.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP19F046_par_id7655 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1135.3.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4060.1.0 conn=wye kv=0.11000000 kva=5.000 tap=1.000
~ wdg=3 bus=4060.0.2 conn=wye kv=0.11000000 kva=5.000 tap=1.000
New Transformer.152ET084364_luz_id7889 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=675.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3966.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3966.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET033824_luz_id7885 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=687.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3955.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3955.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152IP19F045_par_id7658 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1134.3.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4085.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4085.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152IP19G453_par_id7890 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=3.07000000 %noloadloss=1.06666672
~ wdg=1 bus=689.2.0 conn=wye kv=7.96700001 kva=7.500 tap=0.957
~ wdg=2 bus=3569.1.0 conn=wye kv=0.11500000 kva=3.750 tap=1.000
~ wdg=3 bus=3569.0.2 conn=wye kv=0.11500000 kva=3.750 tap=1.000
New Transformer.152ET013748_luz_id8309 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=3134.2.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3367.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3367.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.353ET050762_luz_id8385 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2854.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3629.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3629.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET014781_luz_id7893 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=697.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3627.1.0 conn=wye kv=0.11000000 kva=50.000 tap=1.000
~ wdg=3 bus=3627.0.2 conn=wye kv=0.11000000 kva=50.000 tap=1.000
New Transformer.353IP19G379_par_id8387 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=2855.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3772.1.0 conn=wye kv=0.11500000 kva=5.000 tap=1.000
~ wdg=3 bus=3772.0.2 conn=wye kv=0.11500000 kva=5.000 tap=1.000
New Transformer.152ET000166_luz_id8388 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2760.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3600.1.0 conn=wye kv=0.11500000 kva=25.000 tap=1.000
~ wdg=3 bus=3600.0.2 conn=wye kv=0.11500000 kva=25.000 tap=1.000
New Transformer.152ET000085_luz_id8175 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=218.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3870.1.0 conn=wye kv=0.11500000 kva=25.000 tap=1.000
~ wdg=3 bus=3870.0.2 conn=wye kv=0.11500000 kva=25.000 tap=1.000
New Transformer.354IP19F177_par_id7661 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1237.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3993.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3993.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.354IP19F031_par_id7660 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1238.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3898.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3898.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.354IP19F179_par_id7659 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=2.52999999 %noloadloss=0.73333335
~ wdg=1 bus=1240.2.0 conn=wye kv=7.96700001 kva=15.000 tap=0.957
~ wdg=2 bus=4097.1.0 conn=wye kv=0.12000000 kva=7.500 tap=1.000
~ wdg=3 bus=4097.0.2 conn=wye kv=0.12000000 kva=7.500 tap=1.000
New Transformer.152ET004231_luz_id8393 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2915.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3593.1.0 conn=wye kv=0.11500000 kva=50.000 tap=1.000
~ wdg=3 bus=3593.0.2 conn=wye kv=0.11500000 kva=50.000 tap=1.000
New Transformer.152ET017220_luz_id7896 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=721.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3848.1.0 conn=wye kv=0.11500000 kva=25.000 tap=1.000
~ wdg=3 bus=3848.0.2 conn=wye kv=0.11500000 kva=25.000 tap=1.000
New Transformer.152IP19G437_par_id8395 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=2.52999999 %noloadloss=0.73333335
~ wdg=1 bus=2917.2.0 conn=wye kv=7.96700001 kva=15.000 tap=0.957
~ wdg=2 bus=3451.1.0 conn=wye kv=0.12000000 kva=7.500 tap=1.000
~ wdg=3 bus=3451.0.2 conn=wye kv=0.12000000 kva=7.500 tap=1.000
New Transformer.152ET013487_luz_id7899 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=704.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3711.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3711.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152IP18G499_par_id7662 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1380.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3998.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3998.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152IP18G498_par_id7663 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1379.1.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3933.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3933.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET052737_luz_id8066 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2508.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3482.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3482.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152IP19G320_par_id8426 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=2139.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3825.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3825.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152IP19G101_par_id7902 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=734.3.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3389.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3389.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET006787_luz_id7904 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=736.2.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3685.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3685.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET074709_id7664 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=1386.1.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4135.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=4135.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.152ET015087_luz_id8070 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2497.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3397.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3397.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET041251_luz_id8428 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2157.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=4079.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=4079.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152IP19G387_par_id8071 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=2510.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3420.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3420.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152IP19G435_par_id8311 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=2.52999999 %noloadloss=0.73333335
~ wdg=1 bus=3151.2.0 conn=wye kv=7.96700001 kva=15.000 tap=0.957
~ wdg=2 bus=3653.1.0 conn=wye kv=0.12000000 kva=7.500 tap=1.000
~ wdg=3 bus=3653.0.2 conn=wye kv=0.12000000 kva=7.500 tap=1.000
New Transformer.152ET006313_luz_id8072 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2569.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3792.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3792.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET024752_luz_id7907 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=751.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3585.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3585.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET034752_luz_id7909 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=763.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3948.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3948.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET001927_luz_id8077 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2530.2.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3939.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3939.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET017235_luz_id7911 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=755.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3637.1.0 conn=wye kv=0.11500000 kva=50.000 tap=1.000
~ wdg=3 bus=3637.0.2 conn=wye kv=0.11500000 kva=50.000 tap=1.000
New Transformer.152ET014107_luz_id8080 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2513.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3894.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3894.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET015969_luz_id8185 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=264.3.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3802.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3802.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET055542_luz_id8184 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=248.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3782.1.0 conn=wye kv=0.11500000 kva=50.000 tap=1.000
~ wdg=3 bus=3782.0.2 conn=wye kv=0.11500000 kva=50.000 tap=1.000
New Transformer.152ET022768_luz_id8082 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2532.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3590.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3590.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET000677_luz_id8088 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2588.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3496.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3496.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET000125_luz_id8087 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2507.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3975.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3975.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP19G385_par_id8098 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=2593.3.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3444.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3444.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET022083_for_a_luz__id8097 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2571.2.0 conn=wye kv=7.96700001 kva=200.000 tap=0.957
~ wdg=2 bus=3691.1.0 conn=wye kv=0.12000000 kva=100.000 tap=1.000
~ wdg=3 bus=3691.0.2 conn=wye kv=0.12000000 kva=100.000 tap=1.000
New Transformer.152ET011034_luz_id8095 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2574.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3824.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3824.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET030572_luz_id8092 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2564.1.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3889.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3889.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET025171_luz_id8188 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=302.1.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3986.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3986.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET003971_luz_id7918 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=783.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3434.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3434.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP19G391_par_id7916 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=777.3.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3405.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3405.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET085634_luz_id7915 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=786.3.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3969.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3969.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET001059_luz_id8189 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=253.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3748.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3748.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152IP19G393_par_id8192 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=254.3.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3419.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3419.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET008017_luz_id7922 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=775.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=4021.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=4021.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152IP19G662_par_id7666 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1406.1.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3940.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3940.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152IP19G642_par_id7665 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1365.1.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3837.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3837.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET013659_luz_id8103 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2276.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3563.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3563.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET018601_luz_id8099 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2545.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3815.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3815.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET026401_luz_id8196 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=271.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3785.1.0 conn=wye kv=0.11500000 kva=50.000 tap=1.000
~ wdg=3 bus=3785.0.2 conn=wye kv=0.11500000 kva=50.000 tap=1.000
New Transformer.152ET027574_id8312 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=3171.3.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4084.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=4084.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.3214832_id8397 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2693.2.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4046.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=4046.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET085605_luz_id8106 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2605.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3835.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3835.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET014112_luz_id8116 phases=1 windings=3 xhl=1.38000003 xht=1.38000003 xlt=0.92000002 %loadloss=1.68999992 %noloadloss=0.42666668
~ wdg=1 bus=2626.1.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3636.1.0 conn=wye kv=0.12000000 kva=37.500 tap=1.000
~ wdg=3 bus=3636.0.2 conn=wye kv=0.12000000 kva=37.500 tap=1.000
New Transformer.152ET055528_luz_id8112 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2632.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3621.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3621.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET054923_luz_id8110 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2541.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3856.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3856.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET015654_luz_id7924 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=829.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3739.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3739.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET014106_luz_id8121 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2596.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3648.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3648.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET085603_luz_id8117 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2531.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3819.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3819.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET043841_luz_id7928 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=762.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3680.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3680.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET025817_luz_id8126 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2613.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3959.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3959.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152IP19G449_par_id8197 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=269.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3980.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3980.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET085310_luz_id7932 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=811.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4005.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=4005.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET085611_luz_id7930 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=849.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3727.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3727.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET081598_luz_id8128 phases=1 windings=3 xhl=1.38000003 xht=1.38000003 xlt=0.92000002 %loadloss=1.68999992 %noloadloss=0.42666668
~ wdg=1 bus=2636.1.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3839.1.0 conn=wye kv=0.12000000 kva=37.500 tap=1.000
~ wdg=3 bus=3839.0.2 conn=wye kv=0.12000000 kva=37.500 tap=1.000
New Transformer.152IP19G450_par_id8198 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=268.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3992.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3992.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET001645_luz_id8132 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=2617.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3588.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3588.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET024336_luz_id8205 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=283.3.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3608.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3608.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET000665_luz_id8202 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=304.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3508.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3508.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152IP19G451_par_id8199 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=267.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3935.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3935.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET084376_luz_id7939 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=814.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=4138.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=4138.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET047397_luz_id7936 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=854.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3632.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3632.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET010624_luz_id8135 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=2635.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3468.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3468.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152IP19G452_par_id8206 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=266.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3937.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3937.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET011023_luz_id7941 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=788.3.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3437.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3437.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET071513_luz_id7667 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1428.3.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3987.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3987.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP19G535_par_id8313 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=3169.3.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4042.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4042.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152IP19G536_par_id8314 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=3168.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4059.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4059.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET039194_luz_id8210 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=311.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3560.1.0 conn=wye kv=0.11500000 kva=50.000 tap=1.000
~ wdg=3 bus=3560.0.2 conn=wye kv=0.11500000 kva=50.000 tap=1.000
New Transformer.152ET027203_luz_id7669 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1437.1.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3469.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3469.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET044679_luz_id8315 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=3162.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3873.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3873.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP19G515_par_id7671 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1468.1.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3570.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3570.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET001559_luz_id7944 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=885.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3440.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3440.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET024016_luz_id7949 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=866.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3853.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3853.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET019354_luz_id7950 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=901.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=4101.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=4101.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET014788_luz_id7673 phases=1 windings=3 xhl=1.38000003 xht=1.38000003 xlt=0.92000002 %loadloss=1.68999992 %noloadloss=0.42666668
~ wdg=1 bus=1495.1.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3381.1.0 conn=wye kv=0.12000000 kva=37.500 tap=1.000
~ wdg=3 bus=3381.0.2 conn=wye kv=0.12000000 kva=37.500 tap=1.000
New Transformer.152IP19G389_par_id7953 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=863.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3452.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3452.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET019358_luz_id8213 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=62.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3580.1.0 conn=wye kv=0.11500000 kva=50.000 tap=1.000
~ wdg=3 bus=3580.0.2 conn=wye kv=0.11500000 kva=50.000 tap=1.000
New Transformer.152ET000661_luz_id8218 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=323.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3501.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3501.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET053161_luz_id7677 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1574.2.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3912.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3912.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP19G537_par_id8320 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=3197.1.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4063.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4063.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152IP919538_par_id8319 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=3198.2.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4165.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=4165.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.152IP919537_par_id8318 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=3199.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4164.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4164.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET017200_luz_id8222 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=330.3.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3991.1.0 conn=wye kv=0.11500000 kva=50.000 tap=1.000
~ wdg=3 bus=3991.0.2 conn=wye kv=0.11500000 kva=50.000 tap=1.000
New Transformer.152ET009232_luz_id7957 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=846.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3878.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3878.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET098063_luz_id7680 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1539.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3897.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3897.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152IP19G538_par_id8322 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=3196.1.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4047.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4047.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET085397_id8321 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=3.40000018 %noloadloss=1.39999998
~ wdg=1 bus=3202.1.0 conn=wye kv=7.96700001 kva=5.000 tap=0.957
~ wdg=2 bus=4034.1.0 conn=wye kv=0.12000000 kva=2.500 tap=1.000
~ wdg=3 bus=4034.0.2 conn=wye kv=0.12000000 kva=2.500 tap=1.000
New Transformer.152ET011783_luz_id7961 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=909.3.0 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4025.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=4025.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.152ET081551_luz_id7959 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=834.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=4128.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=4128.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET015970_luz_id8224 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=319.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3533.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3533.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET035973_luz_id7967 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=835.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3734.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3734.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET071567_luz_id8230 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=93.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3921.1.0 conn=wye kv=0.11500000 kva=50.000 tap=1.000
~ wdg=3 bus=3921.0.2 conn=wye kv=0.11500000 kva=50.000 tap=1.000
New Transformer.152ET025815_luz_id7686 phases=1 windings=3 xhl=1.38000003 xht=1.38000003 xlt=0.92000002 %loadloss=1.68999992 %noloadloss=0.42666668
~ wdg=1 bus=1635.3.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3544.1.0 conn=wye kv=0.12000000 kva=37.500 tap=1.000
~ wdg=3 bus=3544.0.2 conn=wye kv=0.12000000 kva=37.500 tap=1.000
New Transformer.152IP19G383_par_id7683 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1586.3.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4170.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4170.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET071582_luz_id7689 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1580.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3683.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3683.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET071568_luz_id8232 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=99.2.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3797.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3797.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET022069_luz_id7692 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=1655.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3779.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=3779.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.152ET004794_luz_id7973 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=574.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3599.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3599.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET024013_luz_id7976 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=805.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3573.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3573.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET017672_luz_id7695 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=1617.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3671.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=3671.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.152ET071540_luz_id8234 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=349.2.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=4148.1.0 conn=wye kv=0.11500000 kva=12.500 tap=1.000
~ wdg=3 bus=4148.0.2 conn=wye kv=0.11500000 kva=12.500 tap=1.000
New Transformer.152IP19G589_par_id8323 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=3.07000000 %noloadloss=1.06666672
~ wdg=1 bus=3217.1.0 conn=wye kv=7.96700001 kva=7.500 tap=0.957
~ wdg=2 bus=4040.1.0 conn=wye kv=0.12000000 kva=3.750 tap=1.000
~ wdg=3 bus=4040.0.2 conn=wye kv=0.12000000 kva=3.750 tap=1.000
New Transformer.152ET047399_luz_id8237 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=378.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3518.1.0 conn=wye kv=0.11500000 kva=50.000 tap=1.000
~ wdg=3 bus=3518.0.2 conn=wye kv=0.11500000 kva=50.000 tap=1.000
New Transformer.152ET001281_luz_id7696 phases=1 windings=3 xhl=1.38000003 xht=1.38000003 xlt=0.92000002 %loadloss=1.68999992 %noloadloss=0.42666668
~ wdg=1 bus=1695.3.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3486.1.0 conn=wye kv=0.12000000 kva=37.500 tap=1.000
~ wdg=3 bus=3486.0.2 conn=wye kv=0.12000000 kva=37.500 tap=1.000
New Transformer.152IP19G594_par_id8325 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=3209.1.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4178.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4178.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152IP19G590_par_id8324 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=3.07000000 %noloadloss=1.06666672
~ wdg=1 bus=3215.1.0 conn=wye kv=7.96700001 kva=7.500 tap=0.957
~ wdg=2 bus=4070.1.0 conn=wye kv=0.12000000 kva=3.750 tap=1.000
~ wdg=3 bus=4070.0.2 conn=wye kv=0.12000000 kva=3.750 tap=1.000
New Transformer.152ET000659_luz_id8246 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=351.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3555.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3555.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET032819_luz_id8245 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=377.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3661.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3661.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET071564_luz_id8241 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=366.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3705.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3705.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET056622_luz_id7700 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1544.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3654.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3654.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET071559_luz_id7982 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=798.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3808.1.0 conn=wye kv=0.11500000 kva=50.000 tap=1.000
~ wdg=3 bus=3808.0.2 conn=wye kv=0.11500000 kva=50.000 tap=1.000
New Transformer.152ET085321_luz_id7705 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1691.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3788.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3788.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET053470_id8327 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=3224.2.0 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=4076.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=4076.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET034278_luz_id7708 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1141.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3942.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3942.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET026060_luz_id8255 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=359.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=4004.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=4004.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET027596_luz_id7715 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1693.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3884.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3884.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET053186_luz_id7711 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1603.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3604.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3604.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET016235_luz_id8257 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=361.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3842.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3842.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET000673_luz_id7718 phases=1 windings=3 xhl=1.38000003 xht=1.38000003 xlt=0.92000002 %loadloss=1.68999992 %noloadloss=0.42666668
~ wdg=1 bus=1550.1.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3551.1.0 conn=wye kv=0.12000000 kva=37.500 tap=1.000
~ wdg=3 bus=3551.0.2 conn=wye kv=0.12000000 kva=37.500 tap=1.000
New Transformer.152ET006653_luz_id7985 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=779.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3900.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3900.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET009617_luz_id7720 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1629.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3513.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3513.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET017881_luz_id7727 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1738.3.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3743.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3743.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET035294_luz_id7724 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1500.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3421.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3421.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET071591_luz_id7734 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1730.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3769.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3769.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET020944_luz_id7732 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1715.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3616.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3616.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP19G369_par_id8328 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=3230.3.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3767.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3767.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET039193_luz_id7988 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=549.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3904.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3904.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET017949_luz_id7738 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1707.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3554.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3554.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP19G370_par_id8329 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=3229.3.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3695.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3695.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET018176_luz_id7744 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1735.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3652.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3652.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET012449_luz_id7741 phases=1 windings=3 xhl=1.44000007 xht=1.44000007 xlt=0.96000005 %loadloss=1.60000008 %noloadloss=0.56000000
~ wdg=1 bus=1601.1.4 conn=wye kv=7.96700001 kva=25.000 tap=0.957
~ wdg=2 bus=3953.1.0 conn=wye kv=0.12000000 kva=12.500 tap=1.000
~ wdg=3 bus=3953.0.2 conn=wye kv=0.12000000 kva=12.500 tap=1.000
New Transformer.152ET055536_luz_id7745 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1545.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3923.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3923.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET006942_luz_id7752 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1716.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3502.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3502.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET000877_luz_id7751 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1633.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3494.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3494.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET023835_luz_id7756 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1509.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3536.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3536.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP19G103_par_id8331 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=3239.3.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3995.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3995.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152IP19G104_par_id8330 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=3240.1.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3971.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3971.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152IP19G381_par_id7759 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1516.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3558.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3558.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152IP19G587_par_id8332 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=3238.1.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4057.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4057.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET044792_luz_id7761 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1423.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3407.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3407.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP19G588_par_id8333 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=3237.1.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=4056.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=4056.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET022322_luz_id7764 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1449.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=4081.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=4081.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET041257_luz_id7773 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1657.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3449.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3449.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET085324_luz_id7770 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1641.2.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4112.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=4112.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET025015_luz_id7775 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1678.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3761.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3761.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET081557_luz_id7998 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=714.2.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3475.1.0 conn=wye kv=0.11500000 kva=50.000 tap=1.000
~ wdg=3 bus=3475.0.2 conn=wye kv=0.11500000 kva=50.000 tap=1.000
New Transformer.152ET017983_luz_id7781 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1637.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3747.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3747.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET000689_luz_id7782 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1763.1.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3730.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3730.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP18G331_par_id7784 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1751.2.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3439.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3439.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET035959_luz_id7786 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1670.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3676.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3676.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152IP19G417_par_id7791 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1697.3.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3436.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3436.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET022328_luz_id7792 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1699.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3478.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3478.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET028221_luz_id7796 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1771.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3716.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3716.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET085631_luz_id7802 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1798.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3517.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3517.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET054717_luz_id7804 phases=1 windings=3 xhl=1.38000003 xht=1.38000003 xlt=0.92000002 %loadloss=1.68999992 %noloadloss=0.42666668
~ wdg=1 bus=1786.1.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3464.1.0 conn=wye kv=0.12000000 kva=37.500 tap=1.000
~ wdg=3 bus=3464.0.2 conn=wye kv=0.12000000 kva=37.500 tap=1.000
New Transformer.152ET133138_luz_id7808 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1768.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=4054.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=4054.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152IP18G329_par_id7809 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1792.1.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3432.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3432.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET044754_luz_id7810 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1826.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3390.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3390.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET013650_luz_id7816 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1820.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3754.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3754.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET023196_luz_id7823 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1876.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3674.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3674.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET008196_luz_id7819 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1806.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3805.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3805.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152IP18G491_par_id7827 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=2.52999999 %noloadloss=0.73333335
~ wdg=1 bus=1879.3.0 conn=wye kv=7.96700001 kva=15.000 tap=0.957
~ wdg=2 bus=3929.1.0 conn=wye kv=0.12000000 kva=7.500 tap=1.000
~ wdg=3 bus=3929.0.2 conn=wye kv=0.12000000 kva=7.500 tap=1.000
New Transformer.152IP18G492_par_id7828 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=2.52999999 %noloadloss=0.73333335
~ wdg=1 bus=1878.2.0 conn=wye kv=7.96700001 kva=15.000 tap=0.957
~ wdg=2 bus=3932.1.0 conn=wye kv=0.12000000 kva=7.500 tap=1.000
~ wdg=3 bus=3932.0.2 conn=wye kv=0.12000000 kva=7.500 tap=1.000
New Transformer.152ET052725_luz_id7831 phases=1 windings=3 xhl=1.38000003 xht=1.38000003 xlt=0.92000002 %loadloss=1.68999992 %noloadloss=0.42666668
~ wdg=1 bus=1884.3.4 conn=wye kv=7.96700001 kva=75.000 tap=0.957
~ wdg=2 bus=3775.1.0 conn=wye kv=0.12000000 kva=37.500 tap=1.000
~ wdg=3 bus=3775.0.2 conn=wye kv=0.12000000 kva=37.500 tap=1.000
New Transformer.152ET024178_luz_id7832 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1910.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3445.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3445.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET004631_luz_id7836 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1882.2.0 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=4147.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=4147.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP18G193_par_id7841 phases=1 windings=3 xhl=1.12499997 xht=1.12499997 xlt=0.74999998 %loadloss=1.99999996 %noloadloss=0.69999999
~ wdg=1 bus=1845.3.0 conn=wye kv=7.96700001 kva=10.000 tap=0.957
~ wdg=2 bus=3579.1.0 conn=wye kv=0.12000000 kva=5.000 tap=1.000
~ wdg=3 bus=3579.0.2 conn=wye kv=0.12000000 kva=5.000 tap=1.000
New Transformer.152ET001656_luz_id7838 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1931.1.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3879.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3879.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET000685_luz_id7842 phases=1 windings=3 xhl=1.63500002 xht=1.63500002 xlt=1.09000001 %loadloss=1.21999998 %noloadloss=0.33000001
~ wdg=1 bus=1831.3.4 conn=wye kv=7.96700001 kva=100.000 tap=0.957
~ wdg=2 bus=3641.1.0 conn=wye kv=0.12000000 kva=50.000 tap=1.000
~ wdg=3 bus=3641.0.2 conn=wye kv=0.12000000 kva=50.000 tap=1.000
New Transformer.152ET033253_luz_id7846 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1929.3.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3667.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3667.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152IP18G173_par_id7848 phases=1 windings=3 xhl=1.49999997 xht=1.49999997 xlt=0.99999998 %loadloss=3.07000000 %noloadloss=1.06666672
~ wdg=1 bus=1933.1.0 conn=wye kv=7.96700001 kva=7.500 tap=0.957
~ wdg=2 bus=3484.1.0 conn=wye kv=0.12000000 kva=3.750 tap=1.000
~ wdg=3 bus=3484.0.2 conn=wye kv=0.12000000 kva=3.750 tap=1.000
New Transformer.152ET039197_luz_id7851 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1945.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3945.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3945.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET003652_luz_id7853 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1950.2.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3764.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3764.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
New Transformer.152ET071579_luz_id7856 phases=1 windings=3 xhl=1.61250005 xht=1.61250005 xlt=1.07500004 %loadloss=1.27999997 %noloadloss=0.44000000
~ wdg=1 bus=1962.1.4 conn=wye kv=7.96700001 kva=50.000 tap=0.957
~ wdg=2 bus=3692.1.0 conn=wye kv=0.12000000 kva=25.000 tap=1.000
~ wdg=3 bus=3692.0.2 conn=wye kv=0.12000000 kva=25.000 tap=1.000
//--------------------------------------------------------------------------------
//Bloco com dados de cargas
New Load.152ET025018_id8793 phases=1 model=5 bus1=3868.2.3 kv=0.23999999 vminpu=0.800 kw=14.73177 kvar=6.27557 daily=560
New Load.152IP19G431_id8598A phases=1 model=5 bus1=3412.1.0 kv=0.12000000 vminpu=0.800 kw=2.21667 kvar=1.07358 daily=365
New Load.152IP19G431_id8598B phases=1 model=5 bus1=3412.2.0 kv=0.12000000 vminpu=0.800 kw=2.21667 kvar=1.07358 daily=365
New Load.152ET025407_id8720 phases=1 model=5 bus1=3698.2.3 kv=0.23999999 vminpu=0.800 kw=19.75626 kvar=8.41567 daily=487
New Load.152ET000657_id8697A phases=1 model=5 bus1=3644.1.0 kv=0.12000000 vminpu=0.800 kw=19.29686 kvar=8.22109 daily=464
New Load.152ET000657_id8697B phases=1 model=5 bus1=3644.2.0 kv=0.12000000 vminpu=0.800 kw=19.29686 kvar=8.22109 daily=464
New Load.152ET007562_id8850 phases=1 model=5 bus1=3982.2.3 kv=0.23999999 vminpu=0.800 kw=8.02634 kvar=3.41921 daily=617
New Load.152ET004501_id8655 phases=1 model=5 bus1=3539.2.3 kv=0.23999999 vminpu=0.800 kw=24.51964 kvar=10.44497 daily=422
New Load.152ET029938_id8942 phases=3 model=5 bus1=4105.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=4.94073 kvar=2.10474 daily=709
New Load.152IP19G299_id8658A phases=1 model=5 bus1=3548.1.0 kv=0.12000000 vminpu=0.800 kw=2.93333 kvar=1.42068 daily=425
New Load.152IP19G299_id8658B phases=1 model=5 bus1=3548.2.0 kv=0.12000000 vminpu=0.800 kw=2.93333 kvar=1.42068 daily=425
New Load.152ET071563_id8623A phases=1 model=5 bus1=3461.1.0 kv=0.12000000 vminpu=0.800 kw=22.35325 kvar=9.52275 daily=390
New Load.152ET071563_id8623B phases=1 model=5 bus1=3461.2.0 kv=0.12000000 vminpu=0.800 kw=22.35325 kvar=9.52275 daily=390
New Load.152IP19G613_id8842A phases=1 model=5 bus1=3970.1.0 kv=0.12000000 vminpu=0.800 kw=0.80000 kvar=0.38746 daily=609
New Load.152IP19G613_id8842B phases=1 model=5 bus1=3970.2.0 kv=0.12000000 vminpu=0.800 kw=0.80000 kvar=0.38746 daily=609
New Load.152IP19G297_id8799A phases=1 model=5 bus1=3885.1.0 kv=0.12000000 vminpu=0.800 kw=0.80000 kvar=0.38746 daily=566
New Load.152IP19G297_id8799B phases=1 model=5 bus1=3885.2.0 kv=0.12000000 vminpu=0.800 kw=0.80000 kvar=0.38746 daily=566
New Load.152ET024923_id8882 phases=3 model=5 bus1=4028.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=24.89083 kvar=10.60375 daily=649
New Load.152ET051639_id8884A phases=1 model=5 bus1=4030.1.0 kv=0.12000000 vminpu=0.800 kw=8.25612 kvar=3.51709 daily=651
New Load.152ET051639_id8884B phases=1 model=5 bus1=4030.2.0 kv=0.12000000 vminpu=0.800 kw=8.25612 kvar=3.51709 daily=651
New Load.152IP19G479_id8918A phases=1 model=5 bus1=4073.1.0 kv=0.12000000 vminpu=0.800 kw=0.13333 kvar=0.06458 daily=685
New Load.152IP19G479_id8918B phases=1 model=5 bus1=4073.2.0 kv=0.12000000 vminpu=0.800 kw=0.13333 kvar=0.06458 daily=685
New Load.152IP19G481_id8909A phases=1 model=5 bus1=4062.1.0 kv=0.12000000 vminpu=0.800 kw=0.53333 kvar=0.25831 daily=676
New Load.152IP19G481_id8909B phases=1 model=5 bus1=4062.2.0 kv=0.12000000 vminpu=0.800 kw=0.53333 kvar=0.25831 daily=676
New Load.152IP19F043_id8908A phases=1 model=5 bus1=4061.1.0 kv=0.12000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=675
New Load.152IP19F043_id8908B phases=1 model=5 bus1=4061.2.0 kv=0.12000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=675
New Load.152IP19G433_id8803A phases=1 model=5 bus1=3890.1.0 kv=0.12000000 vminpu=0.800 kw=0.76667 kvar=0.37131 daily=570
New Load.152IP19G433_id8803B phases=1 model=5 bus1=3890.2.0 kv=0.12000000 vminpu=0.800 kw=0.76667 kvar=0.37131 daily=570
New Load.152IP19G615_id8854A phases=1 model=5 bus1=3989.1.0 kv=0.12000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=621
New Load.152IP19G615_id8854B phases=1 model=5 bus1=3989.2.0 kv=0.12000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=621
New Load.152ET024031_id8914A phases=1 model=5 bus1=4067.1.0 kv=0.12000000 vminpu=0.800 kw=0.58353 kvar=0.24858 daily=681
New Load.152ET024031_id8914B phases=1 model=5 bus1=4067.2.0 kv=0.12000000 vminpu=0.800 kw=0.58353 kvar=0.24858 daily=681
New Load.152IP19G023_id8916A phases=1 model=5 bus1=4071.1.0 kv=0.12000000 vminpu=0.800 kw=0.26667 kvar=0.12915 daily=683
New Load.152IP19G023_id8916B phases=1 model=5 bus1=4071.2.0 kv=0.12000000 vminpu=0.800 kw=0.26667 kvar=0.12915 daily=683
New Load.152IP19F046_id8907A phases=1 model=5 bus1=4060.1.0 kv=0.11000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=674
New Load.152IP19F046_id8907B phases=1 model=5 bus1=4060.2.0 kv=0.11000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=674
New Load.152IP19F045_id8926A phases=1 model=5 bus1=4085.1.0 kv=0.12000000 vminpu=0.800 kw=0.26667 kvar=0.12915 daily=693
New Load.152IP19F045_id8926B phases=1 model=5 bus1=4085.2.0 kv=0.12000000 vminpu=0.800 kw=0.26667 kvar=0.12915 daily=693
New Load.354IP19F179_id8936A phases=1 model=5 bus1=4097.1.0 kv=0.12000000 vminpu=0.800 kw=0.13333 kvar=0.06458 daily=703
New Load.354IP19F179_id8936B phases=1 model=5 bus1=4097.2.0 kv=0.12000000 vminpu=0.800 kw=0.13333 kvar=0.06458 daily=703
New Load.354IP19F031_id8807A phases=1 model=5 bus1=3898.1.0 kv=0.12000000 vminpu=0.800 kw=0.13333 kvar=0.06458 daily=574
New Load.354IP19F031_id8807B phases=1 model=5 bus1=3898.2.0 kv=0.12000000 vminpu=0.800 kw=0.13333 kvar=0.06458 daily=574
New Load.354IP19F177_id8857A phases=1 model=5 bus1=3993.1.0 kv=0.12000000 vminpu=0.800 kw=0.46833 kvar=0.22682 daily=624
New Load.354IP19F177_id8857B phases=1 model=5 bus1=3993.2.0 kv=0.12000000 vminpu=0.800 kw=0.46833 kvar=0.22682 daily=624
New Load.152IP18G499_id8862A phases=1 model=5 bus1=3998.1.0 kv=0.12000000 vminpu=0.800 kw=0.48333 kvar=0.23409 daily=629
New Load.152IP18G499_id8862B phases=1 model=5 bus1=3998.2.0 kv=0.12000000 vminpu=0.800 kw=0.48333 kvar=0.23409 daily=629
New Load.152IP18G498_id8823A phases=1 model=5 bus1=3933.1.0 kv=0.12000000 vminpu=0.800 kw=0.66667 kvar=0.32288 daily=590
New Load.152IP18G498_id8823B phases=1 model=5 bus1=3933.2.0 kv=0.12000000 vminpu=0.800 kw=0.66667 kvar=0.32288 daily=590
New Load.152EP005588_id8480 phases=3 model=5 bus1=1366.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=409.13750 kvar=141.83750 daily=264
New Load.152IP19G642_id8780A phases=1 model=5 bus1=3837.1.0 kv=0.12000000 vminpu=0.800 kw=1.06667 kvar=0.51661 daily=547
New Load.152IP19G642_id8780B phases=1 model=5 bus1=3837.2.0 kv=0.12000000 vminpu=0.800 kw=1.06667 kvar=0.51661 daily=547
New Load.152IP19G662_id8829A phases=1 model=5 bus1=3940.1.0 kv=0.12000000 vminpu=0.800 kw=1.73333 kvar=0.83949 daily=596
New Load.152IP19G662_id8829B phases=1 model=5 bus1=3940.2.0 kv=0.12000000 vminpu=0.800 kw=1.73333 kvar=0.83949 daily=596
New Load.152EP010714_id8481 phases=3 model=5 bus1=1395.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=111.12500 kvar=78.92917 daily=265
New Load.152EP007289_id8479 phases=3 model=5 bus1=1352.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=23.25417 kvar=5.64167 daily=263
New Load.152ET071513_id8853A phases=1 model=5 bus1=3987.1.0 kv=0.12000000 vminpu=0.800 kw=1.03004 kvar=0.43880 daily=620
New Load.152ET071513_id8853B phases=1 model=5 bus1=3987.2.0 kv=0.12000000 vminpu=0.800 kw=1.03004 kvar=0.43880 daily=620
New Load.152EP004401_id8478 phases=3 model=5 bus1=1343.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=214.64167 kvar=74.65000 daily=262
New Load.152ET027203_id8626A phases=1 model=5 bus1=3469.1.0 kv=0.12000000 vminpu=0.800 kw=6.20306 kvar=2.64258 daily=393
New Load.152ET027203_id8626B phases=1 model=5 bus1=3469.2.0 kv=0.12000000 vminpu=0.800 kw=6.20306 kvar=2.64258 daily=393
New Load.152IP19G515_id8668A phases=1 model=5 bus1=3570.1.0 kv=0.12000000 vminpu=0.800 kw=3.66667 kvar=1.77585 daily=435
New Load.152IP19G515_id8668B phases=1 model=5 bus1=3570.2.0 kv=0.12000000 vminpu=0.800 kw=3.66667 kvar=1.77585 daily=435
New Load.152ET014788_id8583 phases=1 model=5 bus1=3380.3.1 kv=0.23999999 vminpu=0.800 kw=33.33216 kvar=14.19914 daily=350
New Load.152ET131668_id8874 phases=3 model=5 bus1=4016.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=40.04410 kvar=17.05874 daily=641
New Load.152EP002726_id8489 phases=3 model=5 bus1=1548.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=34.73750 kvar=-25.70000 daily=270
New Load.152ET053161_id8813 phases=1 model=5 bus1=3911.2.3 kv=0.23999999 vminpu=0.800 kw=6.28188 kvar=2.67606 daily=580
New Load.152ET098063_id8806 phases=1 model=5 bus1=3895.2.3 kv=0.23999999 vminpu=0.800 kw=30.11882 kvar=12.83056 daily=573
New Load.152EP045671_id8487 phases=3 model=5 bus1=1540.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=5.31250 kvar=5.50417 daily=269
New Load.152ET131670_id8900 phases=3 model=5 bus1=4051.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=24.31011 kvar=10.35665 daily=667
New Load.152ET131669_id8870 phases=3 model=5 bus1=4012.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=47.13222 kvar=20.07711 daily=637
New Load.152ET025815_id8656 phases=1 model=5 bus1=3542.3.1 kv=0.23999999 vminpu=0.800 kw=28.88054 kvar=12.30159 daily=423
New Load.152ET071582_id8712 phases=1 model=5 bus1=3681.3.1 kv=0.23999999 vminpu=0.800 kw=46.55625 kvar=19.83256 daily=479
New Load.152EP052203_id8490 phases=3 model=5 bus1=1570.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=9.86250 kvar=-4.44583 daily=271
New Load.152ET022069_id8754 phases=1 model=5 bus1=3777.2.3 kv=0.23999999 vminpu=0.800 kw=20.52815 kvar=8.74585 daily=521
New Load.152ET017672_id8708 phases=1 model=5 bus1=3669.3.1 kv=0.23999999 vminpu=0.800 kw=36.70391 kvar=15.63645 daily=475
New Load.152ET001281_id8634A phases=1 model=5 bus1=3486.1.0 kv=0.12000000 vminpu=0.800 kw=18.68966 kvar=7.96107 daily=401
New Load.152ET001281_id8634B phases=1 model=5 bus1=3486.2.0 kv=0.12000000 vminpu=0.800 kw=18.68966 kvar=7.96107 daily=401
New Load.152ET056622_id8701A phases=1 model=5 bus1=3654.1.0 kv=0.12000000 vminpu=0.800 kw=6.79107 kvar=2.89193 daily=468
New Load.152ET056622_id8701B phases=1 model=5 bus1=3654.2.0 kv=0.12000000 vminpu=0.800 kw=6.79107 kvar=2.89193 daily=468
New Load.152ET085321_id8757 phases=1 model=5 bus1=3786.3.1 kv=0.23999999 vminpu=0.800 kw=20.33566 kvar=8.66326 daily=524
New Load.152ET034278_id8830 phases=1 model=5 bus1=3941.2.3 kv=0.23999999 vminpu=0.800 kw=16.05273 kvar=6.83856 daily=597
New Load.152EP006209_id8492 phases=3 model=5 bus1=1663.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=6.89583 kvar=6.30000 daily=273
New Load.152ET053186_id8681 phases=1 model=5 bus1=3603.2.3 kv=0.23999999 vminpu=0.800 kw=25.76233 kvar=10.97327 daily=448
New Load.152ET027596_id8798 phases=1 model=5 bus1=3882.2.3 kv=0.23999999 vminpu=0.800 kw=22.79457 kvar=9.70986 daily=565
New Load.152ET000673_id8659 phases=1 model=5 bus1=3549.2.3 kv=0.23999999 vminpu=0.800 kw=31.85863 kvar=13.58676 daily=426
New Load.152ET009617_id8645 phases=1 model=5 bus1=3512.2.3 kv=0.23999999 vminpu=0.800 kw=58.46234 kvar=24.91524 daily=412
New Load.152ET035294_id8603A phases=1 model=5 bus1=3421.1.0 kv=0.12000000 vminpu=0.800 kw=19.94674 kvar=8.49798 daily=370
New Load.152ET035294_id8603B phases=1 model=5 bus1=3421.2.0 kv=0.12000000 vminpu=0.800 kw=19.94674 kvar=8.49798 daily=370
New Load.152ET017881_id8738A phases=1 model=5 bus1=3743.1.0 kv=0.12000000 vminpu=0.800 kw=14.42456 kvar=6.14493 daily=505
New Load.152ET017881_id8738B phases=1 model=5 bus1=3743.2.0 kv=0.12000000 vminpu=0.800 kw=14.42456 kvar=6.14493 daily=505
New Load.152ET085316_id8939 phases=3 model=5 bus1=4100.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=17.35750 kvar=7.39458 daily=706
New Load.152ET020944_id8686 phases=1 model=5 bus1=3614.3.1 kv=0.23999999 vminpu=0.800 kw=36.48512 kvar=15.54351 daily=453
New Load.152ET071591_id8749 phases=1 model=5 bus1=3768.3.1 kv=0.23999999 vminpu=0.800 kw=21.13101 kvar=9.00178 daily=516
New Load.152ET017949_id8660 phases=1 model=5 bus1=3552.3.1 kv=0.23999999 vminpu=0.800 kw=13.79852 kvar=5.87891 daily=427
New Load.152ET012449_id8834 phases=1 model=5 bus1=3951.2.3 kv=0.23999999 vminpu=0.800 kw=35.58555 kvar=15.15932 daily=601
New Load.152ET018176_id8699 phases=1 model=5 bus1=3650.3.1 kv=0.23999999 vminpu=0.800 kw=33.33665 kvar=14.19996 daily=466
New Load.152ET055536_id8818A phases=1 model=5 bus1=3923.1.0 kv=0.12000000 vminpu=0.800 kw=16.56004 kvar=7.05402 daily=585
New Load.152ET055536_id8818B phases=1 model=5 bus1=3923.2.0 kv=0.12000000 vminpu=0.800 kw=16.56004 kvar=7.05402 daily=585
New Load.152EP045370_id8495 phases=3 model=5 bus1=1712.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=27.10833 kvar=10.89167 daily=275
New Load.152EP010706_id8491 phases=3 model=5 bus1=1620.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=14.51250 kvar=10.79583 daily=272
New Load.152ET000877_id8636 phases=1 model=5 bus1=3492.2.3 kv=0.23999999 vminpu=0.800 kw=30.57718 kvar=13.02357 daily=403
New Load.152ET006942_id8640A phases=1 model=5 bus1=3502.1.0 kv=0.12000000 vminpu=0.800 kw=14.80970 kvar=6.30869 daily=407
New Load.152ET006942_id8640B phases=1 model=5 bus1=3502.2.0 kv=0.12000000 vminpu=0.800 kw=14.80970 kvar=6.30869 daily=407
New Load.152EP045790_id8485 phases=3 model=5 bus1=1511.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=18.71667 kvar=2.70000 daily=268
New Load.152ET023835_id8654A phases=1 model=5 bus1=3536.1.0 kv=0.12000000 vminpu=0.800 kw=6.23076 kvar=2.65479 daily=421
New Load.152ET023835_id8654B phases=1 model=5 bus1=3536.2.0 kv=0.12000000 vminpu=0.800 kw=6.23076 kvar=2.65479 daily=421
New Load.152IP19G381_id8662A phases=1 model=5 bus1=3558.1.0 kv=0.12000000 vminpu=0.800 kw=3.01667 kvar=1.46104 daily=429
New Load.152IP19G381_id8662B phases=1 model=5 bus1=3558.2.0 kv=0.12000000 vminpu=0.800 kw=3.01667 kvar=1.46104 daily=429
New Load.152ET044792_id8596 phases=1 model=5 bus1=3406.3.1 kv=0.23999999 vminpu=0.800 kw=25.81094 kvar=10.99352 daily=363
New Load.152ET022322_id8924A phases=1 model=5 bus1=4081.1.0 kv=0.12000000 vminpu=0.800 kw=9.29146 kvar=3.95833 daily=691
New Load.152ET022322_id8924B phases=1 model=5 bus1=4081.2.0 kv=0.12000000 vminpu=0.800 kw=9.29146 kvar=3.95833 daily=691
New Load.3273380_id8581 phases=3 model=5 bus1=3378.1.2.3 conn=delta kv=0.23999999 vminpu=0.800 kw=51.82685 kvar=22.07765 daily=348
New Load.152ET085324_id8949A phases=1 model=5 bus1=4112.1.0 kv=0.12000000 vminpu=0.800 kw=0.58729 kvar=0.25021 daily=716
New Load.152ET085324_id8949B phases=1 model=5 bus1=4112.2.0 kv=0.12000000 vminpu=0.800 kw=0.58729 kvar=0.25021 daily=716
New Load.152ET041257_id8617 phases=1 model=5 bus1=3448.2.3 kv=0.23999999 vminpu=0.800 kw=43.32083 kvar=18.45295 daily=384
New Load.152ET025015_id8746A phases=1 model=5 bus1=3761.1.0 kv=0.12000000 vminpu=0.800 kw=12.32964 kvar=5.25285 daily=513
New Load.152ET025015_id8746B phases=1 model=5 bus1=3761.2.0 kv=0.12000000 vminpu=0.800 kw=12.32964 kvar=5.25285 daily=513
New Load.152ET017983_id8739 phases=1 model=5 bus1=3745.2.3 kv=0.23999999 vminpu=0.800 kw=31.36905 kvar=13.36339 daily=506
New Load.152EP007288_id8484 phases=3 model=5 bus1=1439.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=8.43333 kvar=-5.12500 daily=267
New Load.152EP009694_id8482 phases=3 model=5 bus1=1421.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=12.68333 kvar=6.92500 daily=266
New Load.152ET000689_id8732A phases=1 model=5 bus1=3730.1.0 kv=0.12000000 vminpu=0.800 kw=8.07832 kvar=3.44198 daily=499
New Load.152ET000689_id8732B phases=1 model=5 bus1=3730.2.0 kv=0.12000000 vminpu=0.800 kw=8.07832 kvar=3.44198 daily=499
New Load.152IP18G331_id8612A phases=1 model=5 bus1=3439.1.0 kv=0.12000000 vminpu=0.800 kw=1.81667 kvar=0.87985 daily=379
New Load.152IP18G331_id8612B phases=1 model=5 bus1=3439.2.0 kv=0.12000000 vminpu=0.800 kw=1.81667 kvar=0.87985 daily=379
New Load.152ET035959_id8710 phases=1 model=5 bus1=3675.2.3 kv=0.23999999 vminpu=0.800 kw=40.22181 kvar=17.13535 daily=477
New Load.RRAD__0001_0642_id8878 phases=3 model=5 bus1=4023.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=49.04500 kvar=20.89292 daily=645
New Load.152ET051647_id8912 phases=3 model=5 bus1=4065.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=3.93683 kvar=1.67708 daily=679
New Load.152IP19G417_id8610A phases=1 model=5 bus1=3436.1.0 kv=0.12000000 vminpu=0.800 kw=2.63333 kvar=1.27538 daily=377
New Load.152IP19G417_id8610B phases=1 model=5 bus1=3436.2.0 kv=0.12000000 vminpu=0.800 kw=2.63333 kvar=1.27538 daily=377
New Load.152ET022328_id8630A phases=1 model=5 bus1=3478.1.0 kv=0.12000000 vminpu=0.800 kw=19.63466 kvar=8.36464 daily=397
New Load.152ET022328_id8630B phases=1 model=5 bus1=3478.2.0 kv=0.12000000 vminpu=0.800 kw=19.63466 kvar=8.36464 daily=397
New Load.152ET045548_id8744 phases=3 model=5 bus1=3757.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=71.17067 kvar=30.31913 daily=511
New Load.152EP045986_id8493 phases=3 model=5 bus1=1704.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=32.73750 kvar=11.26250 daily=274
New Load.152ET028221_id8726A phases=1 model=5 bus1=3716.1.0 kv=0.12000000 vminpu=0.800 kw=24.57802 kvar=10.47044 daily=493
New Load.152ET028221_id8726B phases=1 model=5 bus1=3716.2.0 kv=0.12000000 vminpu=0.800 kw=24.57802 kvar=10.47044 daily=493
New Load.152ET085631_id8646 phases=1 model=5 bus1=3515.2.3 kv=0.23999999 vminpu=0.800 kw=35.96441 kvar=15.32006 daily=413
New Load.152ET054717_id8624 phases=1 model=5 bus1=3463.2.3 kv=0.23999999 vminpu=0.800 kw=63.07880 kvar=26.87412 daily=391
New Load.152ET133138_id8901 phases=1 model=5 bus1=4052.2.3 kv=0.23999999 vminpu=0.800 kw=0.09005 kvar=0.03836 daily=668
New Load.152IP18G329_id8608A phases=1 model=5 bus1=3432.1.0 kv=0.12000000 vminpu=0.800 kw=1.95000 kvar=0.94443 daily=375
New Load.152IP18G329_id8608B phases=1 model=5 bus1=3432.2.0 kv=0.12000000 vminpu=0.800 kw=1.95000 kvar=0.94443 daily=375
New Load.152ET044754_id8589A phases=1 model=5 bus1=3390.1.0 kv=0.12000000 vminpu=0.800 kw=20.58195 kvar=8.76684 daily=356
New Load.152ET044754_id8589B phases=1 model=5 bus1=3390.2.0 kv=0.12000000 vminpu=0.800 kw=20.58195 kvar=8.76684 daily=356
New Load.152EP012128_id8505 phases=3 model=5 bus1=1847.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=13.87500 kvar=-15.10833 daily=281
New Load.152EP012058_id8500 phases=3 model=5 bus1=1805.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=23.58750 kvar=6.40000 daily=276
New Load.152ET013650_id8742 phases=1 model=5 bus1=3752.3.1 kv=0.23999999 vminpu=0.800 kw=10.55460 kvar=4.49661 daily=509
New Load.152ET131692_id8963 phases=3 model=5 bus1=4131.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=17.08172 kvar=7.27678 daily=730
New Load.152ET008196_id8765 phases=1 model=5 bus1=3804.2.3 kv=0.23999999 vminpu=0.800 kw=25.23403 kvar=10.74884 daily=532
New Load.152ET023196_id8709 phases=1 model=5 bus1=3672.2.3 kv=0.23999999 vminpu=0.800 kw=51.89012 kvar=22.10511 daily=476
New Load.152EP044020_id8502 phases=3 model=5 bus1=1833.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=37.66250 kvar=4.08333 daily=278
New Load.152ET133653_id8956 phases=3 model=5 bus1=4122.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=56.59833 kvar=24.10958 daily=723
New Load.152EP000140_id8504 phases=3 model=5 bus1=1843.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=45.76250 kvar=28.19167 daily=280
New Load.152ET034139_id8809 phases=3 model=5 bus1=3902.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=55.03090 kvar=23.44234 daily=576
New Load.152IP18G492_id8822A phases=1 model=5 bus1=3932.1.0 kv=0.12000000 vminpu=0.800 kw=1.06667 kvar=0.51661 daily=589
New Load.152IP18G492_id8822B phases=1 model=5 bus1=3932.2.0 kv=0.12000000 vminpu=0.800 kw=1.06667 kvar=0.51661 daily=589
New Load.152ET052725_id8752 phases=1 model=5 bus1=3773.3.1 kv=0.23999999 vminpu=0.800 kw=95.39797 kvar=40.64019 daily=519
New Load.152EP009687_id8506 phases=3 model=5 bus1=1886.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=7.63333 kvar=6.53750 daily=282
New Load.152EP003467_id8503 phases=3 model=5 bus1=1835.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=8.42083 kvar=2.74167 daily=279
New Load.152ET024178_id8616A phases=1 model=5 bus1=3445.1.0 kv=0.12000000 vminpu=0.800 kw=21.59413 kvar=9.19933 daily=383
New Load.152ET024178_id8616B phases=1 model=5 bus1=3445.2.0 kv=0.12000000 vminpu=0.800 kw=21.59413 kvar=9.19933 daily=383
New Load.152ET004631_id8976 phases=1 model=5 bus1=4146.3.1 kv=0.23999999 vminpu=0.800 kw=0.11465 kvar=0.04884 daily=743
New Load.152EP025217_id8507 phases=3 model=5 bus1=1889.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=39.89583 kvar=8.85000 daily=283
New Load.152EP002576_id8508 phases=3 model=5 bus1=1902.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=90.44167 kvar=-26.04583 daily=284
New Load.152ET001656_id8797A phases=1 model=5 bus1=3879.1.0 kv=0.12000000 vminpu=0.800 kw=2.16329 kvar=0.92163 daily=564
New Load.152ET001656_id8797B phases=1 model=5 bus1=3879.2.0 kv=0.12000000 vminpu=0.800 kw=2.16329 kvar=0.92163 daily=564
New Load.152IP18G193_id8672A phases=1 model=5 bus1=3579.1.0 kv=0.12000000 vminpu=0.800 kw=2.33333 kvar=1.13008 daily=439
New Load.152IP18G193_id8672B phases=1 model=5 bus1=3579.2.0 kv=0.12000000 vminpu=0.800 kw=2.33333 kvar=1.13008 daily=439
New Load.152EP045753_id8501 phases=3 model=5 bus1=1823.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=255.96250 kvar=116.16667 daily=277
New Load.152ET000685_id8696A phases=1 model=5 bus1=3641.1.0 kv=0.12000000 vminpu=0.800 kw=7.08015 kvar=3.01631 daily=463
New Load.152ET000685_id8696B phases=1 model=5 bus1=3641.2.0 kv=0.12000000 vminpu=0.800 kw=7.08015 kvar=3.01631 daily=463
New Load.152ET033253_id8707 phases=1 model=5 bus1=3666.2.3 kv=0.23999999 vminpu=0.800 kw=41.47448 kvar=17.66931 daily=474
New Load.152IP18G173_id8632A phases=1 model=5 bus1=3484.1.0 kv=0.12000000 vminpu=0.800 kw=2.15000 kvar=1.04129 daily=399
New Load.152IP18G173_id8632B phases=1 model=5 bus1=3484.2.0 kv=0.12000000 vminpu=0.800 kw=2.15000 kvar=1.04129 daily=399
New Load.152EP045950_id8509 phases=3 model=5 bus1=1938.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=31.50000 kvar=18.07917 daily=285
New Load.152ET039197_id8831 phases=1 model=5 bus1=3944.2.3 kv=0.23999999 vminpu=0.800 kw=8.07508 kvar=3.44007 daily=598
New Load.152ET003652_id8747A phases=1 model=5 bus1=3764.1.0 kv=0.12000000 vminpu=0.800 kw=6.17322 kvar=2.62951 daily=514
New Load.152ET003652_id8747B phases=1 model=5 bus1=3764.2.0 kv=0.12000000 vminpu=0.800 kw=6.17322 kvar=2.62951 daily=514
New Load.152ET071579_id8717A phases=1 model=5 bus1=3692.1.0 kv=0.12000000 vminpu=0.800 kw=7.61484 kvar=3.24396 daily=484
New Load.152ET071579_id8717B phases=1 model=5 bus1=3692.2.0 kv=0.12000000 vminpu=0.800 kw=7.61484 kvar=3.24396 daily=484
New Load.152EP040038_id8512 phases=3 model=5 bus1=1963.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=67.07917 kvar=12.94167 daily=286
New Load.152ET025811_id8607A phases=1 model=5 bus1=3429.1.0 kv=0.11500000 vminpu=0.800 kw=18.64994 kvar=7.94297 daily=374
New Load.152ET025811_id8607B phases=1 model=5 bus1=3429.2.0 kv=0.11500000 vminpu=0.800 kw=18.64994 kvar=7.94297 daily=374
New Load.152EP004600_id8465 phases=3 model=5 bus1=616.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=5.46250 kvar=-0.77500 daily=252
New Load.152ET000633_id8669 phases=1 model=5 bus1=3571.3.1 kv=0.23999999 vminpu=0.800 kw=20.59645 kvar=8.77569 daily=436
New Load.152IP19G591_id8943A phases=1 model=5 bus1=4106.1.0 kv=0.12000000 vminpu=0.800 kw=0.08333 kvar=0.04036 daily=710
New Load.152IP19G591_id8943B phases=1 model=5 bus1=4106.2.0 kv=0.12000000 vminpu=0.800 kw=0.08333 kvar=0.04036 daily=710
New Load.152IP19G539_id8844A phases=1 model=5 bus1=3972.1.0 kv=0.12000000 vminpu=0.800 kw=0.21667 kvar=0.10494 daily=611
New Load.152IP19G539_id8844B phases=1 model=5 bus1=3972.2.0 kv=0.12000000 vminpu=0.800 kw=0.21667 kvar=0.10494 daily=611
New Load.152EP045921_id8463 phases=3 model=5 bus1=592.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=45.08333 kvar=17.75000 daily=250
New Load.152IP19G540_id8784A phases=1 model=5 bus1=3846.1.0 kv=0.12000000 vminpu=0.800 kw=0.51667 kvar=0.25023 daily=551
New Load.152IP19G540_id8784B phases=1 model=5 bus1=3846.2.0 kv=0.12000000 vminpu=0.800 kw=0.51667 kvar=0.25023 daily=551
New Load.152EP012240_id8464 phases=3 model=5 bus1=593.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=52.00417 kvar=24.25417 daily=251
New Load.152ET004949_id8592 phases=1 model=5 bus1=3398.3.1 kv=0.23999999 vminpu=0.800 kw=20.79640 kvar=8.86004 daily=359
New Load.152ET020121_id8846A phases=1 model=5 bus1=3976.1.0 kv=0.12000000 vminpu=0.800 kw=1.50242 kvar=0.64003 daily=613
New Load.152ET020121_id8846B phases=1 model=5 bus1=3976.2.0 kv=0.12000000 vminpu=0.800 kw=1.50242 kvar=0.64003 daily=613
New Load.152ET038910_id8883 phases=3 model=5 bus1=4029.1.2.3 conn=delta kv=0.23999999 vminpu=0.800 kw=21.14065 kvar=9.00611 daily=650
New Load.152IP19G547_id8898A phases=1 model=5 bus1=4049.1.0 kv=0.12000000 vminpu=0.800 kw=0.26667 kvar=0.12915 daily=665
New Load.152IP19G547_id8898B phases=1 model=5 bus1=4049.2.0 kv=0.12000000 vminpu=0.800 kw=0.26667 kvar=0.12915 daily=665
New Load.152IP19G548_id8890A phases=1 model=5 bus1=4039.1.0 kv=0.12000000 vminpu=0.800 kw=0.26667 kvar=0.12915 daily=657
New Load.152IP19G548_id8890B phases=1 model=5 bus1=4039.2.0 kv=0.12000000 vminpu=0.800 kw=0.26667 kvar=0.12915 daily=657
New Load.152ET022923_id8593A phases=1 model=5 bus1=3400.1.0 kv=0.11000000 vminpu=0.800 kw=21.58734 kvar=9.19764 daily=360
New Load.152ET022923_id8593B phases=1 model=5 bus1=3400.2.0 kv=0.11000000 vminpu=0.800 kw=21.58734 kvar=9.19764 daily=360
New Load.152ET000170_id8814 phases=1 model=5 bus1=3913.2.3 kv=0.23000000 vminpu=0.800 kw=15.65013 kvar=6.68248 daily=581
New Load.152ET033824_id8835 phases=1 model=5 bus1=3954.3.1 kv=0.23999999 vminpu=0.800 kw=26.02289 kvar=11.11650 daily=602
New Load.152ET084364_id8839 phases=1 model=5 bus1=3964.2.3 kv=0.23999999 vminpu=0.800 kw=13.57688 kvar=5.78373 daily=606
New Load.152IP19G453_id8667A phases=1 model=5 bus1=3569.1.0 kv=0.11500000 vminpu=0.800 kw=1.46667 kvar=0.71034 daily=434
New Load.152IP19G453_id8667B phases=1 model=5 bus1=3569.2.0 kv=0.11500000 vminpu=0.800 kw=1.46667 kvar=0.71034 daily=434
New Load.152ET014781_id8690 phases=1 model=5 bus1=3625.2.3 kv=0.22000000 vminpu=0.800 kw=31.92403 kvar=13.59975 daily=457
New Load.152ET017220_id8785 phases=1 model=5 bus1=3847.3.1 kv=0.23000000 vminpu=0.800 kw=14.85991 kvar=6.33111 daily=552
New Load.152EP012200_id8466 phases=3 model=5 bus1=720.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=11.80417 kvar=9.02500 daily=253
New Load.152ET013487_id8724 phases=1 model=5 bus1=3710.3.1 kv=0.23999999 vminpu=0.800 kw=30.99487 kvar=13.20130 daily=491
New Load.152IP19G101_id8588A phases=1 model=5 bus1=3389.1.0 kv=0.12000000 vminpu=0.800 kw=1.78333 kvar=0.86371 daily=355
New Load.152IP19G101_id8588B phases=1 model=5 bus1=3389.2.0 kv=0.12000000 vminpu=0.800 kw=1.78333 kvar=0.86371 daily=355
New Load.152ET006787_id8713 phases=1 model=5 bus1=3684.3.1 kv=0.23999999 vminpu=0.800 kw=35.71309 kvar=15.21066 daily=480
New Load.152EP040109_id8467 phases=3 model=5 bus1=757.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=31.72500 kvar=13.95417 daily=254
New Load.152ET024752_id8674 phases=1 model=5 bus1=3583.3.1 kv=0.23999999 vminpu=0.800 kw=80.51371 kvar=34.29961 daily=441
New Load.152ET034752_id8832 phases=1 model=5 bus1=3947.3.1 kv=0.23999999 vminpu=0.800 kw=7.37124 kvar=3.14169 daily=599
New Load.152ET017235_id8694A phases=1 model=5 bus1=3637.1.0 kv=0.11500000 vminpu=0.800 kw=25.83900 kvar=11.00753 daily=461
New Load.152ET017235_id8694B phases=1 model=5 bus1=3637.2.0 kv=0.11500000 vminpu=0.800 kw=25.83900 kvar=11.00753 daily=461
New Load.152EP002280_id8468 phases=3 model=5 bus1=790.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=18.56667 kvar=12.45417 daily=255
New Load.152ET085634_id8841 phases=1 model=5 bus1=3968.3.1 kv=0.23999999 vminpu=0.800 kw=37.35015 kvar=15.91076 daily=608
New Load.152IP19G391_id8595A phases=1 model=5 bus1=3405.1.0 kv=0.12000000 vminpu=0.800 kw=1.70000 kvar=0.82335 daily=362
New Load.152IP19G391_id8595B phases=1 model=5 bus1=3405.2.0 kv=0.12000000 vminpu=0.800 kw=1.70000 kvar=0.82335 daily=362
New Load.152ET003971_id8609 phases=1 model=5 bus1=3433.3.1 kv=0.23999999 vminpu=0.800 kw=64.55245 kvar=27.50043 daily=376
New Load.152ET008017_id8876 phases=1 model=5 bus1=4019.2.3 kv=0.23999999 vminpu=0.800 kw=25.86917 kvar=11.02135 daily=643
New Load.152ET015654_id8735 phases=1 model=5 bus1=3738.2.3 kv=0.23999999 vminpu=0.800 kw=52.66852 kvar=22.43587 daily=502
New Load.152ET043841_id8711 phases=1 model=5 bus1=3678.2.3 kv=0.23999999 vminpu=0.800 kw=28.41468 kvar=12.10413 daily=478
New Load.152ET085611_id8730 phases=1 model=5 bus1=3726.3.1 kv=0.23999999 vminpu=0.800 kw=43.42352 kvar=18.50081 daily=497
New Load.152ET085310_id8867A phases=1 model=5 bus1=4005.1.0 kv=0.12000000 vminpu=0.800 kw=4.46009 kvar=1.90011 daily=634
New Load.152ET085310_id8867B phases=1 model=5 bus1=4005.2.0 kv=0.12000000 vminpu=0.800 kw=4.46009 kvar=1.90011 daily=634
New Load.152ET047397_id8692 phases=1 model=5 bus1=3631.3.1 kv=0.23999999 vminpu=0.800 kw=33.60634 kvar=14.31795 daily=459
New Load.152ET084376_id8969 phases=1 model=5 bus1=4137.3.1 kv=0.23999999 vminpu=0.800 kw=6.95958 kvar=2.96500 daily=736
New Load.152ET011023_id8611A phases=1 model=5 bus1=3437.1.0 kv=0.12000000 vminpu=0.800 kw=14.35258 kvar=6.11477 daily=378
New Load.152ET011023_id8611B phases=1 model=5 bus1=3437.2.0 kv=0.12000000 vminpu=0.800 kw=14.35258 kvar=6.11477 daily=378
New Load.152ET085676_id8614 phases=3 model=5 bus1=3443.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=41.72949 kvar=17.78059 daily=381
New Load.152ET001559_id8613A phases=1 model=5 bus1=3440.1.0 kv=0.12000000 vminpu=0.800 kw=35.81204 kvar=15.25511 daily=380
New Load.152ET001559_id8613B phases=1 model=5 bus1=3440.2.0 kv=0.12000000 vminpu=0.800 kw=35.81204 kvar=15.25511 daily=380
New Load.152ET024016_id8787 phases=1 model=5 bus1=3851.2.3 kv=0.23999999 vminpu=0.800 kw=41.71405 kvar=17.76970 daily=554
New Load.152ET019354_id8940A phases=1 model=5 bus1=4101.1.0 kv=0.12000000 vminpu=0.800 kw=8.44050 kvar=3.59529 daily=707
New Load.152ET019354_id8940B phases=1 model=5 bus1=4101.2.0 kv=0.12000000 vminpu=0.800 kw=8.44050 kvar=3.59529 daily=707
New Load.152IP19G389_id8619A phases=1 model=5 bus1=3452.1.0 kv=0.12000000 vminpu=0.800 kw=0.72500 kvar=0.35113 daily=386
New Load.152IP19G389_id8619B phases=1 model=5 bus1=3452.2.0 kv=0.12000000 vminpu=0.800 kw=0.72500 kvar=0.35113 daily=386
New Load.152EP040208_id8470 phases=3 model=5 bus1=860.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=26.90000 kvar=9.44583 daily=257
New Load.152ET047398_id8753 phases=3 model=5 bus1=3776.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=33.76118 kvar=14.38098 daily=520
New Load.152EP012210_id8469 phases=3 model=5 bus1=847.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=18.38750 kvar=5.10417 daily=256
New Load.152ET009232_id8796 phases=1 model=5 bus1=3876.2.3 kv=0.23999999 vminpu=0.800 kw=46.21249 kvar=19.68606 daily=563
New Load.152ET081551_id8961 phases=1 model=5 bus1=4127.3.1 kv=0.23999999 vminpu=0.800 kw=1.27245 kvar=0.54206 daily=728
New Load.152ET011783_id8880A phases=1 model=5 bus1=4025.1.0 kv=0.12000000 vminpu=0.800 kw=10.90854 kvar=4.64757 daily=647
New Load.152ET011783_id8880B phases=1 model=5 bus1=4025.2.0 kv=0.12000000 vminpu=0.800 kw=10.90854 kvar=4.64757 daily=647
New Load.152ET085366_id8911 phases=3 model=5 bus1=4064.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=23.68608 kvar=10.09101 daily=678
New Load.152ET038040_id8968 phases=3 model=5 bus1=4136.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=6.43374 kvar=2.74076 daily=735
New Load.152ET035973_id8733 phases=1 model=5 bus1=3732.2.3 kv=0.23999999 vminpu=0.800 kw=48.08339 kvar=20.48290 daily=500
New Load.152ET043844_id8769 phases=3 model=5 bus1=3814.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=25.87457 kvar=11.02349 daily=536
New Load.RRAD__0001_1347_id8586 phases=3 model=5 bus1=3387.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=80.38678 kvar=34.24454 daily=353
New Load.RRAD__0001_1346_id8570 phases=3 model=5 bus1=3363.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=57.08335 kvar=24.31670 daily=337
New Load.152ET004794_id8679 phases=1 model=5 bus1=3597.2.3 kv=0.23999999 vminpu=0.800 kw=40.34270 kvar=17.18734 daily=446
New Load.RRAD__0001_1357_id8587 phases=3 model=5 bus1=3388.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=37.60831 kvar=16.02001 daily=354
New Load.RRAD__0001_1075_id8572 phases=3 model=5 bus1=3365.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=82.21507 kvar=35.02409 daily=339
New Load.152ET024013_id8670A phases=1 model=5 bus1=3573.1.0 kv=0.12000000 vminpu=0.800 kw=16.46883 kvar=7.01343 daily=437
New Load.152ET024013_id8670B phases=1 model=5 bus1=3573.2.0 kv=0.12000000 vminpu=0.800 kw=16.46883 kvar=7.01343 daily=437
New Load.RRAD__0001_1348_id8577 phases=3 model=5 bus1=3374.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=67.94386 kvar=28.94433 daily=344
New Load.RRAD__0001_1104_id8559 phases=3 model=5 bus1=3352.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=60.22663 kvar=25.65567 daily=326
New Load.152ET071559_id8766 phases=1 model=5 bus1=3807.2.3 kv=0.23000000 vminpu=0.800 kw=17.40984 kvar=7.41965 daily=533
New Load.152ET006653_id8808 phases=1 model=5 bus1=3899.3.1 kv=0.23999999 vminpu=0.800 kw=21.46773 kvar=9.14518 daily=575
New Load.152ET039193_id8810 phases=1 model=5 bus1=3903.3.1 kv=0.23999999 vminpu=0.800 kw=10.78785 kvar=4.59360 daily=577
New Load.152ET071566_id8786 phases=3 model=5 bus1=3850.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=29.40996 kvar=12.52854 daily=553
New Load.RRAD__0001_1355_id8569 phases=3 model=5 bus1=3362.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=43.47703 kvar=18.52036 daily=336
New Load.152ET081562_id8847 phases=3 model=5 bus1=3979.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=51.92880 kvar=22.12071 daily=614
New Load.RRAD__0001_1354_id8605 phases=3 model=5 bus1=3427.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=23.48642 kvar=10.00517 daily=372
New Load.RRAD__0001_1356_id8582 phases=3 model=5 bus1=3379.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=21.88288 kvar=9.32320 daily=349
New Load.RRAD__0001_1353_id8584 phases=3 model=5 bus1=3383.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=62.68214 kvar=26.70297 daily=351
New Load.RRAD__0001_1351_id8571 phases=3 model=5 bus1=3364.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=102.86159 kvar=43.81940 daily=338
New Load.RRAD__0001_1352_id8573 phases=3 model=5 bus1=3366.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=37.68907 kvar=16.05839 daily=340
New Load.152ET081557_id8629A phases=1 model=5 bus1=3475.1.0 kv=0.11500000 vminpu=0.800 kw=24.72525 kvar=10.53257 daily=396
New Load.152ET081557_id8629B phases=1 model=5 bus1=3475.2.0 kv=0.11500000 vminpu=0.800 kw=24.72525 kvar=10.53257 daily=396
New Load.RRAD__0001_1350_id8578 phases=3 model=5 bus1=3375.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=58.30149 kvar=24.83447 daily=345
New Load.RRAD__0001_2723_id8561 phases=3 model=5 bus1=3354.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=73.40323 kvar=31.27036 daily=328
New Load.RRAD__0001_1020_id8565 phases=3 model=5 bus1=3358.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=101.68634 kvar=43.31964 daily=332
New Load.RRAD__0001_1101_id8567 phases=3 model=5 bus1=3360.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=101.98961 kvar=43.44705 daily=334
New Load.RRAD__0001_1105_id8564 phases=3 model=5 bus1=3357.1.2.3 conn=delta kv=0.38000000 vminpu=0.800 kw=106.74154 kvar=45.47201 daily=331
New Load.RRAD__0001_1711_id8560 phases=3 model=5 bus1=3353.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=175.78031 kvar=74.88534 daily=327
New Load.RRAD__0001_1103_id8566 phases=3 model=5 bus1=3359.1.2.3 conn=delta kv=0.38000000 vminpu=0.800 kw=98.28938 kvar=41.87110 daily=333
New Load.152ET000265_id8729 phases=1 model=5 bus1=3723.3.1 kv=0.23999999 vminpu=0.800 kw=12.10077 kvar=5.15697 daily=496
New Load.152ET084395_id8792 phases=1 model=5 bus1=3865.3.1 kv=0.23999999 vminpu=0.800 kw=25.20057 kvar=10.73320 daily=559
New Load.152ET024011_id8864 phases=3 model=5 bus1=4000.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=10.24401 kvar=4.36444 daily=631
New Load.152ET132445_id8775 phases=3 model=5 bus1=3826.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=13.42745 kvar=5.73585 daily=542
New Load.152ET044707_id8889 phases=3 model=5 bus1=4038.1.2.3 conn=delta kv=0.23999999 vminpu=0.800 kw=12.04875 kvar=5.13250 daily=656
New Load.152IP19G296_id8804A phases=1 model=5 bus1=3891.1.0 kv=0.11500000 vminpu=0.800 kw=0.83333 kvar=0.40360 daily=571
New Load.152IP19G296_id8804B phases=1 model=5 bus1=3891.2.0 kv=0.11500000 vminpu=0.800 kw=0.83333 kvar=0.40360 daily=571
New Load.152IP19G295_id8868A phases=1 model=5 bus1=4008.1.0 kv=0.12000000 vminpu=0.800 kw=0.30000 kvar=0.14530 daily=635
New Load.152IP19G295_id8868B phases=1 model=5 bus1=4008.2.0 kv=0.12000000 vminpu=0.800 kw=0.30000 kvar=0.14530 daily=635
New Load.152IP19G541_id8913A phases=1 model=5 bus1=4066.1.0 kv=0.12000000 vminpu=0.800 kw=0.16667 kvar=0.08072 daily=680
New Load.152IP19G541_id8913B phases=1 model=5 bus1=4066.2.0 kv=0.12000000 vminpu=0.800 kw=0.16667 kvar=0.08072 daily=680
New Load.152IP19G542_id8922A phases=1 model=5 bus1=4077.1.0 kv=0.12000000 vminpu=0.800 kw=0.21667 kvar=0.10494 daily=689
New Load.152IP19G542_id8922B phases=1 model=5 bus1=4077.2.0 kv=0.12000000 vminpu=0.800 kw=0.21667 kvar=0.10494 daily=689
New Load.152IP19G543_id8929A phases=1 model=5 bus1=4088.1.0 kv=0.12000000 vminpu=0.800 kw=0.16667 kvar=0.08072 daily=696
New Load.152IP19G543_id8929B phases=1 model=5 bus1=4088.2.0 kv=0.12000000 vminpu=0.800 kw=0.16667 kvar=0.08072 daily=696
New Load.152IP19G549_id8833A phases=1 model=5 bus1=3950.1.0 kv=0.12000000 vminpu=0.800 kw=0.53333 kvar=0.25831 daily=600
New Load.152IP19G549_id8833B phases=1 model=5 bus1=3950.2.0 kv=0.12000000 vminpu=0.800 kw=0.53333 kvar=0.25831 daily=600
New Load.152IP19G544_id8933A phases=1 model=5 bus1=4094.1.0 kv=0.12000000 vminpu=0.800 kw=0.16667 kvar=0.08072 daily=700
New Load.152IP19G544_id8933B phases=1 model=5 bus1=4094.2.0 kv=0.12000000 vminpu=0.800 kw=0.16667 kvar=0.08072 daily=700
New Load.152IP19G550_id8871A phases=1 model=5 bus1=4013.1.0 kv=0.11000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=638
New Load.152IP19G550_id8871B phases=1 model=5 bus1=4013.2.0 kv=0.11000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=638
New Load.152ET017931_id8761 phases=3 model=5 bus1=3796.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=27.62294 kvar=11.76754 daily=528
New Load.152EP011562_id8521 phases=3 model=5 bus1=2278.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=22.70000 kvar=4.46250 daily=295
New Load.152ET001471_id8763 phases=1 model=5 bus1=3799.2.3 kv=0.23999999 vminpu=0.800 kw=38.27032 kvar=16.31983 daily=530
New Load.152ET026404_id8665 phases=1 model=5 bus1=3565.2.3 kv=0.23999999 vminpu=0.800 kw=61.46344 kvar=26.18225 daily=432
New Load.152EP007974_id8523 phases=3 model=5 bus1=2380.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=116.86667 kvar=6.02083 daily=296
New Load.152ET085337_id8935 phases=3 model=5 bus1=4096.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=2.73757 kvar=1.16482 daily=702
New Load.152ET008028_id8728 phases=1 model=5 bus1=3720.2.3 kv=0.23999999 vminpu=0.800 kw=36.81870 kvar=15.68527 daily=495
New Load.152EP045787_id8525 phases=3 model=5 bus1=2398.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=31.95000 kvar=-29.50417 daily=297
New Load.152IP19G049_id8703A phases=1 model=5 bus1=3658.1.0 kv=0.12000000 vminpu=0.800 kw=0.66667 kvar=0.32288 daily=470
New Load.152IP19G049_id8703B phases=1 model=5 bus1=3658.2.0 kv=0.12000000 vminpu=0.800 kw=0.66667 kvar=0.32288 daily=470
New Load.152ET049201_id8824 phases=3 model=5 bus1=3934.1.2.3 conn=delta kv=0.23999999 vminpu=0.800 kw=20.75216 kvar=8.83939 daily=591
New Load.152ET000291_id8790A phases=1 model=5 bus1=3859.1.0 kv=0.12000000 vminpu=0.800 kw=10.29452 kvar=4.38676 daily=557
New Load.152ET000291_id8790B phases=1 model=5 bus1=3859.2.0 kv=0.12000000 vminpu=0.800 kw=10.29452 kvar=4.38676 daily=557
New Load.152ET018593_id8869 phases=1 model=5 bus1=4009.2.3 kv=0.23999999 vminpu=0.800 kw=72.58127 kvar=30.91992 daily=636
New Load.152ET019314_id8811A phases=1 model=5 bus1=3906.1.0 kv=0.12000000 vminpu=0.800 kw=24.06825 kvar=10.25359 daily=578
New Load.152ET019314_id8811B phases=1 model=5 bus1=3906.2.0 kv=0.12000000 vminpu=0.800 kw=24.06825 kvar=10.25359 daily=578
New Load.152EP006627_id8527 phases=3 model=5 bus1=2416.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=31.41250 kvar=5.42083 daily=299
New Load.152EP009663_id8526 phases=3 model=5 bus1=2414.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=5.59167 kvar=6.07917 daily=298
New Load.152ET017954_id8758 phases=1 model=5 bus1=3789.3.1 kv=0.23999999 vminpu=0.800 kw=28.69577 kvar=12.22519 daily=525
New Load.152ET013199_id8800 phases=3 model=5 bus1=3886.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=12.92608 kvar=5.50648 daily=567
New Load.152ET133172_id8791A phases=1 model=5 bus1=3862.1.0 kv=0.12000000 vminpu=0.800 kw=8.38540 kvar=3.57319 daily=558
New Load.152ET133172_id8791B phases=1 model=5 bus1=3862.2.0 kv=0.12000000 vminpu=0.800 kw=8.38540 kvar=3.57319 daily=558
New Load.152ET055504_id8826 phases=3 model=5 bus1=3936.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=16.42095 kvar=6.99616 daily=593
New Load.152ET008018_id8776 phases=3 model=5 bus1=3827.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=35.72516 kvar=15.21978 daily=543
New Load.152EP012145_id8529 phases=3 model=5 bus1=2464.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=26.10000 kvar=10.80417 daily=300
New Load.152ET085346_id8981 phases=3 model=5 bus1=4154.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=29.59083 kvar=12.60542 daily=748
New Load.152ET049978_id8760 phases=3 model=5 bus1=3795.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=43.15431 kvar=18.38360 daily=527
New Load.152ET085320_id8702 phases=3 model=5 bus1=3657.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=28.55581 kvar=12.16574 daily=469
New Load.152EP040009_id8530 phases=3 model=5 bus1=2479.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=69.82500 kvar=22.65417 daily=301
New Load.152EP040142_id8532 phases=3 model=5 bus1=2494.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=14.17917 kvar=1.98333 daily=302
New Load.152ET052737_id8631 phases=1 model=5 bus1=3481.2.3 kv=0.23999999 vminpu=0.800 kw=35.21149 kvar=14.99894 daily=398
New Load.152ET015087_id8591 phases=1 model=5 bus1=3395.2.3 kv=0.23999999 vminpu=0.800 kw=75.61423 kvar=32.21084 daily=358
New Load.152IP19G387_id8602A phases=1 model=5 bus1=3420.1.0 kv=0.12000000 vminpu=0.800 kw=2.86667 kvar=1.38839 daily=369
New Load.152IP19G387_id8602B phases=1 model=5 bus1=3420.2.0 kv=0.12000000 vminpu=0.800 kw=2.86667 kvar=1.38839 daily=369
New Load.152ET006313_id8759A phases=1 model=5 bus1=3792.1.0 kv=0.12000000 vminpu=0.800 kw=7.83703 kvar=3.33898 daily=526
New Load.152ET006313_id8759B phases=1 model=5 bus1=3792.2.0 kv=0.12000000 vminpu=0.800 kw=7.83703 kvar=3.33898 daily=526
New Load.152ET132009_id8982 phases=3 model=5 bus1=4155.1.2.3 conn=delta kv=0.23999999 vminpu=0.800 kw=23.20167 kvar=9.88417 daily=749
New Load.152ET001927_id8828 phases=1 model=5 bus1=3938.2.3 kv=0.23999999 vminpu=0.800 kw=7.58833 kvar=3.23552 daily=595
New Load.152ET014107_id8805 phases=1 model=5 bus1=3892.2.3 kv=0.23999999 vminpu=0.800 kw=30.85645 kvar=13.14377 daily=572
New Load.152ET022768_id8676 phases=1 model=5 bus1=3589.3.1 kv=0.23999999 vminpu=0.800 kw=42.54085 kvar=18.12268 daily=443
New Load.152ET085140_id8950 phases=3 model=5 bus1=4114.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=0.50040 kvar=0.21317 daily=717
New Load.152ET000125_id8845 phases=1 model=5 bus1=3973.2.3 kv=0.23999999 vminpu=0.800 kw=15.49687 kvar=6.60224 daily=612
New Load.152EP012107_id8534 phases=3 model=5 bus1=2547.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=16.72917 kvar=3.15417 daily=304
New Load.152ET000677_id8638A phases=1 model=5 bus1=3496.1.0 kv=0.12000000 vminpu=0.800 kw=10.16986 kvar=4.33142 daily=405
New Load.152ET000677_id8638B phases=1 model=5 bus1=3496.2.0 kv=0.12000000 vminpu=0.800 kw=10.16986 kvar=4.33142 daily=405
New Load.152ET030572_id8802 phases=1 model=5 bus1=3888.2.3 kv=0.23999999 vminpu=0.800 kw=17.22028 kvar=7.33635 daily=569
New Load.152EP040198_id8535 phases=3 model=5 bus1=2573.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=33.07500 kvar=2.33750 daily=305
New Load.152ET011034_id8773 phases=1 model=5 bus1=3822.3.1 kv=0.23999999 vminpu=0.800 kw=19.40542 kvar=8.26641 daily=540
New Load.152ET022083_id8716 phases=1 model=5 bus1=3690.2.3 kv=0.23999999 vminpu=0.800 kw=38.69096 kvar=16.48217 daily=483
New Load.152IP19G385_id8615A phases=1 model=5 bus1=3444.1.0 kv=0.12000000 vminpu=0.800 kw=2.18333 kvar=1.05744 daily=382
New Load.152IP19G385_id8615B phases=1 model=5 bus1=3444.2.0 kv=0.12000000 vminpu=0.800 kw=2.18333 kvar=1.05744 daily=382
New Load.152ET018601_id8770A phases=1 model=5 bus1=3815.1.0 kv=0.12000000 vminpu=0.800 kw=11.00787 kvar=4.68846 daily=537
New Load.152ET018601_id8770B phases=1 model=5 bus1=3815.2.0 kv=0.12000000 vminpu=0.800 kw=11.00787 kvar=4.68846 daily=537
New Load.152ET013659_id8664 phases=1 model=5 bus1=3562.3.1 kv=0.23999999 vminpu=0.800 kw=74.19951 kvar=31.62502 daily=431
New Load.152ET085605_id8779 phases=1 model=5 bus1=3834.3.1 kv=0.23999999 vminpu=0.800 kw=16.67969 kvar=7.10531 daily=546
New Load.152EP045881_id8533 phases=3 model=5 bus1=2529.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=34.12500 kvar=22.26667 daily=303
New Load.152ET054923_id8788 phases=1 model=5 bus1=3854.2.3 kv=0.23999999 vminpu=0.800 kw=31.30136 kvar=13.33268 daily=555
New Load.152ET055528_id8688 phases=1 model=5 bus1=3620.3.1 kv=0.23999999 vminpu=0.800 kw=21.05112 kvar=8.97066 daily=455
New Load.152ET014112_id8693 phases=1 model=5 bus1=3634.3.1 kv=0.23999999 vminpu=0.800 kw=35.13081 kvar=14.96760 daily=460
New Load.152ET085603_id8772A phases=1 model=5 bus1=3819.1.0 kv=0.12000000 vminpu=0.800 kw=9.90653 kvar=4.22043 daily=539
New Load.152ET085603_id8772B phases=1 model=5 bus1=3819.2.0 kv=0.12000000 vminpu=0.800 kw=9.90653 kvar=4.22043 daily=539
New Load.152EP005274_id8536 phases=3 model=5 bus1=2602.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=35.15000 kvar=10.68750 daily=306
New Load.152ET014106_id8698 phases=1 model=5 bus1=3647.3.1 kv=0.23999999 vminpu=0.800 kw=64.24083 kvar=27.36725 daily=465
New Load.152ET085675_id8637 phases=3 model=5 bus1=3495.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=73.18089 kvar=31.17301 daily=404
New Load.152ET025817_id8836 phases=1 model=5 bus1=3957.2.3 kv=0.23999999 vminpu=0.800 kw=60.29457 kvar=25.68566 daily=603
New Load.152ET081598_id8781 phases=1 model=5 bus1=3838.3.1 kv=0.23999999 vminpu=0.800 kw=26.53233 kvar=11.30268 daily=548
New Load.152ET001645_id8675 phases=1 model=5 bus1=3586.3.1 kv=0.23999999 vminpu=0.800 kw=13.36462 kvar=5.68986 daily=442
New Load.152ET010624_id8625 phases=1 model=5 bus1=3466.3.1 kv=0.23999999 vminpu=0.800 kw=37.45290 kvar=15.95496 daily=392
New Load.RRAD__0001_1378_id8568 phases=3 model=5 bus1=3361.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=63.77233 kvar=27.16662 daily=335
New Load.RRAD__0001_1382_id8563 phases=3 model=5 bus1=3356.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=51.89890 kvar=22.10913 daily=330
New Load.RRAD__0001_1387_id8562 phases=3 model=5 bus1=3355.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=70.18305 kvar=29.89900 daily=329
New Load.152ET025883_id8599 phases=1 model=5 bus1=3413.2.3 kv=0.23000000 vminpu=0.800 kw=22.36347 kvar=9.52211 daily=366
New Load.152ET026152_id8604 phases=1 model=5 bus1=3424.2.3 kv=0.23999999 vminpu=0.800 kw=44.37730 kvar=18.90414 daily=371
New Load.152IP19G125_id8860A phases=1 model=5 bus1=3996.1.0 kv=0.11500000 vminpu=0.800 kw=0.13333 kvar=0.06458 daily=627
New Load.152IP19G125_id8860B phases=1 model=5 bus1=3996.2.0 kv=0.11500000 vminpu=0.800 kw=0.13333 kvar=0.06458 daily=627
New Load.152ET012442_id8685A phases=1 model=5 bus1=3611.1.0 kv=0.11500000 vminpu=0.800 kw=10.03711 kvar=4.27551 daily=452
New Load.152ET012442_id8685B phases=1 model=5 bus1=3611.2.0 kv=0.11500000 vminpu=0.800 kw=10.03711 kvar=4.27551 daily=452
New Load.152ET026070_id8745A phases=1 model=5 bus1=3758.1.0 kv=0.11500000 vminpu=0.800 kw=3.04461 kvar=1.29673 daily=512
New Load.152ET026070_id8745B phases=1 model=5 bus1=3758.2.0 kv=0.11500000 vminpu=0.800 kw=3.04461 kvar=1.29673 daily=512
New Load.152ET005233_id8585 phases=1 model=5 bus1=3384.3.1 kv=0.23999999 vminpu=0.800 kw=32.87677 kvar=14.00419 daily=352
New Load.152IP19G127_id8865A phases=1 model=5 bus1=4001.1.0 kv=0.11500000 vminpu=0.800 kw=0.53333 kvar=0.25831 daily=632
New Load.152IP19G127_id8865B phases=1 model=5 bus1=4001.2.0 kv=0.11500000 vminpu=0.800 kw=0.53333 kvar=0.25831 daily=632
New Load.152IP19G128_id8892A phases=1 model=5 bus1=4041.1.0 kv=0.11500000 vminpu=0.800 kw=0.21667 kvar=0.10494 daily=659
New Load.152IP19G128_id8892B phases=1 model=5 bus1=4041.2.0 kv=0.11500000 vminpu=0.800 kw=0.21667 kvar=0.10494 daily=659
New Load.152ET085677_id8627 phases=3 model=5 bus1=3471.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=57.18789 kvar=24.36049 daily=394
New Load.152IP19G511_id8648A phases=1 model=5 bus1=3521.1.0 kv=0.12000000 vminpu=0.800 kw=2.35000 kvar=1.13816 daily=415
New Load.152IP19G511_id8648B phases=1 model=5 bus1=3521.2.0 kv=0.12000000 vminpu=0.800 kw=2.35000 kvar=1.13816 daily=415
New Load.152ET000639_id8657 phases=1 model=5 bus1=3545.3.1 kv=0.23999999 vminpu=0.800 kw=21.34566 kvar=9.09234 daily=424
New Load.152ET085691_id8736 phases=3 model=5 bus1=3741.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=15.68449 kvar=6.67964 daily=503
New Load.152ET081553_id8743 phases=1 model=5 bus1=3755.3.1 kv=0.23999999 vminpu=0.800 kw=19.64935 kvar=8.36970 daily=510
New Load.152ET038709_id8689A phases=1 model=5 bus1=3623.1.0 kv=0.12000000 vminpu=0.800 kw=7.98916 kvar=3.40263 daily=456
New Load.152ET038709_id8689B phases=1 model=5 bus1=3623.2.0 kv=0.12000000 vminpu=0.800 kw=7.98916 kvar=3.40263 daily=456
New Load.152ET071551_id8650 phases=1 model=5 bus1=3525.2.3 kv=0.23999999 vminpu=0.800 kw=41.36910 kvar=17.62216 daily=417
New Load.152EP003176_id8458 phases=3 model=5 bus1=212.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=43.60417 kvar=16.34583 daily=246
New Load.3178689_id8456 phases=3 model=5 bus1=109.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=68.82083 kvar=-1.49583 daily=244
New Load.152ET000085_id8794A phases=1 model=5 bus1=3870.1.0 kv=0.11500000 vminpu=0.800 kw=2.86292 kvar=1.21984 daily=561
New Load.152ET000085_id8794B phases=1 model=5 bus1=3870.2.0 kv=0.11500000 vminpu=0.800 kw=2.86292 kvar=1.21984 daily=561
New Load.152ET047786_id8706 phases=3 model=5 bus1=3665.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=43.74480 kvar=18.63492 daily=473
New Load.152ET028345_id8838 phases=3 model=5 bus1=3963.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=45.78040 kvar=19.50241 daily=605
New Load.152ET030076_id8861 phases=3 model=5 bus1=3997.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=34.08180 kvar=14.52161 daily=628
New Load.152ET055542_id8755 phases=1 model=5 bus1=3780.2.3 kv=0.23000000 vminpu=0.800 kw=60.97348 kvar=25.97932 daily=522
New Load.152ET015969_id8764A phases=1 model=5 bus1=3802.1.0 kv=0.12000000 vminpu=0.800 kw=10.55574 kvar=4.49662 daily=531
New Load.152ET015969_id8764B phases=1 model=5 bus1=3802.2.0 kv=0.12000000 vminpu=0.800 kw=10.55574 kvar=4.49662 daily=531
New Load.152ET025171_id8852 phases=1 model=5 bus1=3985.2.3 kv=0.23999999 vminpu=0.800 kw=19.29758 kvar=8.22079 daily=619
New Load.152ET001059_id8740A phases=1 model=5 bus1=3748.1.0 kv=0.12000000 vminpu=0.800 kw=30.27796 kvar=12.89779 daily=507
New Load.152ET001059_id8740B phases=1 model=5 bus1=3748.2.0 kv=0.12000000 vminpu=0.800 kw=30.27796 kvar=12.89779 daily=507
New Load.152IP19G393_id8601A phases=1 model=5 bus1=3419.1.0 kv=0.12000000 vminpu=0.800 kw=1.70000 kvar=0.82335 daily=368
New Load.152IP19G393_id8601B phases=1 model=5 bus1=3419.2.0 kv=0.12000000 vminpu=0.800 kw=1.70000 kvar=0.82335 daily=368
New Load.152ET085209_id8863 phases=3 model=5 bus1=3999.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=15.86845 kvar=6.76226 daily=630
New Load.152ET026401_id8756 phases=1 model=5 bus1=3783.2.3 kv=0.23000000 vminpu=0.800 kw=23.96622 kvar=10.22563 daily=523
New Load.152EP042698_id8457 phases=3 model=5 bus1=117.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=26.87917 kvar=10.43333 daily=245
New Load.152IP19G449_id8848A phases=1 model=5 bus1=3980.1.0 kv=0.12000000 vminpu=0.800 kw=0.53333 kvar=0.25831 daily=615
New Load.152IP19G449_id8848B phases=1 model=5 bus1=3980.2.0 kv=0.12000000 vminpu=0.800 kw=0.53333 kvar=0.25831 daily=615
New Load.152IP19G450_id8856A phases=1 model=5 bus1=3992.1.0 kv=0.12000000 vminpu=0.800 kw=0.53333 kvar=0.25831 daily=623
New Load.152IP19G450_id8856B phases=1 model=5 bus1=3992.2.0 kv=0.12000000 vminpu=0.800 kw=0.53333 kvar=0.25831 daily=623
New Load.152IP19G451_id8825A phases=1 model=5 bus1=3935.1.0 kv=0.12000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=592
New Load.152IP19G451_id8825B phases=1 model=5 bus1=3935.2.0 kv=0.12000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=592
New Load.152ET084397_id8727 phases=3 model=5 bus1=3719.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=29.17632 kvar=12.43016 daily=494
New Load.152ET000665_id8642 phases=1 model=5 bus1=3507.3.1 kv=0.23999999 vminpu=0.800 kw=74.78941 kvar=31.87719 daily=409
New Load.152ET024336_id8683 phases=1 model=5 bus1=3607.3.1 kv=0.23999999 vminpu=0.800 kw=55.31656 kvar=23.57936 daily=450
New Load.152IP19G452_id8827A phases=1 model=5 bus1=3937.1.0 kv=0.12000000 vminpu=0.800 kw=0.26667 kvar=0.12915 daily=594
New Load.152IP19G452_id8827B phases=1 model=5 bus1=3937.2.0 kv=0.12000000 vminpu=0.800 kw=0.26667 kvar=0.12915 daily=594
New Load.152ET017251_id8801 phases=3 model=5 bus1=3887.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=63.76711 kvar=27.18023 daily=568
New Load.152ET039194_id8663 phases=1 model=5 bus1=3559.3.1 kv=0.23000000 vminpu=0.800 kw=67.05766 kvar=28.57588 daily=430
New Load.152ET007189_id8666 phases=3 model=5 bus1=3568.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=66.61143 kvar=28.37789 daily=433
New Load.3122109_id8460 phases=3 model=5 bus1=321.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=69.76250 kvar=42.57500 daily=247
New Load.152ET019358_id8673A phases=1 model=5 bus1=3580.1.0 kv=0.11500000 vminpu=0.800 kw=18.34657 kvar=7.81518 daily=440
New Load.152ET019358_id8673B phases=1 model=5 bus1=3580.2.0 kv=0.11500000 vminpu=0.800 kw=18.34657 kvar=7.81518 daily=440
New Load.152ET000661_id8639 phases=1 model=5 bus1=3499.3.1 kv=0.23999999 vminpu=0.800 kw=47.32921 kvar=20.16279 daily=406
New Load.152EP057267_id8454 phases=3 model=5 bus1=64.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=109.56667 kvar=23.27500 daily=242
New Load.152EP040222_id8461 phases=3 model=5 bus1=327.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=29.44167 kvar=-9.35000 daily=248
New Load.152ET085371_id8881 phases=3 model=5 bus1=4027.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=9.20302 kvar=3.92106 daily=648
New Load.152ET017200_id8855 phases=1 model=5 bus1=3990.3.1 kv=0.23000000 vminpu=0.800 kw=17.85743 kvar=7.60672 daily=622
New Load.152ET085157_id8899 phases=3 model=5 bus1=4050.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=0.87742 kvar=0.37378 daily=666
New Load.152ET015970_id8653A phases=1 model=5 bus1=3533.1.0 kv=0.12000000 vminpu=0.800 kw=17.59804 kvar=7.49749 daily=420
New Load.152ET015970_id8653B phases=1 model=5 bus1=3533.2.0 kv=0.12000000 vminpu=0.800 kw=17.59804 kvar=7.49749 daily=420
New Load.152ET049704_id8902 phases=3 model=5 bus1=4055.1.2.3 conn=delta kv=0.23999999 vminpu=0.800 kw=23.19523 kvar=9.88098 daily=669
New Load.152EP085098_id8455 phases=3 model=5 bus1=97.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=3.00833 kvar=-1.03333 daily=243
New Load.152ET071567_id8816 phases=1 model=5 bus1=3919.3.1 kv=0.23000000 vminpu=0.800 kw=65.70389 kvar=27.98948 daily=583
New Load.152EP009693_id8462 phases=3 model=5 bus1=340.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=35.36250 kvar=19.57083 daily=249
New Load.152ET121000_id8927 phases=3 model=5 bus1=4086.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=24.60509 kvar=10.48200 daily=694
New Load.152ET071568_id8762A phases=1 model=5 bus1=3797.1.0 kv=0.12000000 vminpu=0.800 kw=27.11027 kvar=11.54923 daily=529
New Load.152ET071568_id8762B phases=1 model=5 bus1=3797.2.0 kv=0.12000000 vminpu=0.800 kw=27.11027 kvar=11.54923 daily=529
New Load.152ET071540_id8977A phases=1 model=5 bus1=4148.1.0 kv=0.11500000 vminpu=0.800 kw=1.45181 kvar=0.61847 daily=744
New Load.152ET071540_id8977B phases=1 model=5 bus1=4148.2.0 kv=0.11500000 vminpu=0.800 kw=1.45181 kvar=0.61847 daily=744
New Load.152ET047399_id8647A phases=1 model=5 bus1=3518.1.0 kv=0.11500000 vminpu=0.800 kw=19.42739 kvar=8.27735 daily=414
New Load.152ET047399_id8647B phases=1 model=5 bus1=3518.2.0 kv=0.11500000 vminpu=0.800 kw=19.42739 kvar=8.27735 daily=414
New Load.152ET071564_id8722 phases=1 model=5 bus1=3704.3.1 kv=0.23999999 vminpu=0.800 kw=40.36802 kvar=17.19613 daily=489
New Load.152ET032819_id8704 phases=1 model=5 bus1=3659.2.3 kv=0.23999999 vminpu=0.800 kw=32.65211 kvar=13.92534 daily=471
New Load.152ET000659_id8661A phases=1 model=5 bus1=3555.1.0 kv=0.12000000 vminpu=0.800 kw=35.80479 kvar=15.25136 daily=428
New Load.152ET000659_id8661B phases=1 model=5 bus1=3555.2.0 kv=0.12000000 vminpu=0.800 kw=35.80479 kvar=15.25136 daily=428
New Load.152ET133774_id8970 phases=3 model=5 bus1=4140.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=5.79153 kvar=2.46718 daily=737
New Load.152ET020003_id8937 phases=3 model=5 bus1=4098.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=22.97792 kvar=9.78833 daily=704
New Load.RRAD__0001_0164_id8947 phases=3 model=5 bus1=4110.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=14.77250 kvar=6.29292 daily=714
New Load.152ET026060_id8866 phases=1 model=5 bus1=4002.2.3 kv=0.23999999 vminpu=0.800 kw=24.91640 kvar=10.61434 daily=633
New Load.152ET016235_id8782 phases=1 model=5 bus1=3841.3.1 kv=0.23999999 vminpu=0.800 kw=57.79702 kvar=24.62450 daily=549
New Load.353EP005925_id8545 phases=3 model=5 bus1=3012.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=123.61667 kvar=44.72083 daily=313
New Load.353EP010287_id8544 phases=3 model=5 bus1=2989.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=417.21250 kvar=157.71667 daily=312
New Load.353IP20G205_id8643A phases=1 model=5 bus1=3510.1.0 kv=0.12000000 vminpu=0.800 kw=2.03333 kvar=0.98479 daily=410
New Load.353IP20G205_id8643B phases=1 model=5 bus1=3510.2.0 kv=0.12000000 vminpu=0.800 kw=2.03333 kvar=0.98479 daily=410
New Load.353ET070292_id8734 phases=1 model=5 bus1=3735.3.1 kv=0.23999999 vminpu=0.800 kw=6.79175 kvar=2.89395 daily=501
New Load.353ET173606_id8684 phases=1 model=5 bus1=3609.3.1 kv=0.23999999 vminpu=0.800 kw=4.99272 kvar=2.12725 daily=451
New Load.353ET007783_id8590A phases=1 model=5 bus1=3393.1.0 kv=0.12000000 vminpu=0.800 kw=17.29561 kvar=7.36862 daily=357
New Load.353ET007783_id8590B phases=1 model=5 bus1=3393.2.0 kv=0.12000000 vminpu=0.800 kw=17.29561 kvar=7.36862 daily=357
New Load.353ET046203_id8777A phases=1 model=5 bus1=3828.1.0 kv=0.12000000 vminpu=0.800 kw=2.50429 kvar=1.06606 daily=544
New Load.353ET046203_id8777B phases=1 model=5 bus1=3828.2.0 kv=0.12000000 vminpu=0.800 kw=2.50429 kvar=1.06606 daily=544
New Load.353ET039356_id8671A phases=1 model=5 bus1=3576.1.0 kv=0.12000000 vminpu=0.800 kw=5.24723 kvar=2.23582 daily=438
New Load.353ET039356_id8671B phases=1 model=5 bus1=3576.2.0 kv=0.12000000 vminpu=0.800 kw=5.24723 kvar=2.23582 daily=438
New Load.353ET007858_id8705 phases=1 model=5 bus1=3662.2.3 kv=0.23999999 vminpu=0.800 kw=50.15486 kvar=21.36679 daily=472
New Load.353ET049198_id8721 phases=1 model=5 bus1=3701.2.3 kv=0.23999999 vminpu=0.800 kw=17.37200 kvar=7.39798 daily=488
New Load.353ET020972_id8635 phases=1 model=5 bus1=3489.2.3 kv=0.23999999 vminpu=0.800 kw=31.58832 kvar=13.45471 daily=402
New Load.353ET000631_id8576A phases=1 model=5 bus1=3371.1.0 kv=0.12000000 vminpu=0.800 kw=19.66960 kvar=8.37810 daily=343
New Load.353ET000631_id8576B phases=1 model=5 bus1=3371.2.0 kv=0.12000000 vminpu=0.800 kw=19.66960 kvar=8.37810 daily=343
New Load.353IP19G419_id8606A phases=1 model=5 bus1=3428.1.0 kv=0.12000000 vminpu=0.800 kw=2.48333 kvar=1.20273 daily=373
New Load.353IP19G419_id8606B phases=1 model=5 bus1=3428.2.0 kv=0.12000000 vminpu=0.800 kw=2.48333 kvar=1.20273 daily=373
New Load.353EP024980_id8546 phases=3 model=5 bus1=3064.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=8.90417 kvar=1.83333 daily=314
New Load.353ET045254_id8821 phases=1 model=5 bus1=3930.3.1 kv=0.23999999 vminpu=0.800 kw=2.49056 kvar=1.06284 daily=588
New Load.152ET133538_id8783A phases=1 model=5 bus1=3844.1.0 kv=0.12000000 vminpu=0.800 kw=2.58144 kvar=1.09914 daily=550
New Load.152ET133538_id8783B phases=1 model=5 bus1=3844.2.0 kv=0.12000000 vminpu=0.800 kw=2.58144 kvar=1.09914 daily=550
New Load.152ET000078_id8678A phases=1 model=5 bus1=3595.1.0 kv=0.12000000 vminpu=0.800 kw=3.13649 kvar=1.33614 daily=445
New Load.152ET000078_id8678B phases=1 model=5 bus1=3595.2.0 kv=0.12000000 vminpu=0.800 kw=3.13649 kvar=1.33614 daily=445
New Load.152ET133539_id8575A phases=1 model=5 bus1=3369.1.0 kv=0.12000000 vminpu=0.800 kw=18.31071 kvar=7.80184 daily=342
New Load.152ET133539_id8575B phases=1 model=5 bus1=3369.2.0 kv=0.12000000 vminpu=0.800 kw=18.31071 kvar=7.80184 daily=342
New Load.152ET027095_id8973 phases=3 model=5 bus1=4143.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=12.65228 kvar=5.38985 daily=740
New Load.152ET013748_id8574A phases=1 model=5 bus1=3367.1.0 kv=0.12000000 vminpu=0.800 kw=17.44379 kvar=7.43173 daily=341
New Load.152ET013748_id8574B phases=1 model=5 bus1=3367.2.0 kv=0.12000000 vminpu=0.800 kw=17.44379 kvar=7.43173 daily=341
New Load._id8547 phases=3 model=5 bus1=3109.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=25.70000 kvar=-5.15417 daily=315
New Load.152EP048538_id8548 phases=3 model=5 bus1=3138.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=71.62083 kvar=0.34583 daily=316
New Load.152EP045624_id8549 phases=3 model=5 bus1=3142.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=19.84583 kvar=5.33333 daily=317
New Load._id8550 phases=3 model=5 bus1=3148.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=47.88333 kvar=28.85000 daily=318
New Load.152IP19G435_id8700A phases=1 model=5 bus1=3653.1.0 kv=0.12000000 vminpu=0.800 kw=2.55667 kvar=1.23825 daily=467
New Load.152IP19G435_id8700B phases=1 model=5 bus1=3653.2.0 kv=0.12000000 vminpu=0.800 kw=2.55667 kvar=1.23825 daily=467
New Load.152EP039579_id8551 phases=3 model=5 bus1=3153.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=49.23333 kvar=16.95833 daily=319
New Load.152EP004209_id8552 phases=3 model=5 bus1=3160.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=30.73750 kvar=16.92500 daily=320
New Load.152ET027574_id8925A phases=1 model=5 bus1=4084.1.0 kv=0.12000000 vminpu=0.800 kw=0.52621 kvar=0.22416 daily=692
New Load.152ET027574_id8925B phases=1 model=5 bus1=4084.2.0 kv=0.12000000 vminpu=0.800 kw=0.52621 kvar=0.22416 daily=692
New Load.152EP012019_id8553 phases=3 model=5 bus1=3174.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=36.89167 kvar=25.20417 daily=321
New Load.152EP012178_id8554 phases=3 model=5 bus1=3180.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=33.78333 kvar=17.01667 daily=322
New Load.152IP19G535_id8893A phases=1 model=5 bus1=4042.1.0 kv=0.12000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=660
New Load.152IP19G535_id8893B phases=1 model=5 bus1=4042.2.0 kv=0.12000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=660
New Load.152IP19G536_id8906A phases=1 model=5 bus1=4059.1.0 kv=0.12000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=673
New Load.152IP19G536_id8906B phases=1 model=5 bus1=4059.2.0 kv=0.12000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=673
New Load.152ET044679_id8795A phases=1 model=5 bus1=3873.1.0 kv=0.12000000 vminpu=0.800 kw=17.67505 kvar=7.52931 daily=562
New Load.152ET044679_id8795B phases=1 model=5 bus1=3873.2.0 kv=0.12000000 vminpu=0.800 kw=17.67505 kvar=7.52931 daily=562
New Load.152EP012079_id8555 phases=3 model=5 bus1=3194.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=132.97083 kvar=77.07500 daily=323
New Load.152IP19G537_id8910A phases=1 model=5 bus1=4063.1.0 kv=0.12000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=677
New Load.152IP19G537_id8910B phases=1 model=5 bus1=4063.2.0 kv=0.12000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=677
New Load.152ET085397_id8886A phases=1 model=5 bus1=4034.1.0 kv=0.12000000 vminpu=0.800 kw=0.23992 kvar=0.10221 daily=653
New Load.152ET085397_id8886B phases=1 model=5 bus1=4034.2.0 kv=0.12000000 vminpu=0.800 kw=0.23992 kvar=0.10221 daily=653
New Load.152IP19G538_id8896A phases=1 model=5 bus1=4047.1.0 kv=0.12000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=663
New Load.152IP19G538_id8896B phases=1 model=5 bus1=4047.2.0 kv=0.12000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=663
New Load.152IP19G589_id8891A phases=1 model=5 bus1=4040.1.0 kv=0.12000000 vminpu=0.800 kw=0.26667 kvar=0.12915 daily=658
New Load.152IP19G589_id8891B phases=1 model=5 bus1=4040.2.0 kv=0.12000000 vminpu=0.800 kw=0.26667 kvar=0.12915 daily=658
New Load.152IP19G590_id8915A phases=1 model=5 bus1=4070.1.0 kv=0.12000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=682
New Load.152IP19G590_id8915B phases=1 model=5 bus1=4070.2.0 kv=0.12000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=682
New Load.RRAD__0001_0050_id8917 phases=3 model=5 bus1=4072.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=39.75376 kvar=16.93503 daily=684
New Load.152ET053470_id8921A phases=1 model=5 bus1=4076.1.0 kv=0.12000000 vminpu=0.800 kw=2.33562 kvar=0.99497 daily=688
New Load.152ET053470_id8921B phases=1 model=5 bus1=4076.2.0 kv=0.12000000 vminpu=0.800 kw=2.33562 kvar=0.99497 daily=688
New Load.152IP19G369_id8748A phases=1 model=5 bus1=3767.1.0 kv=0.12000000 vminpu=0.800 kw=0.80000 kvar=0.38746 daily=515
New Load.152IP19G369_id8748B phases=1 model=5 bus1=3767.2.0 kv=0.12000000 vminpu=0.800 kw=0.80000 kvar=0.38746 daily=515
New Load.152IP19G370_id8718A phases=1 model=5 bus1=3695.1.0 kv=0.12000000 vminpu=0.800 kw=1.15000 kvar=0.55697 daily=485
New Load.152IP19G370_id8718B phases=1 model=5 bus1=3695.2.0 kv=0.12000000 vminpu=0.800 kw=1.15000 kvar=0.55697 daily=485
New Load.152EP012163_id8556 phases=3 model=5 bus1=3232.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=340.15833 kvar=127.78333 daily=324
New Load._id8557 phases=3 model=5 bus1=3242.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=184.31667 kvar=158.28750 daily=325
New Load.152IP19G104_id8843A phases=1 model=5 bus1=3971.1.0 kv=0.12000000 vminpu=0.800 kw=0.21667 kvar=0.10494 daily=610
New Load.152IP19G104_id8843B phases=1 model=5 bus1=3971.2.0 kv=0.12000000 vminpu=0.800 kw=0.21667 kvar=0.10494 daily=610
New Load.152IP19G103_id8859A phases=1 model=5 bus1=3995.1.0 kv=0.12000000 vminpu=0.800 kw=0.20333 kvar=0.09848 daily=626
New Load.152IP19G103_id8859B phases=1 model=5 bus1=3995.2.0 kv=0.12000000 vminpu=0.800 kw=0.20333 kvar=0.09848 daily=626
New Load.152IP19G587_id8904A phases=1 model=5 bus1=4057.1.0 kv=0.12000000 vminpu=0.800 kw=0.26667 kvar=0.12915 daily=671
New Load.152IP19G587_id8904B phases=1 model=5 bus1=4057.2.0 kv=0.12000000 vminpu=0.800 kw=0.26667 kvar=0.12915 daily=671
New Load.152IP19G588_id8903A phases=1 model=5 bus1=4056.1.0 kv=0.12000000 vminpu=0.800 kw=0.13333 kvar=0.06458 daily=670
New Load.152IP19G588_id8903B phases=1 model=5 bus1=4056.2.0 kv=0.12000000 vminpu=0.800 kw=0.13333 kvar=0.06458 daily=670
New Load.353ET073776_id8620A phases=1 model=5 bus1=3453.1.0 kv=0.12000000 vminpu=0.800 kw=4.81405 kvar=2.05077 daily=387
New Load.353ET073776_id8620B phases=1 model=5 bus1=3453.2.0 kv=0.12000000 vminpu=0.800 kw=4.81405 kvar=2.05077 daily=387
New Load.353ET041455_id8978 phases=3 model=5 bus1=4151.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=13.06384 kvar=5.56517 daily=745
New Load.353ET173437_id8628A phases=1 model=5 bus1=3472.1.0 kv=0.12000000 vminpu=0.800 kw=4.18048 kvar=1.78110 daily=395
New Load.353ET173437_id8628B phases=1 model=5 bus1=3472.2.0 kv=0.12000000 vminpu=0.800 kw=4.18048 kvar=1.78110 daily=395
New Load.353EP055508_id8539 phases=3 model=5 bus1=2811.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=14.02083 kvar=45.38750 daily=307
New Load.353ET049167_id8789 phases=1 model=5 bus1=3857.3.1 kv=0.23999999 vminpu=0.800 kw=2.01200 kvar=0.85791 daily=556
New Load.353EP055212_id8540 phases=3 model=5 bus1=2841.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=18.00833 kvar=3.32083 daily=308
New Load.353EP008345_id8541 phases=3 model=5 bus1=2848.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=112.04167 kvar=22.39583 daily=309
New Load.353ET002147_id8594 phases=1 model=5 bus1=3402.2.3 kv=0.23999999 vminpu=0.800 kw=15.69206 kvar=6.68670 daily=361
New Load.353ET001616_id8979 phases=3 model=5 bus1=4152.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=7.99750 kvar=3.40750 daily=746
New Load.353ET029351_id8622A phases=1 model=5 bus1=3459.1.0 kv=0.12000000 vminpu=0.800 kw=8.22336 kvar=3.50365 daily=389
New Load.353ET029351_id8622B phases=1 model=5 bus1=3459.2.0 kv=0.12000000 vminpu=0.800 kw=8.22336 kvar=3.50365 daily=389
New Load.353IP19G044_id8731A phases=1 model=5 bus1=3729.1.0 kv=0.12000000 vminpu=0.800 kw=1.00000 kvar=0.48432 daily=498
New Load.353IP19G044_id8731B phases=1 model=5 bus1=3729.2.0 kv=0.12000000 vminpu=0.800 kw=1.00000 kvar=0.48432 daily=498
New Load.353EP024933_id8542 phases=3 model=5 bus1=2869.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=14.74167 kvar=1.54583 daily=310
New Load.152ET001743_id8597 phases=1 model=5 bus1=3409.2.3 kv=0.23000000 vminpu=0.800 kw=41.39694 kvar=17.63653 daily=364
New Load.152ET053467_id8714A phases=1 model=5 bus1=3686.1.0 kv=0.11500000 vminpu=0.800 kw=16.62561 kvar=7.08319 daily=481
New Load.152ET053467_id8714B phases=1 model=5 bus1=3686.2.0 kv=0.11500000 vminpu=0.800 kw=16.62561 kvar=7.08319 daily=481
New Load.152ET022944_id8815A phases=1 model=5 bus1=3916.1.0 kv=0.11500000 vminpu=0.800 kw=3.32774 kvar=1.41693 daily=582
New Load.152ET022944_id8815B phases=1 model=5 bus1=3916.2.0 kv=0.11500000 vminpu=0.800 kw=3.32774 kvar=1.41693 daily=582
New Load.353IP19G045_id8737A phases=1 model=5 bus1=3742.1.0 kv=0.12000000 vminpu=0.800 kw=3.56000 kvar=1.72419 daily=504
New Load.353IP19G045_id8737B phases=1 model=5 bus1=3742.2.0 kv=0.12000000 vminpu=0.800 kw=3.56000 kvar=1.72419 daily=504
New Load.152ET024800_id8649 phases=1 model=5 bus1=3522.3.1 kv=0.23999999 vminpu=0.800 kw=39.32527 kvar=16.75480 daily=416
New Load.152ET044678_id8725 phases=1 model=5 bus1=3713.2.3 kv=0.23999999 vminpu=0.800 kw=17.70171 kvar=7.54263 daily=492
New Load.152ET133368_id8682 phases=3 model=5 bus1=3606.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=16.70798 kvar=7.11785 daily=449
New Load.353ET026171_id8719A phases=1 model=5 bus1=3696.1.0 kv=0.12000000 vminpu=0.800 kw=0.80390 kvar=0.34246 daily=486
New Load.353ET026171_id8719B phases=1 model=5 bus1=3696.2.0 kv=0.12000000 vminpu=0.800 kw=0.80390 kvar=0.34246 daily=486
New Load.152ET085400_id8962 phases=3 model=5 bus1=4130.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=0.38125 kvar=0.16125 daily=729
New Load.152EP012016_id8543 phases=3 model=5 bus1=2907.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=0.95000 kvar=0.00000 daily=311
New Load.3117533_id8879 phases=3 model=5 bus1=4024.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=0.39745 kvar=0.16931 daily=646
New Load.152ET012685_id8600 phases=1 model=5 bus1=3416.3.1 kv=0.22000000 vminpu=0.800 kw=58.01159 kvar=24.71724 daily=367
New Load.152ET000253_id8651A phases=1 model=5 bus1=3528.1.0 kv=0.12000000 vminpu=0.800 kw=7.79147 kvar=3.31816 daily=418
New Load.152ET000253_id8651B phases=1 model=5 bus1=3528.2.0 kv=0.12000000 vminpu=0.800 kw=7.79147 kvar=3.31816 daily=418
New Load.152IP19G131_id8767A phases=1 model=5 bus1=3810.1.0 kv=0.11500000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=534
New Load.152IP19G131_id8767B phases=1 model=5 bus1=3810.2.0 kv=0.11500000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=534
New Load.152ET000161_id8837 phases=1 model=5 bus1=3960.2.3 kv=0.23999999 vminpu=0.800 kw=0.23737 kvar=0.10112 daily=604
New Load.353ET050762_id8691 phases=1 model=5 bus1=3628.3.1 kv=0.23999999 vminpu=0.800 kw=15.49570 kvar=6.60114 daily=458
New Load.353IP19G379_id8751A phases=1 model=5 bus1=3772.1.0 kv=0.11500000 vminpu=0.800 kw=1.48000 kvar=0.71680 daily=518
New Load.353IP19G379_id8751B phases=1 model=5 bus1=3772.2.0 kv=0.11500000 vminpu=0.800 kw=1.48000 kvar=0.71680 daily=518
New Load.152ET000166_id8680A phases=1 model=5 bus1=3600.1.0 kv=0.11500000 vminpu=0.800 kw=6.09107 kvar=2.59494 daily=447
New Load.152ET000166_id8680B phases=1 model=5 bus1=3600.2.0 kv=0.11500000 vminpu=0.800 kw=6.09107 kvar=2.59494 daily=447
New Load.152ET004231_id8677 phases=1 model=5 bus1=3592.2.3 kv=0.23000000 vminpu=0.800 kw=12.47359 kvar=5.31486 daily=444
New Load.152IP19G437_id8618A phases=1 model=5 bus1=3451.1.0 kv=0.12000000 vminpu=0.800 kw=1.33333 kvar=0.64576 daily=385
New Load.152IP19G437_id8618B phases=1 model=5 bus1=3451.2.0 kv=0.12000000 vminpu=0.800 kw=1.33333 kvar=0.64576 daily=385
New Load.152ET000105_id8750 phases=3 model=5 bus1=3771.1.2.3 conn=delta kv=0.23999999 vminpu=0.800 kw=15.69153 kvar=6.68456 daily=517
New Load.152ET025410_id8778A phases=1 model=5 bus1=3831.1.0 kv=0.12000000 vminpu=0.800 kw=12.94563 kvar=5.51515 daily=545
New Load.152ET025410_id8778B phases=1 model=5 bus1=3831.2.0 kv=0.12000000 vminpu=0.800 kw=12.94563 kvar=5.51515 daily=545
New Load.152EP003499_id8513 phases=3 model=5 bus1=2008.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=68.66667 kvar=34.55833 daily=287
New Load.152IP19G593_id8633A phases=1 model=5 bus1=3485.1.0 kv=0.12000000 vminpu=0.800 kw=2.70000 kvar=1.30767 daily=400
New Load.152IP19G593_id8633B phases=1 model=5 bus1=3485.2.0 kv=0.12000000 vminpu=0.800 kw=2.70000 kvar=1.30767 daily=400
New Load.152ET011024_id8641 phases=1 model=5 bus1=3505.3.1 kv=0.23999999 vminpu=0.800 kw=39.49601 kvar=16.82510 daily=408
New Load.152ET024172_id8741 phases=3 model=5 bus1=3751.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=60.45027 kvar=25.75128 daily=508
New Load.152ET032528_id8687A phases=1 model=5 bus1=3617.1.0 kv=0.12000000 vminpu=0.800 kw=24.93674 kvar=10.62309 daily=454
New Load.152ET032528_id8687B phases=1 model=5 bus1=3617.2.0 kv=0.12000000 vminpu=0.800 kw=24.93674 kvar=10.62309 daily=454
New Load.152ET012856_id8621 phases=1 model=5 bus1=3456.2.3 kv=0.23999999 vminpu=0.800 kw=25.48710 kvar=10.86141 daily=388
New Load.152ET021749_id8723 phases=1 model=5 bus1=3707.3.1 kv=0.23999999 vminpu=0.800 kw=13.69973 kvar=5.83772 daily=490
New Load.152EP012123_id8514 phases=3 model=5 bus1=2063.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=20.35000 kvar=12.02083 daily=288
New Load.152EP014112_id8515 phases=3 model=5 bus1=2067.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=10.60833 kvar=-3.71250 daily=289
New Load.152ET030336_id8768A phases=1 model=5 bus1=3811.1.0 kv=0.12000000 vminpu=0.800 kw=5.56055 kvar=2.36878 daily=535
New Load.152ET030336_id8768B phases=1 model=5 bus1=3811.2.0 kv=0.12000000 vminpu=0.800 kw=5.56055 kvar=2.36878 daily=535
New Load.152IP19G611_id8849A phases=1 model=5 bus1=3981.1.0 kv=0.12000000 vminpu=0.800 kw=0.66667 kvar=0.32288 daily=616
New Load.152IP19G611_id8849B phases=1 model=5 bus1=3981.2.0 kv=0.12000000 vminpu=0.800 kw=0.66667 kvar=0.32288 daily=616
New Load.152EP045880_id8516 phases=3 model=5 bus1=2101.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=48.90417 kvar=21.69167 daily=290
New Load.152IP19G641_id8817A phases=1 model=5 bus1=3922.1.0 kv=0.12000000 vminpu=0.800 kw=1.72000 kvar=0.83303 daily=584
New Load.152IP19G641_id8817B phases=1 model=5 bus1=3922.2.0 kv=0.12000000 vminpu=0.800 kw=1.72000 kvar=0.83303 daily=584
New Load.152ET132872_id8954 phases=3 model=5 bus1=4120.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=7.51263 kvar=3.20037 daily=721
New Load.152ET071541_id8930 phases=1 model=5 bus1=4089.3.1 kv=0.23999999 vminpu=0.800 kw=6.36290 kvar=2.71059 daily=697
New Load.152EP005116_id8518 phases=3 model=5 bus1=2137.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=281.00416 kvar=229.92917 daily=292
New Load.152IP19G320_id8774A phases=1 model=5 bus1=3825.1.0 kv=0.12000000 vminpu=0.800 kw=1.55000 kvar=0.75070 daily=541
New Load.152IP19G320_id8774B phases=1 model=5 bus1=3825.2.0 kv=0.12000000 vminpu=0.800 kw=1.55000 kvar=0.75070 daily=541
New Load.152ET041251_id8923 phases=1 model=5 bus1=4078.3.1 kv=0.23999999 vminpu=0.800 kw=13.44449 kvar=5.72733 daily=690
New Load.152EP002534_id8519 phases=3 model=5 bus1=2145.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=39.35000 kvar=11.46250 daily=293
New Load.152EP040195_id8520 phases=3 model=5 bus1=2181.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=17.54583 kvar=11.02500 daily=294
New Load._id8517 phases=3 model=5 bus1=2127.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=44.84583 kvar=21.67083 daily=291
New Load.152ET025882_id8715 phases=3 model=5 bus1=3689.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=9.12480 kvar=3.88703 daily=482
New Load.353IP19G047_id8771A phases=1 model=5 bus1=3818.1.0 kv=0.11500000 vminpu=0.800 kw=0.88000 kvar=0.42620 daily=538
New Load.353IP19G047_id8771B phases=1 model=5 bus1=3818.2.0 kv=0.11500000 vminpu=0.800 kw=0.88000 kvar=0.42620 daily=538
New Load.353ET040907_id8812A phases=1 model=5 bus1=3909.1.0 kv=0.12000000 vminpu=0.800 kw=0.45646 kvar=0.19458 daily=579
New Load.353ET040907_id8812B phases=1 model=5 bus1=3909.2.0 kv=0.12000000 vminpu=0.800 kw=0.45646 kvar=0.19458 daily=579
New Load.353IP19G595_id8858A phases=1 model=5 bus1=3994.1.0 kv=0.12000000 vminpu=0.800 kw=0.38667 kvar=0.18727 daily=625
New Load.353IP19G595_id8858B phases=1 model=5 bus1=3994.2.0 kv=0.12000000 vminpu=0.800 kw=0.38667 kvar=0.18727 daily=625
New Load.152ET027465_id8819A phases=1 model=5 bus1=3926.1.0 kv=0.12000000 vminpu=0.800 kw=1.56761 kvar=0.66780 daily=586
New Load.152ET027465_id8819B phases=1 model=5 bus1=3926.2.0 kv=0.12000000 vminpu=0.800 kw=1.56761 kvar=0.66780 daily=586
New Load.353IP19G407_id8695A phases=1 model=5 bus1=3640.1.0 kv=0.12000000 vminpu=0.800 kw=4.03000 kvar=1.95182 daily=462
New Load.353IP19G407_id8695B phases=1 model=5 bus1=3640.2.0 kv=0.12000000 vminpu=0.800 kw=4.03000 kvar=1.95182 daily=462
New Load.152ET132936_id8840 phases=3 model=5 bus1=3967.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=35.24825 kvar=15.01569 daily=607
New Load.353EP025129_id8471 phases=3 model=5 bus1=968.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=1459.34999 kvar=477.65417 daily=258
New Load.152ET003314_id8652A phases=1 model=5 bus1=3530.1.0 kv=0.12000000 vminpu=0.800 kw=14.44889 kvar=6.15435 daily=419
New Load.152ET003314_id8652B phases=1 model=5 bus1=3530.2.0 kv=0.12000000 vminpu=0.800 kw=14.44889 kvar=6.15435 daily=419
New Load.152ET000635_id8644 phases=3 model=5 bus1=3511.1.2.3 conn=delta kv=0.22000000 vminpu=0.800 kw=34.05488 kvar=14.50614 daily=411
New Load.152EP012087_id8474 phases=3 model=5 bus1=1068.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=50.52917 kvar=42.85833 daily=261
New Load.152IP19G477_id8873A phases=1 model=5 bus1=4015.1.0 kv=0.12000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=640
New Load.152IP19G477_id8873B phases=1 model=5 bus1=4015.2.0 kv=0.12000000 vminpu=0.800 kw=0.40000 kvar=0.19373 daily=640
New Load.152EP040170_id8473 phases=3 model=5 bus1=1051.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=37.49167 kvar=18.62500 daily=260
New Load.152IP19F023_id8851A phases=1 model=5 bus1=3984.1.0 kv=0.12000000 vminpu=0.800 kw=0.43333 kvar=0.20987 daily=618
New Load.152IP19F023_id8851B phases=1 model=5 bus1=3984.2.0 kv=0.12000000 vminpu=0.800 kw=0.43333 kvar=0.20987 daily=618
New Load.152IP19F025_id8872A phases=1 model=5 bus1=4014.1.0 kv=0.12000000 vminpu=0.800 kw=0.61667 kvar=0.29867 daily=639
New Load.152IP19F025_id8872B phases=1 model=5 bus1=4014.2.0 kv=0.12000000 vminpu=0.800 kw=0.61667 kvar=0.29867 daily=639
New Load.152EP012213_id8472 phases=3 model=5 bus1=1030.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=16.49167 kvar=1.55833 daily=259
//--------------------------------------------------------------------------------
//Bloco com dados de capacitores
New Capacitor.9007 bus1=2376 bus2=2376.0.0.0 phases=3 conn=wye kvar=1200.000 kv=13.80000019
New Capacitor.9006 bus1=2032 bus2=2032.0.0.0 phases=3 conn=wye kvar=600.000 kv=13.80000019
//--------------------------------------------------------------------------------
//Configura tensão de base
Set voltagebases=[88.000 13.800 0.240 0.220 0.230 0.380]
calcv
//--------------------------------------------------------------------------------
//Opções de cálculo
set maxiterations=50
set mode=daily
set algorithm=Newton
//--------------------------------------------------------------------------------
//Cálculo
solve
//--------------------------------------------------------------------------------
//Opções de apresentação de resultados
Show Voltage LN Nodes
Show Current Elements
//--------------------------------------------------------------------------------
//fim
