//--------------------------------------------------------------------------------
//Modelo de rede: cadastro GIS
//--------------------------------------------------------------------------------
//Transformadores trifásicos: ligacação Dy1
//--------------------------------------------------------------------------------
//Reinicia o programa
Clear
//--------------------------------------------------------------------------------
//Bloco com dados de fronteira
New Circuit.Rede_CAI_teste_com_trafos
~ bus1=3326 basekv=88.00000000 pu=1.000 phases=3 mvasc3=600.0 600.0
//--------------------------------------------------------------------------------
//Bloco com dados de arranjos Z0/Z1
New Linecode.64 nphases=3 basefreq=60 units=km normamps=500.0 r1=0.20000000 x1=0.40000001 c1=0.000   ! código=SNP_BAR_CABO_EPR_15KV_CU_3X500MM__ABCN_id64
New Linecode.121 nphases=3 basefreq=60 units=km normamps=500.0 r1=0.20000000 x1=0.40000001 c1=0.000   ! código=SNP_SING_PVC_CU_1X500_MM__ABCN_id121
New Linecode.122 nphases=3 basefreq=60 units=km normamps=500.0 r1=0.20000000 x1=0.40000001 c1=0.000   ! código=SNP_SING_PVC_CU_1X70_MM__ABCN_id122
New Linecode.144 nphases=3 basefreq=60 units=km normamps=500.0 r1=0.20000000 x1=0.40000001 c1=0.000   ! código=SNP_Sing_XLPE_1KV_CU_70_mm__NEUTRO_ABCN_id144
New Linecode.46 nphases=3 basefreq=60 units=km normamps=500.0 r1=0.20000000 x1=0.40000001 c1=0.000   ! código=SNP_SING_PVC_CU_35_MM__ABCN_id46
New Linecode.139 nphases=3 basefreq=60 units=km normamps=500.0 r1=0.20000000 x1=0.40000001 c1=0.000   ! código=SNP_Sing_XLPE_1KV_CU_1x240_mm__ABCN_id139
New Linecode.21 nphases=3 basefreq=60 units=km normamps=500.0 r1=0.20000000 x1=0.40000001 c1=0.000   ! código=SNP_QUAD_XLPE_1KV_CU_4X1X35MM2_ABCN_id21
New Linecode.57 nphases=3 basefreq=60 units=km normamps=500.0 r1=0.20000000 x1=0.40000001 c1=0.000   ! código=SNP_TRIPLEX_XLPE_CU_3X1X35_MM2_ABCN_id57
New Linecode.155 nphases=3 basefreq=60 units=km normamps=500.0 r1=0.20000000 x1=0.40000001 c1=0.000   ! código=SNP_TRIP_EPRL_35KV_AL_3X1X750MM__ABCN_id155
New Linecode.206 nphases=3 basefreq=60 units=km normamps=428.0 r1=0.12192000 x1=0.24334000 c1=0.000   ! código=AES_SPACER_XLPE_25KV_AL_300_MM__ABCN_id206
New Linecode.207 nphases=3 basefreq=60 units=km normamps=212.0 r1=0.51857001 x1=0.29923001 c1=0.000   ! código=AES_SPACER_XLPE_25KV_AL_70_MM__ABCN_id207
New Linecode.205 nphases=3 basefreq=60 units=km normamps=361.0 r1=0.19673000 x1=0.26192001 c1=0.000   ! código=AES_SPACER_XLPE_25KV_AL_185_MM__ABCN_id205
New Linecode.259 nphases=3 basefreq=60 units=km normamps=420.0 r1=0.09412000 x1=0.12342000 c1=0.000   ! código=AES_Triplex_EPR_15KV_CU_3x1x240_mm_ABCN_id259
New Linecode.248 nphases=3 basefreq=60 units=km normamps=216.0 r1=0.31514001 x1=0.17095999 c1=0.000   ! código=AES_Quadr_EPR_35KV_CU_3x1x70_mm__ABCN_id248
New Linecode.243 nphases=3 basefreq=60 units=km normamps=435.0 r1=0.09408000 x1=0.13315000 c1=0.000   ! código=AES_QUADR_EPR_25KV_CU_3X1X240_MM__ABCN_id243
New Linecode.228 nphases=3 basefreq=60 units=km normamps=219.0 r1=0.31524000 x1=0.14808001 c1=0.000   ! código=AES_TRIP_XLPE_15KV_CU_3X1X70MM__ABCN_id228
New Linecode.255 nphases=3 basefreq=60 units=km normamps=117.0 r1=1.03840005 x1=0.16366000 c1=0.000   ! código=AES_Quadr_XLPE_15KV_AL_3x1x35_mm__ABCN_id255
New Linecode.278 nphases=3 basefreq=60 units=km normamps=212.0 r1=0.51857001 x1=0.29923001 c1=0.000   ! código=AES_SPACER_XLPE_25KV_AL_70_MM__BCN_id278
New Linecode.300 nphases=3 basefreq=60 units=km normamps=212.0 r1=0.51857001 x1=0.29923001 c1=0.000   ! código=AES_SPACER_XLPE_25KV_AL_70_MM__ABN_id300
New Linecode.197 nphases=3 basefreq=60 units=km normamps=435.0 r1=0.15200000 x1=0.11980000 c1=0.000   ! código=AES_PR__REU_15KV_AL_3X1X240_120MM__ABCN_id197
New Linecode.240 nphases=3 basefreq=60 units=km normamps=450.0 r1=0.09341000 x1=0.11466000 c1=0.000   ! código=AES_Quadr_EPR_15KV_AL_3x1x400_mm__ABCN_id240
//--------------------------------------------------------------------------------
//Bloco com dados de arranjos Cabo/Fase
New Linecode.307 nphases=4 basefreq=60 units=km normamps=364.0 kron=N   !código=AES001_SING_N__AL_336_4_MCM_ABCN_id307
~ rmatrix = (0.27114093 | 0.05775088 0.27114093 | 0.05775067 0.05775088 0.27114093 | 0.05794855 0.05794844 0.05794816 0.27153838 )
~ xmatrix = (0.88893354 | 0.53705806 0.88893354 | 0.48267201 0.53286821 0.88893354 | 0.43208885 0.42845601 0.42096600 0.88850695 )
New Linecode.308 nphases=4 basefreq=60 units=km normamps=71.0 kron=N   !código=AES002_SING_N___CU_16_MM__ABCN_id308
~ rmatrix = (1.42926097 | 0.05775088 1.42926097 | 0.05775067 0.05775088 1.42926097 | 0.05794855 0.05794844 0.05794816 1.42965841 )
~ xmatrix = (0.95869344 | 0.53705806 0.95869344 | 0.48267201 0.53286821 0.95869344 | 0.43208885 0.42845601 0.42096600 0.95826685 )
New Linecode.321 nphases=3 basefreq=60 units=km normamps=71.0 kron=N   !código=AES015_SING_N___CU_16_MM__CAN_id321
~ rmatrix = (1.42926097 | 0.05775067 1.42926097 | 0.05794855 0.05794816 1.42965841 )
~ xmatrix = (0.95869344 | 0.48267201 0.95869344 | 0.43208885 0.42096600 0.95826685 )
New Linecode.432 nphases=4 basefreq=60 units=km normamps=323.0 kron=N   !código=AES126_SING_XLPE_CU_4_0_AWG_ABCN_id432
~ rmatrix = (0.24116096 | 0.05775088 0.24116096 | 0.05775067 0.05775088 0.24116096 | 0.05794855 0.05794844 0.05794816 0.24155839 )
~ xmatrix = (0.89259559 | 0.53705806 0.89259559 | 0.48267201 0.53286821 0.89259559 | 0.43208885 0.42845601 0.42096600 0.89216900 )
New Linecode.358 nphases=4 basefreq=60 units=km normamps=236.0 kron=N   !código=AES052_SING_PVC_CU_1X70_MM__ABCN_id358
~ rmatrix = (0.37144095 | 0.05775088 0.37144095 | 0.05775067 0.05775088 0.37144095 | 0.05794855 0.05794844 0.05794816 0.37183839 )
~ xmatrix = (0.91108006 | 0.53705806 0.91108006 | 0.48267201 0.53286821 0.91108006 | 0.43208885 0.42845601 0.42096600 0.91065347 )
New Linecode.311 nphases=3 basefreq=60 units=km normamps=71.0 kron=N   !código=AES005_SING_N___CU_16_MM__ABN_id311
~ rmatrix = (1.42926097 | 0.05775088 1.42926097 | 0.05794855 0.05794844 1.42965841 )
~ xmatrix = (0.95869344 | 0.53705806 0.95869344 | 0.43208885 0.42845601 0.95826685 )
New Linecode.310 nphases=4 basefreq=60 units=km normamps=193.0 kron=N   !código=AES004_SING_PVC_AL_1_0_AWG_ABCN_id310
~ rmatrix = (0.73587096 | 0.05775088 0.73587096 | 0.05775067 0.05775088 0.73587096 | 0.05794855 0.05794844 0.05794816 0.73626840 )
~ xmatrix = (0.89614153 | 0.53705806 0.89614153 | 0.48267201 0.53286821 0.89614153 | 0.43208885 0.42845601 0.42096600 0.89571494 )
New Linecode.309 nphases=4 basefreq=60 units=km normamps=193.0 kron=N   !código=AES003_SING_N__AL_1_0_AWG_ABCN_id309
~ rmatrix = (0.73587096 | 0.05775088 0.73587096 | 0.05775067 0.05775088 0.73587096 | 0.05794855 0.05794844 0.05794816 0.73626840 )
~ xmatrix = (0.93348110 | 0.53705806 0.93348110 | 0.48267201 0.53286821 0.93348110 | 0.43208885 0.42845601 0.42096600 0.93305451 )
New Linecode.315 nphases=2 basefreq=60 units=km normamps=71.0 kron=N   !código=AES009_SING_N___CU_16_MM__CN_id315
~ rmatrix = (1.42926097 | 0.05794816 1.42965841 )
~ xmatrix = (0.95869344 | 0.42096600 0.95826685 )
New Linecode.312 nphases=3 basefreq=60 units=km normamps=71.0 kron=N   !código=AES006_SING_N___CU_16_MM__BCN_id312
~ rmatrix = (1.42926097 | 0.05775088 1.42926097 | 0.05794844 0.05794816 1.42965841 )
~ xmatrix = (0.95869344 | 0.53286821 0.95869344 | 0.42845601 0.42096600 0.95826685 )
New Linecode.379 nphases=3 basefreq=60 units=km normamps=193.0 kron=N   !código=AES073_SING_PVC_AL_1_0_AWG_ABN_id379
~ rmatrix = (0.73587096 | 0.05775088 0.73587096 | 0.05794855 0.05794844 0.73626840 )
~ xmatrix = (0.89614153 | 0.53705806 0.89614153 | 0.43208885 0.42845601 0.89571494 )
New Linecode.316 nphases=2 basefreq=60 units=km normamps=71.0 kron=N   !código=AES010_SING_N___CU_16_MM__AN_id316
~ rmatrix = (1.42926097 | 0.05794855 1.42965841 )
~ xmatrix = (0.95869344 | 0.43208885 0.95826685 )
New Linecode.319 nphases=2 basefreq=60 units=km normamps=193.0 kron=N   !código=AES013_SING_N__AL_1_0_AWG_CN_id319
~ rmatrix = (0.73587096 | 0.05794816 0.73626840 )
~ xmatrix = (0.93348110 | 0.42096600 0.93305451 )
New Linecode.359 nphases=2 basefreq=60 units=km normamps=193.0 kron=N   !código=AES053_SING_PVC_AL_1_0_AWG_AN_id359
~ rmatrix = (0.73587096 | 0.05794855 0.73626840 )
~ xmatrix = (0.89614153 | 0.43208885 0.89571494 )
New Linecode.405 nphases=4 basefreq=60 units=km normamps=61.0 kron=N   !código=AES099_SING_N__CU_16_MM__ABCN_id405
~ rmatrix = (1.42926097 | 0.05775088 1.42926097 | 0.05775067 0.05775088 1.42926097 | 0.05794855 0.05794844 0.05794816 1.42965841 )
~ xmatrix = (0.98543352 | 0.53705806 0.98543352 | 0.48267201 0.53286821 0.98543352 | 0.43208885 0.42845601 0.42096600 0.98500693 )
New Linecode.313 nphases=2 basefreq=60 units=km normamps=71.0 kron=N   !código=AES007_SING_N___CU_16_MM__BN_id313
~ rmatrix = (1.42926097 | 0.05794844 1.42965841 )
~ xmatrix = (0.95869344 | 0.42845601 0.95826685 )
New Linecode.357 nphases=4 basefreq=60 units=km normamps=554.0 kron=N   !código=AES051_SING_N__AL_556_5_MCM_ABCN_id357
~ rmatrix = (0.18716095 | 0.05775088 0.18716095 | 0.05775067 0.05775088 0.18716095 | 0.05794855 0.05794844 0.05794816 0.18755838 )
~ xmatrix = (0.86991614 | 0.53705806 0.86991614 | 0.48267201 0.53286821 0.86991614 | 0.43208885 0.42845601 0.42096600 0.86948955 )
New Linecode.317 nphases=2 basefreq=60 units=km normamps=193.0 kron=N   !código=AES011_SING_N__AL_1_0_AWG_BN_id317
~ rmatrix = (0.73587096 | 0.05794844 0.73626840 )
~ xmatrix = (0.93348110 | 0.42845601 0.93305451 )
New Linecode.314 nphases=3 basefreq=60 units=km normamps=193.0 kron=N   !código=AES008_SING_N__AL_1_0_AWG_BCN_id314
~ rmatrix = (0.73587096 | 0.05775088 0.73587096 | 0.05794844 0.05794816 0.73626840 )
~ xmatrix = (0.93348110 | 0.53286821 0.93348110 | 0.42845601 0.42096600 0.93305451 )
New Linecode.397 nphases=2 basefreq=60 units=km normamps=61.0 kron=N   !código=AES091_SING_N__CU_16_MM__BN_id397
~ rmatrix = (1.42926097 | 0.05794844 1.42965841 )
~ xmatrix = (0.98543352 | 0.42845601 0.98500693 )
New Linecode.380 nphases=4 basefreq=60 units=km normamps=554.0 kron=N   !código=AES074_SING_N__CAA_556_5_MCM_ABCN_id380
~ rmatrix = (0.18723096 | 0.05775088 0.18723096 | 0.05775067 0.05775088 0.18723096 | 0.05794855 0.05794844 0.05794816 0.18762839 )
~ xmatrix = (0.86802596 | 0.53705806 0.86802596 | 0.48267201 0.53286821 0.86802596 | 0.43208885 0.42845601 0.42096600 0.86759937 )
New Linecode.318 nphases=3 basefreq=60 units=km normamps=193.0 kron=N   !código=AES012_SING_N__AL_1_0_AWG_ABN_id318
~ rmatrix = (0.73587096 | 0.05775088 0.73587096 | 0.05794855 0.05794844 0.73626840 )
~ xmatrix = (0.93348110 | 0.53705806 0.93348110 | 0.43208885 0.42845601 0.93305451 )
New Linecode.472 nphases=3 basefreq=60 units=km normamps=61.0 kron=N   !código=AES166_SING_N__CU_16_MM__CAN_id472
~ rmatrix = (1.42926097 | 0.05775067 1.42926097 | 0.05794855 0.05794816 1.42965841 )
~ xmatrix = (0.98543352 | 0.48267201 0.98543352 | 0.43208885 0.42096600 0.98500693 )
New Linecode.352 nphases=3 basefreq=60 units=km normamps=193.0 kron=N   !código=AES046_SING_N__AL_1_0_AWG_CAN_id352
~ rmatrix = (0.73587096 | 0.05775067 0.73587096 | 0.05794855 0.05794816 0.73626840 )
~ xmatrix = (0.93348110 | 0.48267201 0.93348110 | 0.43208885 0.42096600 0.93305451 )
New Linecode.447 nphases=3 basefreq=60 units=km normamps=61.0 kron=N   !código=AES141_SING_N__CU_16_MM__ABN_id447
~ rmatrix = (1.42926097 | 0.05775088 1.42926097 | 0.05794855 0.05794844 1.42965841 )
~ xmatrix = (0.98543352 | 0.53705806 0.98543352 | 0.43208885 0.42845601 0.98500693 )
New Linecode.370 nphases=2 basefreq=60 units=km normamps=364.0 kron=N   !código=AES064_SING_N__AL_336_4_MCM_AN_id370
~ rmatrix = (0.27114093 | 0.05794855 0.27153838 )
~ xmatrix = (0.88893354 | 0.43208885 0.88850695 )
New Linecode.436 nphases=4 basefreq=60 units=km normamps=71.0 kron=N   !código=AES130_SING_N__CU_6_MM__ABCN_id436
~ rmatrix = (3.71344090 | 0.05775088 3.71344090 | 0.05775067 0.05775088 3.71344090 | 0.05794855 0.05794844 0.05794816 3.71383834 )
~ xmatrix = (1.02184963 | 0.53705806 1.02184963 | 0.48267201 0.53286821 1.02184963 | 0.43208885 0.42845601 0.42096600 1.02142298 )
//--------------------------------------------------------------------------------
//Bloco com dados de curvas típicas de demanda
New Loadshape.221  npts=24  interval=1  mult=(0.98802318 0.88500968 0.81049210 0.78461502 0.75908133 0.74241084 0.76963982 0.80480593 0.86259743 0.90485707 0.92762777 0.89857360 0.98382700 1.03174907 0.97327998 1.04404931 1.08630272 1.10348275 1.19519472 1.41969298 1.31428476 1.29648025 1.28227387 1.13164882)    ! código=Residencial
New Loadshape.222  npts=24  interval=1  mult=(0.66184809 0.64107463 0.65094664 0.67845975 0.73578879 0.91535083 1.01917929 1.20201301 1.25879653 1.26922296 1.31908241 1.35313228 1.19477469 1.24230900 1.30989296 1.26039346 1.18945635 1.17018301 1.01761601 0.95088503 0.83115784 0.75428989 0.67735159 0.69679492)    ! código=Industrial
New Loadshape.223  npts=24  interval=1  mult=(0.83191408 0.81189009 0.79701910 0.79076673 0.76592310 0.77533041 0.69708322 0.85594726 1.07784279 1.21439804 1.24538894 1.30135240 1.19887726 1.17732707 1.12801718 1.09414405 1.08995797 1.11538187 1.15832661 1.12313018 1.05811680 0.95220002 0.93000446 0.80966040)    ! código=Rural
New Loadshape.224  npts=24  interval=1  mult=(0.90103504 0.90717216 0.89595885 0.88158390 0.88732377 0.88428147 0.90327382 0.99314485 1.12772309 1.19717264 1.23347049 1.23295293 1.14892882 1.16497417 1.19143695 1.19205001 1.14986728 1.06412816 0.87212055 0.83373753 0.80591526 0.81885063 0.86283544 0.85006217)    ! código=A4
New Loadshape.225  npts=24  interval=1  mult=(0.67255972 0.64485739 0.64018344 0.62167027 0.61216725 0.61277292 0.65417129 0.76082965 1.04763658 1.28695544 1.41175977 1.44999759 1.42638176 1.34339058 1.35311128 1.35959760 1.29437177 1.29561484 1.19585957 1.09304591 0.95405524 0.82880560 0.74591732 0.69428721)    ! código=Comercial
New Loadshape.226  npts=24  interval=1  mult=(0.67255972 0.64485739 0.64018344 0.62167027 0.61216725 0.61277292 0.65417129 0.76082965 1.04763658 1.28695544 1.41175977 1.44999759 1.42638176 1.34339058 1.35311128 1.35959760 1.29437177 1.29561484 1.19585957 1.09304591 0.95405524 0.82880560 0.74591732 0.69428721)    ! código=Outros
//--------------------------------------------------------------------------------
//Bloco com dados de curvas típicas de IP
New Loadshape.227  npts=24  interval=1  mult=(0.99299997 1.00000000 0.99800003 0.98199999 0.97700000 0.98799998 0.31400001 0.14700000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.01700000 0.64399999 0.97700000 0.97399998 0.97899997 0.98199999 0.97700000 0.99199998)    ! código=IP
//--------------------------------------------------------------------------------
//Bloco com dados de curvas próprias de demanda
New Loadshape.560  npts=24  interval=1   ! código=152ET025018
~ pmult=(0.99370033 0.93367253 0.90348570 0.88912211 0.85960129 0.82353898 0.82079314 0.81865395 0.94168979 0.96688109 1.06850712 1.03935278 1.03569299 0.99803738 1.02827529 0.98882339 0.96685960 0.99424749 1.09791390 1.24164335 1.21695825 1.18519026 1.14767316 1.03968613)
~ qmult=(0.99148528 0.93391312 0.90337497 0.88803915 0.86041055 0.82323190 0.82066443 0.82050415 0.94302359 0.96735835 1.06841005 1.03931855 1.03648759 0.99745092 1.02859774 0.98702855 0.96719325 0.99496106 1.09784600 1.24161754 1.21690316 1.18658458 1.14591471 1.03968081)
New Loadshape.365  npts=24  interval=1   ! código=152IP19G431
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.464  npts=24  interval=1   ! código=152ET000657
~ pmult=(0.73500536 0.70604704 0.69414859 0.67685435 0.66404373 0.65211720 0.65020560 0.73569667 1.05251372 1.25363161 1.40558534 1.40976201 1.36110538 1.24797781 1.24954529 1.24382633 1.19524856 1.18665516 1.15774510 1.11089359 1.03995707 0.94532259 0.84729368 0.77881823)
~ qmult=(0.73522167 0.70600886 0.69476599 0.67741822 0.66351752 0.65204446 0.65019248 0.73559052 1.05301193 1.25311551 1.40568104 1.40980290 1.36027897 1.24813201 1.24978937 1.24391499 1.19483865 1.18636066 1.15800350 1.11139540 1.03968978 0.94556640 0.84706094 0.77859821)
New Loadshape.487  npts=24  interval=1   ! código=152ET025407
~ pmult=(0.86126635 0.80083726 0.76737232 0.74742792 0.72716816 0.71257153 0.74041443 0.79427217 0.95809574 1.07559355 1.15877516 1.15913635 1.17780413 1.15134608 1.14671659 1.16048043 1.14018931 1.15530146 1.16971933 1.23724431 1.13722963 1.07125228 1.02387067 0.92591481)
~ qmult=(0.86191616 0.80056152 0.76672161 0.74811904 0.72662700 0.71282338 0.73998580 0.79380363 0.95805203 1.07500737 1.15898278 1.15930128 1.17678187 1.15181930 1.14674773 1.16110889 1.13993683 1.15595077 1.17054067 1.23795335 1.13793302 1.07091796 1.02333684 0.92507116)
New Loadshape.617  npts=24  interval=1   ! código=152ET007562
~ pmult=(0.72156756 0.68216558 0.66664126 0.64698408 0.63499059 0.63291244 0.67210962 0.76766147 1.01889039 1.22759575 1.33654886 1.36433267 1.35762989 1.29497648 1.29410379 1.31057645 1.26204776 1.26576674 1.19575624 1.14379134 1.01001757 0.90145984 0.82924140 0.76223222)
~ qmult=(0.72156762 0.68216552 0.66664125 0.64698409 0.63499067 0.63291248 0.67210954 0.76766147 1.01889042 1.22759566 1.33654873 1.36433282 1.35762996 1.29497638 1.29410382 1.31057652 1.26204787 1.26576666 1.19575638 1.14379125 1.01001751 0.90145979 0.82924140 0.76223220)
New Loadshape.422  npts=24  interval=1   ! código=152ET004501
~ pmult=(0.98870675 0.92171419 0.88522852 0.86834216 0.83951555 0.80884678 0.81951620 0.82544523 0.92529915 0.95451174 1.03683086 1.01346274 1.03025187 1.01462494 1.03346224 1.01258960 0.99792842 1.02738949 1.11938304 1.26966547 1.21905661 1.18646683 1.15703576 1.04472587)
~ qmult=(0.98898761 0.92191034 0.88586952 0.86866493 0.83957485 0.80860822 0.82021827 0.82506918 0.92557573 0.95521800 1.03637803 1.01301286 1.03006882 1.01476281 1.03297479 1.01185988 0.99792807 1.02740342 1.11922622 1.26935319 1.21941676 1.18732353 1.15713138 1.04346359)
New Loadshape.709  npts=24  interval=1   ! código=152ET029938
~ pmult=(0.67255973 0.64485742 0.64018344 0.62167024 0.61216724 0.61277294 0.65417131 0.76082964 1.04763661 1.28695550 1.41175975 1.44999756 1.42638172 1.34339064 1.35311126 1.35959761 1.29437172 1.29561487 1.19585952 1.09304596 0.95405526 0.82880559 0.74591733 0.69428718)
~ qmult=(0.67255971 0.64485735 0.64018341 0.62167031 0.61216721 0.61277293 0.65417129 0.76082963 1.04763663 1.28695546 1.41175969 1.44999764 1.42638182 1.34339051 1.35311132 1.35959753 1.29437179 1.29561485 1.19585954 1.09304598 0.95405525 0.82880560 0.74591734 0.69428721)
New Loadshape.425  npts=24  interval=1   ! código=152IP19G299
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.390  npts=24  interval=1   ! código=152ET071563
~ pmult=(0.92697060 0.87030302 0.83910829 0.82167763 0.79667957 0.76944158 0.77022953 0.79555748 0.96081773 1.03269137 1.13782335 1.11645746 1.11212576 1.06553374 1.07688872 1.06029493 1.03944142 1.05627461 1.12538819 1.23041801 1.18424630 1.13873804 1.08813471 0.98475795)
~ qmult=(0.92686329 0.86978460 0.83947820 0.82168959 0.79665656 0.77002656 0.77037859 0.79551030 0.96110506 1.03310673 1.13754977 1.11591596 1.11153923 1.06571514 1.07630764 1.05981722 1.03958020 1.05604156 1.12529790 1.23074055 1.18445504 1.13878733 1.08848361 0.98516938)
New Loadshape.752  npts=24  interval=1   ! código=152ET132570
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.759  npts=24  interval=1   ! código=152ET023400
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.566  npts=24  interval=1   ! código=152IP19G297
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.609  npts=24  interval=1   ! código=152IP19G613
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.649  npts=24  interval=1   ! código=152ET024923
~ pmult=(0.72998758 0.70909642 0.69865076 0.68217884 0.67012623 0.65244906 0.61749641 0.70186482 1.08353138 1.29003307 1.47805410 1.46359106 1.38123138 1.22575249 1.22213665 1.20606650 1.16026650 1.13696476 1.13455425 1.08594196 1.06103319 0.97465597 0.85212092 0.78221570)
~ qmult=(0.72993043 0.70918307 0.69880939 0.68183427 0.67051752 0.65259932 0.61770601 0.70163856 1.08357896 1.29010962 1.47777906 1.46363314 1.38158673 1.22598140 1.22220912 1.20617707 1.15996696 1.13639043 1.13450429 1.08546501 1.06094546 0.97512668 0.85158555 0.78274194)
New Loadshape.651  npts=24  interval=1   ! código=152ET051639
~ pmult=(0.67255977 0.64485743 0.64018345 0.62167023 0.61216723 0.61277293 0.65417131 0.76082961 1.04763663 1.28695544 1.41175973 1.44999756 1.42638171 1.34339059 1.35311125 1.35959759 1.29437174 1.29561484 1.19585958 1.09304599 0.95405525 0.82880562 0.74591732 0.69428717)
~ qmult=(0.67255975 0.64485739 0.64018342 0.62167031 0.61216726 0.61277293 0.65417130 0.76082963 1.04763661 1.28695543 1.41175966 1.44999772 1.42638187 1.34339049 1.35311127 1.35959753 1.29437180 1.29561476 1.19585961 1.09304597 0.95405519 0.82880557 0.74591733 0.69428719)
New Loadshape.676  npts=24  interval=1   ! código=152IP19G481
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.685  npts=24  interval=1   ! código=152IP19G479
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.570  npts=24  interval=1   ! código=152IP19G433
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.675  npts=24  interval=1   ! código=152IP19F043
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.621  npts=24  interval=1   ! código=152IP19G615
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.681  npts=24  interval=1   ! código=152ET024031
~ pmult=(0.67255973 0.64485743 0.64018345 0.62167023 0.61216724 0.61277297 0.65417130 0.76082963 1.04763667 1.28695548 1.41175970 1.44999760 1.42638167 1.34339059 1.35311124 1.35959759 1.29437170 1.29561489 1.19585951 1.09304600 0.95405523 0.82880562 0.74591734 0.69428719)
~ qmult=(0.67255972 0.64485741 0.64018342 0.62167033 0.61216722 0.61277293 0.65417127 0.76082962 1.04763659 1.28695541 1.41175970 1.44999763 1.42638181 1.34339055 1.35311131 1.35959755 1.29437184 1.29561486 1.19585954 1.09304591 0.95405521 0.82880562 0.74591733 0.69428719)
New Loadshape.683  npts=24  interval=1   ! código=152IP19G023
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.726  npts=24  interval=1   ! código=354ET054240
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.674  npts=24  interval=1   ! código=152IP19F046
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.693  npts=24  interval=1   ! código=152IP19F045
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.715  npts=24  interval=1   ! código=152ET133432
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.655  npts=24  interval=1   ! código=354ET065199
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.624  npts=24  interval=1   ! código=354IP19F177
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.574  npts=24  interval=1   ! código=354IP19F031
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.703  npts=24  interval=1   ! código=354IP19F179
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.629  npts=24  interval=1   ! código=152IP18G499
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.590  npts=24  interval=1   ! código=152IP18G498
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.734  npts=24  interval=1   ! código=152ET074709
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.264  npts=24  interval=1   ! código=152EP005588
~ pmult=(0.61397450 0.60810851 0.60566434 0.64232687 0.74156002 0.80633039 1.19128654 1.26827773 1.33011520 1.37948739 1.42128257 1.42665975 1.44499098 1.43863611 1.40441779 1.34429138 1.21279520 0.85399167 0.75280315 0.76135777 0.75329199 0.72151781 0.65405885 0.62277350)
~ qmult=(0.67401076 0.67401076 0.66766547 0.64933464 0.60914781 0.64721951 1.21406535 1.28033844 1.32264035 1.33251076 1.40512915 1.46576189 1.46928701 1.46153173 1.43967568 1.41922971 1.31417993 0.81713230 0.69586676 0.67119064 0.70080196 0.69798184 0.70080196 0.67048559)
New Loadshape.596  npts=24  interval=1   ! código=152IP19G662
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.547  npts=24  interval=1   ! código=152IP19G642
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.265  npts=24  interval=1   ! código=152EP010714
~ pmult=(0.94128232 0.90168727 0.87289092 0.85669294 0.83869515 0.86389203 0.91698535 0.96107985 1.00877389 1.01777278 1.02047242 1.01057370 1.02317213 1.02407197 1.06006748 1.04926884 1.05286839 1.10326207 1.12485940 1.12845901 1.11226096 1.05466819 1.04026995 1.01597298)
~ qmult=(1.01103312 0.92994771 0.95401996 0.89700679 0.93881648 0.89573981 1.03130443 0.96668957 0.96415561 0.97935909 0.94641817 0.91854508 0.92487988 0.94261732 0.98949483 1.02243575 1.02243575 1.12252549 1.14913160 1.13392812 1.10985588 1.06171148 1.05410969 1.03383839)
New Loadshape.263  npts=24  interval=1   ! código=152EP007289
~ pmult=(0.88156247 0.87296187 0.86436120 0.85576060 0.95036731 1.07077587 1.01487192 1.04497401 1.02347252 1.09227736 1.13528041 1.09227736 1.14388100 1.20838562 1.27289016 1.11377892 1.08367676 0.81705785 0.83425912 1.01057155 0.95036731 0.90736425 0.89446336 0.86436120)
~ qmult=(1.06351551 1.04579028 1.04579028 1.01033974 1.02806497 0.93943867 0.90398821 0.90398821 0.88626290 0.92171344 0.97488920 1.02806497 1.06351551 1.08124074 1.11669128 1.08124074 1.01033974 0.90398821 0.90398821 1.01033974 1.02806497 1.02806497 1.01033974 1.01033974)
New Loadshape.620  npts=24  interval=1   ! código=152ET071513
~ pmult=(0.67255972 0.64485740 0.64018345 0.62167024 0.61216722 0.61277295 0.65417128 0.76082965 1.04763668 1.28695552 1.41175974 1.44999751 1.42638172 1.34339056 1.35311131 1.35959754 1.29437168 1.29561490 1.19585958 1.09304592 0.95405531 0.82880563 0.74591732 0.69428716)
~ qmult=(0.67255976 0.64485736 0.64018345 0.62167029 0.61216726 0.61277296 0.65417128 0.76082961 1.04763663 1.28695540 1.41175978 1.44999764 1.42638176 1.34339051 1.35311135 1.35959756 1.29437178 1.29561488 1.19585956 1.09304592 0.95405520 0.82880557 0.74591732 0.69428718)
New Loadshape.262  npts=24  interval=1   ! código=152EP004401
~ pmult=(0.55301470 0.55161703 0.54788990 0.54649220 0.60100164 0.71374772 0.90755913 1.13677836 1.33152157 1.46150556 1.54396866 1.57285394 1.63435186 1.75035911 1.75874518 1.62130678 1.24253600 0.83953874 0.68672597 0.63268239 0.61311491 0.59960400 0.58842260 0.56466204)
~ qmult=(0.81446752 0.81580708 0.80910919 0.79035499 0.77427995 0.80509042 0.86805092 0.94306764 1.02746150 1.08640323 1.16945749 1.27126586 1.30475554 1.39852646 1.42397851 1.35699933 1.16141995 0.99531143 0.92029471 0.86269259 0.87340925 0.85733426 0.85197593 0.81848624)
New Loadshape.393  npts=24  interval=1   ! código=152ET027203
~ pmult=(0.97821494 0.89386182 0.83948550 0.81808120 0.79060616 0.76815126 0.78963836 0.81263129 0.89736547 0.94067569 0.99333164 0.96959485 1.01877859 1.03419092 1.01316646 1.04040503 1.05337609 1.07473610 1.16007451 1.34024750 1.25935426 1.22990849 1.20726982 1.07685404)
~ qmult=(0.97802681 0.89357431 0.83888573 0.81692211 0.79235818 0.76874977 0.78834401 0.81235384 0.89638149 0.93909612 0.99325261 0.96972843 1.02052240 1.03400818 1.01361269 1.03966202 1.05340436 1.07563830 1.16012604 1.34059891 1.25970875 1.23131630 1.20594619 1.07778247)
New Loadshape.435  npts=24  interval=1   ! código=152IP19G515
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.350  npts=24  interval=1   ! código=152ET014788
~ pmult=(0.90857236 0.83462546 0.78853069 0.76703281 0.74451650 0.72857267 0.75464745 0.79971355 0.92733971 1.01562940 1.08079428 1.07068892 1.10866028 1.10586465 1.08677257 1.11550261 1.11409205 1.13056251 1.17379196 1.29469600 1.19604156 1.14660291 1.11087608 0.99587301)
~ qmult=(0.90785694 0.83454916 0.78902815 0.76751704 0.74395828 0.72817173 0.75514709 0.79957595 0.92696817 1.01633029 1.08138913 1.07024204 1.10810960 1.10609678 1.08685934 1.11471846 1.11358217 1.13019535 1.17407326 1.29517086 1.19570565 1.14725742 1.11130817 0.99618896)
New Loadshape.641  npts=24  interval=1   ! código=152ET131668
~ pmult=(1.02784312 0.97178241 0.94604007 0.93272277 0.90021662 0.85851522 0.85020767 0.83170006 0.94159809 0.94040852 1.04884123 1.01454834 1.00195771 0.95988670 1.00712774 0.94622362 0.91746656 0.95143467 1.07485717 1.22998120 1.22412247 1.19959529 1.16476683 1.05815592)
~ qmult=(1.02766762 0.97185522 0.94604138 0.93247670 0.90019318 0.85857496 0.84996483 0.83109132 0.94139414 0.94069347 1.04910785 1.01469049 1.00168944 0.95970171 1.00722756 0.94629045 0.91727788 0.95186984 1.07511900 1.23001012 1.22411987 1.19953147 1.16516498 1.05824651)
New Loadshape.580  npts=24  interval=1   ! código=152ET053161
~ pmult=(1.03909320 0.96842388 0.92704922 0.91135795 0.87854430 0.84213412 0.84939226 0.83549332 0.90692408 0.90248598 0.97809280 0.94427308 0.96698884 0.96315896 0.98398209 0.95593233 0.94793603 0.98295491 1.10525719 1.29269324 1.25912645 1.24058890 1.21964754 1.09846932)
~ qmult=(1.03772335 0.96733764 0.92423647 0.90903089 0.87926635 0.84106226 0.84617545 0.84065438 0.90702578 0.90404482 0.97791073 0.94499522 0.96771106 0.96326076 0.98483901 0.95596688 0.95053404 0.98146488 1.10437334 1.29365616 1.26008925 1.23615578 1.22206760 1.10041792)
New Loadshape.270  npts=24  interval=1   ! código=152EP002726
~ pmult=(0.06908960 0.06908960 0.06621087 0.06621087 0.06621087 0.14393666 2.15329254 2.84418865 2.49010425 2.45268073 2.21662467 2.10435410 1.95466000 2.08132427 2.16480745 1.78193597 0.75998560 0.09211946 0.07772580 0.06908960 0.06908960 0.06908960 0.06908960 0.06908960)
~ qmult=(1.48638127 1.49027239 1.49027239 1.48638127 1.48249030 1.45136195 0.81712062 0.27237355 0.21400778 0.17509727 0.22957199 0.30739298 0.44747082 0.39299610 0.29571985 0.48638133 1.06614787 1.48249030 1.48638127 1.47859918 1.49027239 1.49027239 1.49416350 1.48638127)
New Loadshape.573  npts=24  interval=1   ! código=152ET098063
~ pmult=(0.70640722 0.67062448 0.65845670 0.63915332 0.62793032 0.62668245 0.66656045 0.76554810 1.02778290 1.24595842 1.35981492 1.39083276 1.37889801 1.30995319 1.31235741 1.32574090 1.27204699 1.27500013 1.19578822 1.12809338 0.99270598 0.87898455 0.80346548 0.74121371)
~ qmult=(0.70640727 0.67062449 0.65845664 0.63915341 0.62793034 0.62668236 0.66656046 0.76554803 1.02778285 1.24595831 1.35981495 1.39083281 1.37889803 1.30995298 1.31235747 1.32574107 1.27204712 1.27500007 1.19578827 1.12809344 0.99270582 0.87898455 0.80346550 0.74121377)
New Loadshape.637  npts=24  interval=1   ! código=152ET131669
~ pmult=(1.04205140 0.98371268 0.95737328 0.94384866 0.91038238 0.86784675 0.86058700 0.83703871 0.93456480 0.92400209 1.02831598 0.99249441 0.98389139 0.94726647 0.99613282 0.93376263 0.90643848 0.94303645 1.07238283 1.23797174 1.23266070 1.21133515 1.18090824 1.07199498)
~ qmult=(1.04203541 0.98412749 0.95777265 0.94366851 0.91063938 0.86770286 0.86039788 0.83720267 0.93418277 0.92398110 1.02871669 0.99267777 0.98373449 0.94766709 0.99562392 0.93379590 0.90616134 0.94262600 1.07268635 1.23742667 1.23279879 1.21177061 1.18030501 1.07229865)
New Loadshape.667  npts=24  interval=1   ! código=152ET131670
~ pmult=(1.02536644 0.96894723 0.94280182 0.92941581 0.89711059 0.85624337 0.84742807 0.83004264 0.94242776 0.94320293 1.05158433 1.01719206 1.00476273 0.96239468 1.00796277 0.94892592 0.92049508 0.95396247 1.07610065 1.23023336 1.22397831 1.19914402 1.16364550 1.05663146)
~ qmult=(1.02524289 0.96835359 0.94357303 0.92983239 0.89774901 0.85608627 0.84763053 0.82958760 0.94209044 0.94341971 1.05175883 1.01771401 1.00492990 0.96189221 1.00773592 0.94848015 0.92084258 0.95285402 1.07626998 1.22979582 1.22406067 1.19880288 1.16392031 1.05737726)
New Loadshape.269  npts=24  interval=1   ! código=152EP045671
~ pmult=(0.48941176 0.48941176 0.48941176 0.48941176 0.47058822 0.48941176 0.99764703 1.67529407 1.86352940 1.76941173 1.73176474 1.69411757 1.60000008 1.60000008 1.65647057 1.56235291 1.11058827 0.73411762 0.56470589 0.50823531 0.50823531 0.50823531 0.50823531 0.48941176)
~ qmult=(0.85389854 0.87206665 0.85389854 0.85389854 0.83573052 0.83573052 1.10825130 1.27176385 1.27176385 1.23542771 1.21725961 1.19909158 1.09008327 1.10825130 1.19909158 1.18092356 0.99924298 0.87206665 0.85389854 0.83573052 0.85389854 0.87206665 0.87206665 0.85389854)
New Loadshape.423  npts=24  interval=1   ! código=152ET025815
~ pmult=(0.81605746 0.76947601 0.74747702 0.72919596 0.71127749 0.69743755 0.72018694 0.78252131 0.99316360 1.13817692 1.24555358 1.25183654 1.24561485 1.19015898 1.19751887 1.19667037 1.15876483 1.16986620 1.16216874 1.18017969 1.08560023 1.00580916 0.94401680 0.86127091)
~ qmult=(0.81538210 0.76905321 0.74782097 0.72881582 0.71223633 0.69681600 0.72093860 0.78281372 0.99330733 1.13851701 1.24543347 1.25212503 1.24539236 1.18946611 1.19643377 1.19688226 1.15844701 1.16924714 1.16277831 1.18054443 1.08663157 1.00630616 0.94348522 0.86112608)
New Loadshape.761  npts=24  interval=1   ! código=152IP19G383
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.479  npts=24  interval=1   ! código=152ET071582
~ pmult=(0.76458673 0.72280331 0.70544186 0.68661019 0.67202518 0.66385272 0.69307804 0.77255730 1.01025235 1.19002576 1.30179547 1.31855439 1.30873182 1.24528396 1.24922128 1.25504307 1.21061557 1.21711095 1.17744054 1.15595574 1.04433526 0.94907386 0.87949478 0.80610986)
~ qmult=(0.76467297 0.72269430 0.70595887 0.68718361 0.67206663 0.66356832 0.69306536 0.77313400 1.01024784 1.19016248 1.30150035 1.31837244 1.30880290 1.24498282 1.24888213 1.25522820 1.21076351 1.21706253 1.17726747 1.15566715 1.04417628 0.94886776 0.87986845 0.80580365)
New Loadshape.521  npts=24  interval=1   ! código=152ET022069
~ pmult=(0.74875055 0.70412564 0.68379271 0.66351980 0.65020046 0.64604710 0.68359908 0.77221828 1.00476934 1.19621312 1.29792591 1.32028348 1.32087753 1.26750171 1.26312514 1.28256119 1.24150970 1.24669845 1.19349993 1.16745937 1.03832657 0.93833287 0.87146413 0.79719794)
~ qmult=(0.74862778 0.70383846 0.68399470 0.66306759 0.65023656 0.64591445 0.68346253 0.77255965 1.00525608 1.19602382 1.29855197 1.32025111 1.32084499 1.26796156 1.26261100 1.28187605 1.24131534 1.24716043 1.19333150 1.16731429 1.03819486 0.93869829 0.87118020 0.79772681)
New Loadshape.271  npts=24  interval=1   ! código=152EP052203
~ pmult=(0.96324459 0.92268699 0.91254750 0.91254750 0.93282639 0.90240810 0.78073511 0.76045626 0.77059571 0.80101391 0.84157160 0.85171100 0.87198990 0.88212930 0.89226870 0.90240810 0.99366288 1.17617237 1.34854245 1.53105202 1.51077313 1.32826365 1.18631177 1.02408108)
~ qmult=(0.92221181 0.92221181 0.92221181 0.92221181 0.92221181 0.98969071 1.19212742 1.19212742 1.16963449 1.16963449 1.14714156 1.12464852 1.10215559 1.07966265 1.05716962 1.05716962 1.03467668 0.85473291 0.78725400 0.85473291 0.87722584 0.87722584 0.89971888 0.92221181)
New Loadshape.475  npts=24  interval=1   ! código=152ET017672
~ pmult=(1.05643940 0.99172724 0.95918396 0.94451803 0.91095461 0.86919592 0.86854990 0.84356784 0.91740456 0.89764121 0.98772425 0.95180562 0.95832074 0.93882706 0.98090272 0.92890017 0.90909490 0.94820994 1.08091174 1.26566462 1.25049091 1.23311210 1.21103241 1.09582015)
~ qmult=(1.05606991 0.99194945 0.95925790 0.94479607 0.91068227 0.86932304 0.86828704 0.84348882 0.91651806 0.89768397 0.98764224 0.95261917 0.95784321 0.93848451 0.98121382 0.92912867 0.90945841 0.94770092 1.08096820 1.26624213 1.25005118 1.23350442 1.21094342 1.09614316)
New Loadshape.401  npts=24  interval=1   ! código=152ET001281
~ pmult=(0.94836906 0.87568410 0.83229175 0.81158262 0.78605340 0.76403018 0.78422506 0.81055077 0.92166079 0.98221461 1.05140881 1.03400955 1.06633945 1.06171594 1.05621082 1.06649293 1.06244456 1.08510218 1.15198582 1.29219245 1.21374933 1.17342726 1.14242676 1.02583180)
~ qmult=(0.94900625 0.87556254 0.83247035 0.81181854 0.78639388 0.76401064 0.78402132 0.81125877 0.92215339 0.98174911 1.05140908 1.03428968 1.06652933 1.06212767 1.05511854 1.06553356 1.06125368 1.08427120 1.15162926 1.29204674 1.21377145 1.17449343 1.14237485 1.02670674)
New Loadshape.763  npts=24  interval=1   ! código=152ET133163
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.468  npts=24  interval=1   ! código=152ET056622
~ pmult=(0.85108634 0.78904094 0.75373003 0.73311401 0.71317224 0.70081427 0.73047902 0.78948089 0.95594081 1.08063433 1.16077856 1.16175280 1.18522749 1.16285169 1.15034808 1.17394503 1.15758746 1.17028067 1.17914549 1.24550900 1.13777549 1.07047800 1.02298946 0.92383786)
~ qmult=(0.85172559 0.79010679 0.75254253 0.73166309 0.71341177 0.70002577 0.73043780 0.78943018 0.95748611 1.08145747 1.15948366 1.16215621 1.18563911 1.16447225 1.15052228 1.17185603 1.15670967 1.17116759 1.17891173 1.24593592 1.13816311 1.06885637 1.02429655 0.92354240)
New Loadshape.731  npts=24  interval=1   ! código=152ET084330
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.524  npts=24  interval=1   ! código=152ET085321
~ pmult=(0.77606415 0.72506262 0.69860498 0.67766503 0.66289657 0.65663403 0.68870640 0.77098062 0.99234877 1.16674762 1.26427590 1.27794838 1.28383867 1.23701530 1.22492301 1.24937403 1.21916086 1.22377441 1.19095967 1.19442049 1.07432952 0.98543975 0.92140860 0.83742063)
~ qmult=(0.77619884 0.72485737 0.69889232 0.67827413 0.66333530 0.65623943 0.68796904 0.77060290 0.99245063 1.16741798 1.26436360 1.27786496 1.28388403 1.23700000 1.22490811 1.24967929 1.21895472 1.22388888 1.19058350 1.19419440 1.07442856 0.98567087 0.92076714 0.83757400)
New Loadshape.273  npts=24  interval=1   ! código=152EP006209
~ pmult=(0.92809666 0.92809666 0.92809666 0.88459213 0.87009065 0.89909369 0.92809666 0.92809666 1.00060422 0.97160118 1.00060422 1.00060422 0.98610274 1.02960726 1.29063442 1.33413901 1.11661631 0.92809666 1.01510578 1.05861030 1.05861030 0.95709970 0.97160118 0.98610274)
~ qmult=(1.03174605 1.03174605 1.03174605 1.00000000 1.00000000 1.00000000 1.00000000 0.96825395 0.95238096 0.95238096 0.95238096 0.96825395 0.95238096 0.95238096 0.96825395 0.96825395 1.00000000 1.03174605 1.04761904 1.04761904 1.04761904 1.03174605 1.04761904 1.01587299)
New Loadshape.597  npts=24  interval=1   ! código=152ET034278
~ pmult=(0.70879187 0.67883019 0.67135587 0.65327144 0.64145361 0.63687123 0.66843347 0.76254117 1.04059181 1.25591320 1.38375758 1.41108937 1.38445935 1.30062927 1.31148299 1.31110055 1.25138768 1.25315370 1.18116316 1.10620356 0.98720007 0.87396602 0.79232705 0.73402578)
~ qmult=(0.70859176 0.67901081 0.67172672 0.65320987 0.64220522 0.63675720 0.66850910 0.76201828 1.04092362 1.25529027 1.38285748 1.41162505 1.38515903 1.30019572 1.31232139 1.31085684 1.25090247 1.25350772 1.18116485 1.10563636 0.98766461 0.87438008 0.79204054 0.73344504)
New Loadshape.565  npts=24  interval=1   ! código=152ET027596
~ pmult=(0.71334528 0.68079834 0.66994601 0.65169223 0.63995829 0.63482462 0.66002057 0.75432155 1.03888198 1.25257141 1.38144757 1.40344084 1.37711343 1.29041712 1.29415180 1.29946397 1.24622988 1.24439719 1.18206535 1.11818028 1.00567536 0.89744959 0.81343662 0.75017070)
~ qmult=(0.71360955 0.68117602 0.66942708 0.65115370 0.63940045 0.63453419 0.66013328 0.75497153 1.03896450 1.25260320 1.38127112 1.40368602 1.37726417 1.28993828 1.29485557 1.29940597 1.24611300 1.24410914 1.18179209 1.11845718 1.00562208 0.89758331 0.81313057 0.75079798)
New Loadshape.448  npts=24  interval=1   ! código=152ET053186
~ pmult=(0.89381011 0.83860957 0.81093038 0.79378511 0.77002725 0.74873529 0.76666163 0.80309952 0.96228282 1.05423655 1.15022851 1.14346980 1.14818420 1.11142775 1.12534955 1.11377327 1.08612344 1.10588703 1.14203802 1.21983122 1.14413960 1.08505461 1.03883807 0.94347671)
~ qmult=(0.89466157 0.83839438 0.81103422 0.79346557 0.77026431 0.74807803 0.76637853 0.80275565 0.96193605 1.05359915 1.15000107 1.14418964 1.14745355 1.11177493 1.12491845 1.11395317 1.08571094 1.10505231 1.14271745 1.22082897 1.14381145 1.08558109 1.03954614 0.94389338)
New Loadshape.426  npts=24  interval=1   ! código=152ET000673
~ pmult=(0.85511866 0.80688980 0.78508814 0.76768780 0.74757054 0.72955051 0.74855306 0.79770106 0.97576515 1.09596782 1.20166187 1.20206318 1.19632813 1.14467545 1.15868939 1.14785085 1.12492974 1.13978887 1.15204859 1.19118816 1.11093755 1.03962078 0.98261987 0.89770503)
~ qmult=(0.85460820 0.80861718 0.78667777 0.76800273 0.74835962 0.73089375 0.74995805 0.79860263 0.97400759 1.09557557 1.20089966 1.20048496 1.19471665 1.14257929 1.15668359 1.14655635 1.12562505 1.13959328 1.15200900 1.19228134 1.11105710 1.04080247 0.98239546 0.89901271)
New Loadshape.412  npts=24  interval=1   ! código=152ET009617
~ pmult=(0.84578344 0.80353392 0.78688084 0.77062925 0.75012976 0.73064216 0.74423899 0.79173588 0.99394975 1.11760303 1.23555237 1.23573346 1.21726005 1.15231082 1.17498295 1.15264497 1.11306175 1.12793988 1.13970613 1.16568360 1.09399980 1.01981641 0.95846794 0.87771285)
~ qmult=(0.84558212 0.80348143 0.78699305 0.77116576 0.75023884 0.73064369 0.74454061 0.79177271 0.99358718 1.11737995 1.23547061 1.23543899 1.21690818 1.15221367 1.17419671 1.15244505 1.11417241 1.12820951 1.14012502 1.16550856 1.09451662 1.01934878 0.95805963 0.87800096)
New Loadshape.732  npts=24  interval=1   ! código=152ET132083
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.505  npts=24  interval=1   ! código=152ET017881
~ pmult=(0.82614418 0.76411438 0.72735380 0.70593743 0.68831982 0.67987871 0.71310351 0.78308992 0.96129173 1.10411278 1.18325781 1.18891681 1.21397503 1.19060467 1.17189281 1.20377930 1.18783728 1.19746536 1.19097308 1.24297883 1.12408159 1.05002009 0.99923766 0.90163341)
~ qmult=(0.82567312 0.76409650 0.72790945 0.70521272 0.68816817 0.67948623 0.71305722 0.78326864 0.96125637 1.10442176 1.18347449 1.18970654 1.21348344 1.19068645 1.17152235 1.20374058 1.18767822 1.19754695 1.19108392 1.24254529 1.12365012 1.05062939 0.99960678 0.90209530)
New Loadshape.370  npts=24  interval=1   ! código=152ET035294
~ pmult=(0.78857438 0.74496376 0.72524754 0.70635117 0.68991388 0.67969764 0.70717530 0.77891459 1.00024970 1.16325900 1.27231606 1.28459836 1.27816021 1.22035182 1.22595243 1.22943395 1.18793519 1.19738730 1.17165040 1.16901883 1.06309077 0.97407326 0.90998891 0.83169554)
~ qmult=(0.78845057 0.74511758 0.72478308 0.70620471 0.69040195 0.67996998 0.70608372 0.77915738 1.00075205 1.16479246 1.27207054 1.28514886 1.27758966 1.22046402 1.22519078 1.22961123 1.18807349 1.19680435 1.17120751 1.16949785 1.06230395 0.97551785 0.90944677 0.83135970)
New Loadshape.751  npts=24  interval=1   ! código=152ET132573
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.516  npts=24  interval=1   ! código=152ET071591
~ pmult=(0.72819785 0.69298218 0.68044907 0.66188560 0.64924887 0.64407558 0.67398389 0.76453440 1.02787880 1.23209791 1.35244840 1.37578915 1.35683136 1.28069847 1.28562944 1.29118520 1.23896548 1.24227251 1.18162246 1.12912208 1.01200467 0.90592252 0.82853203 0.76364209)
~ qmult=(0.72790628 0.69281500 0.68089964 0.66136975 0.64871295 0.64446618 0.67371674 0.76541805 1.02805576 1.23223000 1.35224716 1.37556813 1.35687916 1.28111939 1.28590596 1.29111288 1.23949091 1.24185144 1.18251675 1.12847236 1.01197283 0.90535743 0.82899796 0.76291728)
New Loadshape.453  npts=24  interval=1   ! código=152ET020944
~ pmult=(0.80529333 0.75231255 0.72466187 0.70475729 0.68795606 0.67878776 0.71161007 0.78280745 0.98067306 1.13447787 1.22676930 1.23764545 1.24824818 1.20941952 1.20342436 1.22148570 1.19178344 1.20167511 1.18219849 1.20464236 1.08943259 1.00654610 0.94987981 0.86351228)
~ qmult=(0.80534672 0.75196493 0.72411395 0.70530680 0.68756605 0.67919725 0.71164819 0.78281829 0.98154077 1.13467003 1.22673978 1.23759221 1.24755091 1.20926111 1.20320588 1.22141039 1.19095978 1.20252978 1.18295665 1.20487170 1.08902528 1.00585814 0.95010106 0.86376436)
New Loadshape.706  npts=24  interval=1   ! código=152ET085316
~ pmult=(1.01339476 0.95866341 0.93389020 0.92063948 0.88895289 0.84862452 0.83825439 0.82500361 0.94886938 0.95808726 1.07043071 1.03701566 1.02088440 0.97249029 1.01742760 0.95866341 0.92870517 0.95981561 1.07734409 1.22252632 1.21618898 1.18911138 1.14993515 1.04508135)
~ qmult=(1.01290361 0.95880993 0.93446779 0.92094440 0.88848822 0.84791792 0.83845159 0.82492814 0.94934353 0.95745758 1.07105423 1.03724575 1.02101766 0.97233332 1.01696061 0.95880993 0.92905845 0.96016228 1.07781592 1.22251646 1.21575477 1.18870799 1.14949011 1.04535980)
New Loadshape.427  npts=24  interval=1   ! código=152ET017949
~ pmult=(0.91992774 0.85296779 0.81409771 0.79342216 0.76968425 0.74947893 0.77004595 0.80534092 0.93564306 1.01274864 1.08967204 1.07758691 1.10313130 1.09021976 1.08578214 1.09470011 1.08394116 1.10415755 1.15450410 1.27111886 1.18777087 1.13877778 1.10270831 0.99257194)
~ qmult=(0.91915255 0.85500803 0.81390786 0.79320436 0.76843213 0.74838899 0.77112713 0.80563166 0.93679464 1.01408054 1.08972863 1.07733206 1.10262152 1.08917750 1.08410774 1.09532766 1.08305949 1.10383785 1.15395031 1.27113873 1.18925057 1.13925700 1.10290984 0.99257322)
New Loadshape.466  npts=24  interval=1   ! código=152ET018176
~ pmult=(0.71686146 0.68160571 0.66976533 0.65061805 0.63894507 0.63552900 0.67010426 0.76471015 1.02878768 1.23962485 1.35739183 1.38423572 1.36828409 1.29568862 1.29989893 1.30869592 1.25535958 1.25824960 1.18838825 1.12748158 1.00157636 0.89169234 0.81502930 0.75147633)
~ qmult=(0.71736319 0.68228712 0.66953281 0.65117954 0.63818840 0.63505928 0.67032949 0.76446182 1.02920036 1.23991332 1.35776808 1.38389779 1.36791913 1.29596992 1.29938487 1.30836573 1.25550724 1.25809751 1.18825480 1.12726322 1.00143697 0.89211695 0.81530412 0.75119837)
New Loadshape.601  npts=24  interval=1   ! código=152ET012449
~ pmult=(0.74674275 0.71471758 0.70513325 0.68767036 0.67394777 0.66388650 0.68475911 0.76504543 1.03313300 1.22323659 1.35402989 1.37089273 1.34092672 1.25477811 1.26915436 1.26025735 1.20500007 1.20842370 1.16470233 1.11807186 1.02051819 0.91979789 0.83993423 0.77524023)
~ qmult=(0.74702532 0.71435483 0.70501569 0.68799335 0.67366128 0.66410263 0.68446320 0.76537129 1.03336127 1.22355813 1.35407519 1.37079268 1.34092686 1.25496661 1.26910921 1.25984791 1.20546005 1.20833327 1.16484028 1.11786414 1.02046968 0.91936100 0.83981880 0.77522734)
New Loadshape.275  npts=24  interval=1   ! código=152EP045370
~ pmult=(0.57177988 0.54226868 0.53120195 0.45004610 0.23608976 0.27666768 0.22502305 0.38733476 0.67138029 0.97387026 1.29480485 1.47187215 1.82969570 2.02520755 1.95511831 1.97356286 1.79280660 1.65262827 1.42022746 1.09560404 0.79311407 0.66769139 0.60129112 0.56071319)
~ qmult=(0.62433053 0.59678654 0.57842387 0.48661054 0.21117062 0.21117062 0.12853863 0.29380259 0.52333589 0.81713846 1.15684774 1.48737570 1.86381032 2.05661812 1.97398628 2.02907418 1.85462884 1.68936498 1.45983175 1.13848511 0.85386381 0.72532513 0.64269321 0.59678654)
New Loadshape.585  npts=24  interval=1   ! código=152ET055536
~ pmult=(0.82144003 0.78611583 0.76924639 0.75343824 0.73516654 0.71187419 0.69425267 0.74919517 1.03028130 1.17281448 1.32464353 1.30887835 1.25924269 1.15205312 1.16166461 1.13838847 1.09934804 1.09656679 1.12552702 1.14229720 1.10853662 1.03960485 0.95093596 0.86848791)
~ qmult=(0.82127439 0.78668757 0.76892668 0.75334272 0.73507227 0.71174274 0.69479309 0.74878739 1.03111170 1.17224412 1.32452043 1.30844176 1.25950708 1.15169621 1.16147731 1.13813834 1.09979672 1.09709459 1.12494856 1.14323960 1.10877074 1.03959405 0.95043320 0.86835871)
New Loadshape.272  npts=24  interval=1   ! código=152EP010706
~ pmult=(1.08871657 1.08871657 1.08871657 1.08871657 1.08871657 0.95779498 0.90267012 0.88199826 0.88199826 0.88199826 0.90267012 0.88199826 0.90267012 0.98535745 1.01291991 0.93023258 0.93712318 0.96468565 1.03359171 1.09560730 1.09560730 1.10249790 1.10249790 1.10249790)
~ qmult=(1.03743724 1.03743724 1.03743724 1.01891161 1.00038598 1.01891161 1.00038598 0.97259744 0.94480899 0.93554608 0.94480899 0.92628327 0.91702045 0.94480899 0.99112316 1.00038598 1.01891161 1.04670015 1.02817443 1.01891161 1.04670015 1.03743724 1.04670015 1.02817443)
New Loadshape.407  npts=24  interval=1   ! código=152ET006942
~ pmult=(0.80756878 0.76249444 0.74352759 0.72536191 0.70758285 0.69502390 0.72390220 0.78797879 0.99311024 1.14335042 1.24846431 1.25999483 1.25555244 1.20305825 1.21524933 1.21193235 1.16969863 1.18316428 1.16477064 1.17296380 1.06945991 0.98428181 0.92522283 0.84628547)
~ qmult=(0.80696699 0.76259810 0.74370500 0.72461468 0.70735003 0.69529155 0.72359850 0.78819236 0.99353392 1.14282676 1.24909993 1.25944360 1.25533873 1.20303446 1.21440191 1.21256995 1.17086415 1.18258177 1.16405005 1.17409958 1.07115005 0.98425212 0.92482507 0.84561075)
New Loadshape.403  npts=24  interval=1   ! código=152ET000877
~ pmult=(0.89548856 0.83554910 0.80170181 0.78284923 0.76025066 0.73908807 0.74634654 0.78644663 0.96163788 1.05721056 1.15603465 1.14071045 1.14445924 1.10198689 1.09979476 1.10140855 1.08536822 1.09690294 1.14648762 1.23733035 1.17224884 1.12003684 1.06716634 0.96349527)
~ qmult=(0.89555173 0.83557727 0.80122775 0.78265782 0.76052688 0.73926357 0.74646790 0.78465389 0.96159272 1.05784427 1.15545087 1.13971383 1.14444783 1.10237310 1.09960957 1.10240735 1.08494541 1.09673721 1.14744705 1.23711842 1.17297918 1.12061994 1.06666502 0.96412140)
New Loadshape.764  npts=24  interval=1   ! código=152ET077056
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.705  npts=24  interval=1   ! código=152ET045264
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.268  npts=24  interval=1   ! código=152EP045790
~ pmult=(0.33659840 0.33659840 0.33659840 0.33659840 0.33125557 0.38468387 0.79608191 1.39447909 1.66696344 1.81121995 1.87533402 1.82190559 1.71504894 1.91807660 1.97684775 1.90204803 1.61353521 1.04185220 0.60908282 0.41139804 0.35796971 0.34194122 0.34194122 0.34194122)
~ qmult=(0.25925925 0.25925925 0.25925925 0.25925925 0.25925925 0.25925925 0.59259258 1.22222221 1.59259264 1.85185180 1.92592592 1.85185180 1.77777786 2.11111114 2.29629635 2.29629635 1.96296290 1.11111112 0.44444446 0.33333333 0.29629629 0.25925925 0.25925925 0.25925925)
New Loadshape.421  npts=24  interval=1   ! código=152ET023835
~ pmult=(0.90676903 0.84016270 0.80192864 0.78167357 0.75885708 0.73881255 0.76220405 0.80186108 0.94014981 1.02801231 1.10475432 1.09521279 1.11970172 1.10375227 1.09900459 1.10905844 1.09822727 1.11746779 1.15996292 1.26526398 1.17769475 1.12524361 1.08633933 0.97788538)
~ qmult=(0.90839534 0.83981646 0.80316038 0.77938719 0.75866928 0.74096761 0.76139023 0.80233169 0.93884659 1.02746089 1.10327685 1.09475046 1.12083942 1.10349917 1.09669218 1.11173500 1.09790729 1.11452637 1.15805311 1.26632527 1.17769168 1.12629746 1.08816913 0.97981094)
New Loadshape.429  npts=24  interval=1   ! código=152IP19G381
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.363  npts=24  interval=1   ! código=152ET044792
~ pmult=(0.89737096 0.82947594 0.78375490 0.76238816 0.74124181 0.72210446 0.72589319 0.77412189 0.94927120 1.04741473 1.13652473 1.11425939 1.13053561 1.09853739 1.07272889 1.09759491 1.09912488 1.10505576 1.16215382 1.27759883 1.20781280 1.16273006 1.10875465 0.99355103)
~ qmult=(0.89729826 0.82944401 0.78393511 0.76226274 0.74119820 0.72342393 0.72596878 0.77305619 0.94967912 1.04771043 1.13557731 1.11403404 1.13105875 1.09847466 1.07294747 1.09748247 1.10007697 1.10456080 1.16227273 1.27736670 1.20751960 1.16224892 1.10904607 0.99335672)
New Loadshape.348  npts=24  interval=1   ! código=3273380
~ pmult=(0.82225368 0.75995820 0.72364063 0.70181333 0.68472929 0.67640938 0.71040955 0.78241193 0.96210387 1.10749921 1.18607555 1.19255369 1.21809882 1.19499019 1.17505958 1.20891995 1.19250165 1.20183809 1.19277070 1.24284666 1.12157438 1.04692036 0.99597660 0.89864473)
~ qmult=(0.82220959 0.75990448 0.72351914 0.70162453 0.68466574 0.67659759 0.71079131 0.78227548 0.96223972 1.10731126 1.18557835 1.19237562 1.21811458 1.19513141 1.17494833 1.20880129 1.19270119 1.20197930 1.19292789 1.24276916 1.12168730 1.04722461 0.99595246 0.89866969)
New Loadshape.347  npts=24  interval=1   ! código=3273380
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.346  npts=24  interval=1   ! código=3273380
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.691  npts=24  interval=1   ! código=152ET022322
~ pmult=(0.95625462 0.90836118 0.88683607 0.87230661 0.84486196 0.80934550 0.79427788 0.79965916 0.97562730 1.02513511 1.15267159 1.12307452 1.09347744 1.02352073 1.05849909 1.00845312 0.97562730 0.99607609 1.08917238 1.19464560 1.18495926 1.14567584 1.08971054 0.99177113)
~ qmult=(0.95621058 0.90821057 0.88547367 0.87157894 0.84505266 0.80842104 0.79326315 0.80084209 0.97642108 1.02568426 1.15199996 1.12294728 1.09389472 1.02442104 1.05852627 1.00800004 0.97515792 0.99663159 1.09010528 1.19494742 1.18484208 1.14568418 1.09010528 0.99157892)
New Loadshape.739  npts=24  interval=1   ! código=152ET009600
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.384  npts=24  interval=1   ! código=152ET041257
~ pmult=(0.87938454 0.82373431 0.79541749 0.77739266 0.75540717 0.73620054 0.75554295 0.79798335 0.96533476 1.06808088 1.16364864 1.15891593 1.16432739 1.12689977 1.13538213 1.13056643 1.10353882 1.12128598 1.14960632 1.21881937 1.13826582 1.07549374 1.02689950 0.93187151)
~ qmult=(0.87918586 0.82386582 0.79548774 0.77797405 0.75544661 0.73567899 0.75500374 0.79771004 0.96477833 1.06775482 1.16365541 1.15876405 1.16422683 1.12685866 1.13544928 1.13118900 1.10393988 1.12076328 1.14999133 1.21926076 1.13869017 1.07570346 1.02656465 0.93205724)
New Loadshape.716  npts=24  interval=1   ! código=152ET085324
~ pmult=(0.80028378 0.76622914 0.75771552 0.74068817 0.72366088 0.69811991 0.67257894 0.73217450 1.04717989 1.20893932 1.37921248 1.36218513 1.29407595 1.16637101 1.17488473 1.14934376 1.10677545 1.09826183 1.12380279 1.11528907 1.09826183 1.02163892 0.91947495 0.84285205)
~ qmult=(0.79933387 0.75936722 0.75936722 0.73938384 0.71940051 0.69941713 0.67943380 0.73938384 1.05911744 1.21898416 1.37885099 1.35886760 1.29891757 1.15903412 1.17901751 1.13905074 1.09908409 1.09908409 1.11906747 1.11906747 1.09908409 1.01915067 0.91923399 0.83930058)
New Loadshape.727  npts=24  interval=1   ! código=152ET133287
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.513  npts=24  interval=1   ! código=152ET025015
~ pmult=(0.74387022 0.70676609 0.69437324 0.67593108 0.66195297 0.65556284 0.69056052 0.77478931 1.01873706 1.21104037 1.32444299 1.34877397 1.33584550 1.26942567 1.27995559 1.28178173 1.22930329 1.23681792 1.18029071 1.13573411 1.01586295 0.91178591 0.84137479 0.77502120)
~ qmult=(0.74295637 0.70649103 0.69448775 0.67576538 0.66244149 0.65601748 0.69141765 0.77534038 1.01877235 1.21035489 1.32422174 1.34920390 1.33627636 1.26889327 1.28014375 1.28191833 1.22847533 1.23738103 1.18055607 1.13559388 1.01573293 0.91138310 0.84150729 0.77466824)
New Loadshape.266  npts=24  interval=1   ! código=152EP009694
~ pmult=(0.40210251 0.40210251 0.40210251 0.39421813 0.40210251 0.55190541 1.26938244 1.75821283 1.87647837 1.93166881 1.71879109 1.48226017 1.83705647 1.89224707 1.85282517 1.67148485 0.86727989 0.66228644 0.52036794 0.44940868 0.42575560 0.41787121 0.40998686 0.40210251)
~ qmult=(0.80866423 0.80866423 0.79422382 0.77978341 0.76534294 0.93862818 1.28519853 1.37184111 1.32851989 1.27075812 1.05415165 1.12635376 1.35740070 1.31407948 1.24187730 1.06859206 0.88086641 0.90974729 0.86642600 0.77978341 0.80866423 0.82310471 0.82310471 0.79422382)
New Loadshape.267  npts=24  interval=1   ! código=152EP007288
~ pmult=(0.16600790 0.15415020 0.15415020 0.15415020 0.18972331 0.23715416 1.17391303 2.31225300 2.28853762 2.30039531 2.32411069 1.82608694 2.47826084 2.44268778 2.24110665 2.09881419 0.34387351 0.15415020 0.15415020 0.15415020 0.16600790 0.16600790 0.16600790 0.15415020)
~ qmult=(1.54146339 1.54146339 1.54146339 1.54146339 1.50243907 1.46341465 1.30731708 0.46829272 0.37073173 0.21463415 0.07804878 0.66341466 -0.09756098 -0.09756098 -0.05853659 -0.05853659 1.34634149 1.52195123 1.52195123 1.52195123 1.54146339 1.54146339 1.54146339 1.54146339)
New Loadshape.506  npts=24  interval=1   ! código=152ET017983
~ pmult=(0.71963065 0.68651951 0.67733123 0.65904178 0.64707453 0.64264662 0.67946256 0.77058751 1.03001699 1.23807205 1.35718260 1.38636176 1.36817830 1.29423587 1.30644407 1.30786607 1.24934256 1.25508896 1.18367985 1.11768404 0.99227337 0.88057076 0.80550679 0.74520156)
~ qmult=(0.71904699 0.68643617 0.67712391 0.65936169 0.64652196 0.64281560 0.67920122 0.77083806 1.03019273 1.23843890 1.35685249 1.38654523 1.36761351 1.29472559 1.30675264 1.30781559 1.24959842 1.25494199 1.18361504 1.11729874 0.99220899 0.88103509 0.80564014 0.74537932)
New Loadshape.499  npts=24  interval=1   ! código=152ET000689
~ pmult=(0.80578327 0.75445505 0.72887945 0.70904599 0.69174538 0.68229937 0.71407243 0.78366027 0.98401311 1.13759340 1.23189110 1.24242784 1.24963141 1.20833999 1.20684518 1.21958229 1.18653133 1.19786274 1.17846622 1.19721448 1.08489679 1.00149380 0.94381536 0.85945376)
~ qmult=(0.80461748 0.75408002 0.72786427 0.70843826 0.69173332 0.68204785 0.71443406 0.78460188 0.98435163 1.13787795 1.23202215 1.24231561 1.24951813 1.20925667 1.20614692 1.21799539 1.18721093 1.19816257 1.17908913 1.19777605 1.08547878 1.00104203 0.94501569 0.85892321)
New Loadshape.379  npts=24  interval=1   ! código=152IP18G331
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.645  npts=24  interval=1   ! código=RRAD  0001 0642
~ pmult=(0.78703235 0.75930265 0.74625346 0.73034968 0.71424202 0.69201751 0.66204504 0.72667961 1.05658066 1.22316240 1.39586099 1.37751049 1.30859418 1.17463557 1.18075235 1.15608112 1.11367115 1.10123356 1.12325413 1.11346720 1.09226218 1.01784076 0.91201958 0.83515137)
~ qmult=(0.78686958 0.75958755 0.74618591 0.73039107 0.71411763 0.69210061 0.66194682 0.72656204 1.05633887 1.22338118 1.39568836 1.37750037 1.30857750 1.17456075 1.18078293 1.15637276 1.11377460 1.10133023 1.12334721 1.11329594 1.09223619 1.01804836 0.91179229 0.83521126)
New Loadshape.644  npts=24  interval=1   ! código=RRAD  0001 0642
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.477  npts=24  interval=1   ! código=152ET035959
~ pmult=(0.77707023 0.73568312 0.71967033 0.70098646 0.68572999 0.67578257 0.70681963 0.78085926 1.00678654 1.17691182 1.28716136 1.30409362 1.29470033 1.23456665 1.24551825 1.24453650 1.19740008 1.20721525 1.17143926 1.15479115 1.04460024 0.95044578 0.88489067 0.81234090)
~ qmult=(0.77766374 0.73545947 0.71999951 0.70079857 0.68567351 0.67567419 0.70712045 0.77970881 1.00656086 1.17665606 1.28651835 1.30423959 1.29433913 1.23458787 1.24551567 1.24495727 1.19837546 1.20681649 1.17228103 1.15475263 1.04581072 0.95013827 0.88422035 0.81213197)
New Loadshape.679  npts=24  interval=1   ! código=152ET051647
~ pmult=(0.67646936 0.64783367 0.64229416 0.62368966 0.61398806 0.61437958 0.65560228 0.76137464 1.04534340 1.28222005 1.40575982 1.44316350 1.42089701 1.33952834 1.34840397 1.35568692 1.29179308 1.29323365 1.19585130 1.09709415 0.95851967 0.83460163 0.75256454 0.69970755)
~ qmult=(0.67646935 0.64783369 0.64229413 0.62368975 0.61398798 0.61437962 0.65560231 0.76137462 1.04534341 1.28221994 1.40575982 1.44316363 1.42089697 1.33952820 1.34840394 1.35568687 1.29179316 1.29323367 1.19585132 1.09709428 0.95851964 0.83460158 0.75256456 0.69970756)
New Loadshape.377  npts=24  interval=1   ! código=152IP19G417
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.511  npts=24  interval=1   ! código=152ET045548
~ pmult=(0.84541800 0.80651172 0.79117976 0.77543727 0.75483824 0.73241897 0.73487491 0.78007900 1.00745649 1.13114449 1.26194099 1.25603407 1.22481647 1.14466836 1.16857176 1.13968771 1.09512430 1.10565635 1.12781453 1.15316563 1.09926223 1.02789195 0.95817572 0.87783107)
~ qmult=(0.84552319 0.80657983 0.79116502 0.77541231 0.75475535 0.73285955 0.73482269 0.78003650 1.00749758 1.13102305 1.26244944 1.25610017 1.22478939 1.14427868 1.16863653 1.13947105 1.09491250 1.10588227 1.12795119 1.15295571 1.09924402 1.02769699 0.95810505 0.87785194)
New Loadshape.397  npts=24  interval=1   ! código=152ET022328
~ pmult=(0.86115407 0.79919328 0.76419781 0.74371468 0.72389668 0.70996090 0.73588584 0.79139428 0.95705390 1.07492754 1.15819855 1.15691967 1.17625660 1.15079262 1.14150333 1.15981249 1.14259077 1.15572589 1.17174083 1.24325407 1.14281427 1.07803675 1.03041008 0.93056509)
~ qmult=(0.86071183 0.79979565 0.76366234 0.74418757 0.72390647 0.70949651 0.73626197 0.79089443 0.95727521 1.07480103 1.15819824 1.15696514 1.17671148 1.15043035 1.14204787 1.15900802 1.14235216 1.15595039 1.17253632 1.24397546 1.14361710 1.07744804 1.03012313 0.92964330)
New Loadshape.274  npts=24  interval=1   ! código=152EP045986
~ pmult=(0.54371896 0.56815578 0.55899200 0.58648342 1.86636116 1.17907602 1.10882015 1.17907602 1.11492934 1.12103853 1.13631157 1.16074834 1.12409319 1.19434895 1.14547541 1.25544098 1.15769380 1.15463914 1.03856439 0.97747236 0.92859871 0.78197783 0.57731957 0.54066437)
~ qmult=(0.69256380 0.75471702 0.71920091 0.71032190 0.82574917 1.08324083 1.11875694 1.17203107 1.13651496 1.09211983 1.08324083 1.10987793 1.10987793 1.18091008 1.15427306 1.15427306 1.18978909 1.16315207 1.02996669 1.03884570 1.02996669 0.94117645 0.77247504 0.73695893)
New Loadshape.493  npts=24  interval=1   ! código=152ET028221
~ pmult=(0.77466595 0.72955068 0.70926614 0.68989989 0.67463088 0.66663556 0.69994421 0.77792061 0.99975346 1.17301086 1.27654772 1.29343565 1.29177444 1.23873684 1.24022852 1.25089950 1.21017885 1.21833582 1.18117313 1.17106621 1.05395217 0.96100535 0.89719680 0.82019075)
~ qmult=(0.77469737 0.72940752 0.70930964 0.68966134 0.67443744 0.66695609 0.69991911 0.77787645 0.99977277 1.17281416 1.27635524 1.29369445 1.29182112 1.23828150 1.24028514 1.25043515 1.21010534 1.21896880 1.18107928 1.17074817 1.05424723 0.96135614 0.89718752 0.82058303)
New Loadshape.413  npts=24  interval=1   ! código=152ET085631
~ pmult=(0.74593688 0.70576336 0.68948555 0.67054602 0.65694339 0.65152228 0.68609492 0.77242639 1.01403475 1.20572872 1.31550463 1.33801191 1.32973658 1.26745624 1.27115756 1.28053822 1.23315027 1.23951284 1.18499685 1.14901502 1.02674186 0.92480664 0.85552069 0.78536843)
~ qmult=(0.74624625 0.70492328 0.68984187 0.67070825 0.65662193 0.65155183 0.68593282 0.77244964 1.01358378 1.20547990 1.31606906 1.33771992 1.32980674 1.26768156 1.27047588 1.28122374 1.23269812 1.24057117 1.18518066 1.14946069 1.02643246 0.92531515 0.85544622 0.78457909)
New Loadshape.724  npts=24  interval=1   ! código=3212174
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.391  npts=24  interval=1   ! código=152ET054717
~ pmult=(0.79685813 0.74551211 0.71735026 0.69710090 0.68102421 0.67102804 0.69259893 0.76721676 0.99121708 1.15291015 1.25610111 1.26082939 1.26164427 1.20837964 1.19641738 1.21601439 1.18912375 1.19253634 1.17949215 1.19999108 1.09699477 1.01686502 0.95042521 0.86236891)
~ qmult=(0.79686693 0.74538236 0.71656895 0.69720436 0.68105395 0.67129400 0.69287754 0.76725146 0.99155501 1.15265388 1.25622096 1.26060495 1.26127795 1.20906397 1.19573108 1.21603724 1.18935733 1.19270071 1.17979519 1.19948574 1.09694868 1.01705021 0.95068956 0.86232799)
New Loadshape.668  npts=24  interval=1   ! código=152ET133138
~ pmult=(0.98802316 0.88500968 0.81049213 0.78461504 0.75908133 0.74241083 0.76963988 0.80480597 0.86259744 0.90485707 0.92762772 0.89857359 0.98382695 1.03174899 0.97327996 1.04404925 1.08630274 1.10348273 1.19519475 1.41969306 1.31428479 1.29648033 1.28227386 1.13164876)
~ qmult=(0.98802321 0.88500966 0.81049218 0.78461501 0.75908137 0.74241083 0.76963981 0.80480592 0.86259748 0.90485704 0.92762778 0.89857363 0.98382703 1.03174905 0.97328001 1.04404930 1.08630270 1.10348276 1.19519473 1.41969302 1.31428470 1.29648017 1.28227382 1.13164882)
New Loadshape.375  npts=24  interval=1   ! código=152IP18G329
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.356  npts=24  interval=1   ! código=152ET044754
~ pmult=(0.97759484 0.89752588 0.84777887 0.82694021 0.79981595 0.77577544 0.79372103 0.81441226 0.90450778 0.94633849 1.00688945 0.98297790 1.02526898 1.03181395 1.02016492 1.03650895 1.04255120 1.06611324 1.15154970 1.32328642 1.24876107 1.21879116 1.19332212 1.06759018)
~ qmult=(0.97818701 0.89847129 0.84776908 0.82641143 0.80002522 0.77621700 0.79358403 0.81494470 0.90455034 0.94592307 1.00660183 0.98277444 1.02514427 1.03228372 1.01993219 1.03573330 1.04245346 1.06561488 1.15159150 1.32298948 1.24828666 1.21933865 1.19390014 1.06727231)
New Loadshape.281  npts=24  interval=1   ! código=152EP012128
~ pmult=(0.15855856 0.15855856 0.15135135 0.15135135 0.29549550 0.90090092 2.12612615 2.19819823 2.20540543 2.26306299 1.59279278 1.69369364 2.31351349 2.36396399 2.19099104 1.80900903 0.35315316 0.15135135 0.15855856 0.15135135 0.15855856 0.15135135 0.15135135 0.15135135)
~ qmult=(0.43684501 0.41698842 0.41698842 0.43022615 0.90678434 1.82680638 1.43629347 1.39658023 1.39658023 1.46938773 1.79371212 1.73414232 1.36348597 1.31715387 1.40981793 1.50248212 1.62824044 0.45670160 0.45008274 0.45008274 0.44346386 0.45670160 0.43022615 0.43022615)
New Loadshape.750  npts=24  interval=1   ! código=152ET132816
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.276  npts=24  interval=1   ! código=152EP012058
~ pmult=(0.80975090 0.83094861 0.88182300 0.75887650 0.57233706 0.60201378 1.03444619 1.22946473 1.27609960 1.41600421 1.48807639 1.36512989 1.20826709 1.31001589 1.32273447 1.21674615 0.96237416 0.66984629 0.81399050 0.88182300 0.89030206 0.88606253 0.79279279 0.78007421)
~ qmult=(0.96875003 0.98437501 1.04687498 0.78124999 0.57812500 0.57812500 0.99999998 1.21874998 1.21874998 1.23437495 1.25000007 1.23437495 1.01562503 1.15625001 1.17187498 1.03125000 0.87499997 0.65624998 0.90624999 1.06250002 1.09375004 1.10937502 0.90624999 0.92187504)
New Loadshape.730  npts=24  interval=1   ! código=152ET131692
~ pmult=(0.67255977 0.64485741 0.64018343 0.62167024 0.61216724 0.61277298 0.65417127 0.76082963 1.04763665 1.28695547 1.41175976 1.44999761 1.42638169 1.34339056 1.35311132 1.35959754 1.29437172 1.29561481 1.19585960 1.09304594 0.95405524 0.82880563 0.74591732 0.69428717)
~ qmult=(0.67255975 0.64485735 0.64018344 0.62167028 0.61216722 0.61277292 0.65417130 0.76082962 1.04763657 1.28695545 1.41175975 1.44999760 1.42638184 1.34339053 1.35311129 1.35959759 1.29437183 1.29561482 1.19585959 1.09304589 0.95405523 0.82880560 0.74591733 0.69428720)
New Loadshape.509  npts=24  interval=1   ! código=152ET013650
~ pmult=(0.76112536 0.71951969 0.69833965 0.67882891 0.66387600 0.65491070 0.67188903 0.75526323 1.01557955 1.20060551 1.31971788 1.32776683 1.31159393 1.23795461 1.23117612 1.24392571 1.20728032 1.20495823 1.17691575 1.16356614 1.06511519 0.97432458 0.89686135 0.81890574)
~ qmult=(0.76267419 0.72008456 0.69730052 0.67808060 0.66564184 0.65568988 0.67102103 0.75389037 1.01577369 1.19953929 1.31768595 1.32824735 1.31257389 1.23931824 1.23159310 1.24335402 1.20663149 1.20426984 1.17655854 1.16473549 1.06402868 0.97563839 0.89798120 0.81768787)
New Loadshape.476  npts=24  interval=1   ! código=152ET023196
~ pmult=(0.73738282 0.70450522 0.69211451 0.67415958 0.66074045 0.65169259 0.66609483 0.75181515 1.03776119 1.23610454 1.37153536 1.38447355 1.35133341 1.25866156 1.26336780 1.26208086 1.21241193 1.21020432 1.16896505 1.12303066 1.02961662 0.93068595 0.84455951 0.77670253)
~ qmult=(0.73720715 0.70478377 0.69223471 0.67418025 0.66123963 0.65233563 0.66622025 0.75233878 1.03720022 1.23539107 1.37120456 1.38410204 1.35151927 1.25893940 1.26327668 1.26212539 1.21268511 1.21000074 1.16875177 1.12234858 1.02959766 0.93050417 0.84472788 0.77708525)
New Loadshape.532  npts=24  interval=1   ! código=152ET008196
~ pmult=(0.83881010 0.79895343 0.78238865 0.76608215 0.74653724 0.72476246 0.72497239 0.77389035 1.00979279 1.13903779 1.27103749 1.26406553 1.23250387 1.14944649 1.16823568 1.14400324 1.10213120 1.10981296 1.13139065 1.15569115 1.10189492 1.03056007 0.95774575 0.87625362)
~ qmult=(0.83787544 0.79917458 0.78226608 0.76563285 0.74612356 0.72528124 0.72461456 0.77349926 1.01004910 1.13884625 1.27089203 1.26368117 1.23248342 1.14972277 1.16835548 1.14381581 1.10246156 1.10991884 1.13152448 1.15664562 1.10133077 1.03071943 0.95801121 0.87707450)
New Loadshape.723  npts=24  interval=1   ! código=152ET133653
~ pmult=(1.07299978 1.01169056 0.98377454 0.97069997 0.93500985 0.88995554 0.88500840 0.85073175 0.92034513 0.88801202 0.98465798 0.94702433 0.94455075 0.91928504 0.97423363 0.90621046 0.88023791 0.92264204 1.06540240 1.25145032 1.24897669 1.23413524 1.21257992 1.10038575)
~ qmult=(1.07301727 1.01163096 0.98384115 0.97056839 0.93489793 0.89010251 0.88512519 0.85069904 0.92038094 0.88802861 0.98467066 0.94692637 0.94485247 0.91913655 0.97430139 0.90627860 0.88014796 0.92286956 1.06555142 1.25136959 1.24888097 1.23394919 1.21238099 1.10039229)
New Loadshape.278  npts=24  interval=1   ! código=152EP044020
~ pmult=(0.92930635 0.87885832 0.86292729 0.85496187 0.87089280 0.83637572 0.87620312 0.88682374 0.90806509 0.89213406 0.91337541 0.93461666 0.95320280 0.98506468 0.97709926 1.04347822 1.08596082 1.14968468 1.22668436 1.30102884 1.28509791 1.20013280 1.12578822 1.02223697)
~ qmult=(0.51428570 0.31836735 0.24489797 0.22040816 0.22040816 0.31836735 0.44081632 0.63673470 0.63673470 0.66122451 0.68571427 0.78367346 1.07755103 1.37142854 1.44489803 1.49387754 1.64081629 1.76326529 1.68979592 1.68979592 1.73877554 1.73877554 1.64081629 1.02857140)
New Loadshape.280  npts=24  interval=1   ! código=152EP000140
~ pmult=(0.69270691 0.69270691 0.67959572 0.67085496 0.59874351 1.17126465 1.46189566 1.54493302 1.86834202 1.63452608 1.30237638 1.26304285 1.17563511 1.18656103 1.05981975 0.91778201 0.86315218 0.82818904 0.76700359 0.74296644 0.73422559 0.72329968 0.71455883 0.70581806)
~ qmult=(1.01093704 1.01093704 1.00029561 0.97901270 0.75908960 0.48950635 0.58173219 0.68814663 1.06059708 1.15991718 1.20248301 1.22376586 1.13508725 1.17055867 1.09252142 1.04995566 1.05704994 1.09252142 1.04995566 1.04286138 1.04286138 1.04286138 1.03931424 1.01803132)
New Loadshape.686  npts=24  interval=1   ! código=152ET132895
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.576  npts=24  interval=1   ! código=152ET034139
~ pmult=(0.72414695 0.69164397 0.68032659 0.66211088 0.64988376 0.64289856 0.66381637 0.75443063 1.03862082 1.24515551 1.37682649 1.39527528 1.36598413 1.27707970 1.28173546 1.28348292 1.23125430 1.22986440 1.17580125 1.11898254 1.01462325 0.91022036 0.82519151 0.76064438)
~ qmult=(0.72383992 0.69147143 0.68037566 0.66225490 0.64969633 0.64267266 0.66366346 0.75481474 1.03876918 1.24552374 1.37693786 1.39492998 1.36576740 1.27706390 1.28160920 1.28386322 1.23131908 1.23021392 1.17576091 1.11892524 1.01483221 0.90987669 0.82509508 0.76072328)
New Loadshape.587  npts=24  interval=1   ! código=152IP18G491
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.589  npts=24  interval=1   ! código=152IP18G492
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.282  npts=24  interval=1   ! código=152EP009687
~ pmult=(0.62882098 0.62882098 0.62882098 0.61572051 0.61572051 0.41921396 0.44541485 1.25764197 1.33624458 1.44104801 1.48034938 1.41484719 1.88646283 2.03056763 2.00436680 1.89956325 1.31004363 0.35371180 0.47161571 0.62882098 0.62882098 0.62882098 0.62882098 0.61572051)
~ qmult=(0.81070743 0.81070743 0.81070743 0.78011474 0.74952199 0.81070743 0.87189293 1.13193116 1.11663482 1.13193116 1.17782025 1.22370942 1.40726579 1.43785848 1.36137663 1.46845130 1.34608029 0.87189293 0.82600384 0.73422565 0.78011474 0.78011474 0.79541109 0.76481833)
New Loadshape.519  npts=24  interval=1   ! código=152ET052725
~ pmult=(0.94458603 0.89514468 0.87163635 0.85656695 0.82997156 0.79682460 0.78726337 0.79929631 0.97328184 1.03051438 1.15232287 1.12628449 1.10319938 1.03943050 1.06918067 1.02741365 0.99646278 1.01590241 1.09948705 1.20135795 1.17964584 1.13718967 1.08253366 0.98450302)
~ qmult=(0.94438005 0.89510195 0.87161559 0.85653978 0.82993533 0.79669882 0.78730396 0.79922209 0.97329630 1.03074397 1.15235755 1.12608713 1.10319861 1.03948223 1.06900309 1.02745438 0.99646788 1.01605416 1.09937700 1.20137514 1.17961016 1.13719264 1.08283775 0.98466443)
New Loadshape.279  npts=24  interval=1   ! código=152EP003467
~ pmult=(1.37753585 1.35378527 1.34190998 1.34190998 1.34190998 1.03315191 0.81939632 0.73626919 0.68876792 0.66501729 0.66501729 0.67689263 0.62939137 0.61751608 0.64126671 0.65314200 0.76001977 0.73626919 0.97377536 1.40128654 1.41316182 1.38941114 1.37753585 1.36566056)
~ qmult=(0.91185409 0.91185409 0.91185409 0.87537999 0.87537999 1.13069913 1.16717323 1.05775075 1.02127657 0.94832828 0.94832828 1.02127657 0.98480246 1.02127657 1.02127657 1.05775075 1.09422494 1.16717323 1.20364742 0.91185409 0.94832828 0.94832828 0.94832828 0.91185409)
New Loadshape.383  npts=24  interval=1   ! código=152ET024178
~ pmult=(0.82022968 0.76896550 0.74106566 0.72177316 0.70395677 0.69087986 0.71010155 0.77499624 0.98644179 1.13080414 1.23450371 1.23585346 1.23512312 1.18397124 1.17876201 1.18929640 1.16194508 1.16878914 1.16879880 1.20157207 1.10806851 1.03285014 0.97014017 0.88111179)
~ qmult=(0.82013177 0.76856893 0.74079177 0.72186288 0.70423920 0.69072154 0.71075883 0.77554944 0.98648368 1.13062578 1.23473742 1.23588718 1.23522914 1.18383227 1.17866225 1.18935977 1.16210131 1.16895493 1.16892132 1.20210312 1.10733484 1.03264491 0.97034309 0.88015462)
New Loadshape.743  npts=24  interval=1   ! código=152ET004631
~ pmult=(0.98802316 0.88500973 0.81049209 0.78461506 0.75908130 0.74241083 0.76963986 0.80480595 0.86259741 0.90485704 0.92762773 0.89857360 0.98382698 1.03174901 0.97327997 1.04404929 1.08630276 1.10348270 1.19519474 1.41969299 1.31428482 1.29648029 1.28227393 1.13164880)
~ qmult=(0.98802314 0.88500965 0.81049215 0.78461502 0.75908134 0.74241079 0.76963985 0.80480594 0.86259747 0.90485704 0.92762779 0.89857360 0.98382703 1.03174912 0.97327999 1.04404934 1.08630273 1.10348277 1.19519468 1.41969300 1.31428477 1.29648017 1.28227384 1.13164879)
New Loadshape.283  npts=24  interval=1   ! código=152EP025217
~ pmult=(0.84720623 0.79456920 0.76950392 0.76449087 0.77201044 0.79456920 0.92240211 1.00762399 1.01013056 1.04772845 1.03770236 0.99258485 1.00511751 0.99509142 1.05775455 1.07279378 1.04772845 1.12793738 1.19060051 1.24073106 1.23321145 1.19060051 1.12292424 0.95498696)
~ qmult=(0.83615819 0.84745760 0.85875707 0.88135590 0.85875707 0.85875707 0.99435027 1.08474581 1.03954804 1.03954804 0.93785309 0.92655367 1.02824862 1.05084745 1.20903959 1.24293784 1.17514124 1.19774007 1.15254241 0.98305085 1.01694910 0.98305085 0.93785309 0.85875707)
New Loadshape.284  npts=24  interval=1   ! código=152EP002576
~ pmult=(0.57716760 0.57716760 0.56721643 0.56721643 0.58269604 0.59375287 0.82373538 1.21183081 1.32461070 1.43407356 1.55127618 1.65299912 1.64525936 1.56786141 1.59882062 1.54021931 1.37878928 1.02718141 0.74633744 0.64240301 0.61365521 0.59706994 0.59375287 0.58490741)
~ qmult=(-0.43768998 -0.44536873 -0.39161735 -0.35706287 -0.28795392 -0.25339945 1.63173893 1.66245397 1.50119976 1.44360900 1.31690927 1.13645816 1.04431292 1.16717327 1.07886740 1.10190368 1.27467603 1.66629342 1.73924169 1.67397218 1.67397218 1.68165093 1.68549038 1.69316914)
New Loadshape.718  npts=24  interval=1   ! código=152ET026438
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.277  npts=24  interval=1   ! código=152EP045753
~ pmult=(0.66611318 0.66259704 0.65400206 0.62391954 0.70518143 0.87512822 0.93763733 1.04429364 1.13102505 1.19626898 1.24940173 1.28026562 1.31112952 1.31269227 1.30526936 1.27401472 1.22244472 1.16735847 1.10328666 1.03022907 0.96732922 0.93177711 0.68681934 0.66181572)
~ qmult=(0.54748927 0.54662842 0.53629842 0.51133428 0.62410328 0.89526544 0.99167860 1.08723105 1.15868004 1.21205164 1.26714493 1.31104734 1.33601151 1.32654233 1.32654233 1.30329985 1.28091822 1.25423236 1.18880916 1.10703014 1.04246772 0.99942609 0.60000002 0.54576758)
New Loadshape.439  npts=24  interval=1   ! código=152IP18G193
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.564  npts=24  interval=1   ! código=152ET001656
~ pmult=(0.88929816 0.82122229 0.78132080 0.76059634 0.73869120 0.72215611 0.74952780 0.79735078 0.93958292 1.04131290 1.11328453 1.10721086 1.13700558 1.12369595 1.11245590 1.13283929 1.12345723 1.14089623 1.17124674 1.26955338 1.17135286 1.11532409 1.07406007 0.96655800)
~ qmult=(0.89120115 0.82383609 0.78313480 0.75929801 0.73890284 0.72076327 0.74813264 0.79745993 0.93897528 1.03989387 1.11195732 1.10739244 1.13718471 1.12307324 1.11112870 1.13452705 1.12434257 1.13796104 1.17001269 1.27162051 1.17342810 1.11428984 1.07222626 0.96925765)
New Loadshape.463  npts=24  interval=1   ! código=152ET000685
~ pmult=(0.81407914 0.76153791 0.73505203 0.71589121 0.69792964 0.68757640 0.71855147 0.78538116 0.98055679 1.12866470 1.22279569 1.23153625 1.23980432 1.19955272 1.19780785 1.21097183 1.17907381 1.19065707 1.17661980 1.20182691 1.09109797 1.01000587 0.95499024 0.86803923)
~ qmult=(0.81308397 0.76143753 0.73421735 0.71481249 0.69918565 0.68690015 0.71857939 0.78608170 0.97964795 1.12937496 1.22098111 1.23276116 1.24102858 1.19933695 1.19811317 1.21051013 1.17953587 1.18973622 1.17606415 1.20190979 1.09189361 1.01126706 0.95505789 0.86848318)
New Loadshape.474  npts=24  interval=1   ! código=152ET033253
~ pmult=(0.76765250 0.73152724 0.71171770 0.69363398 0.67944752 0.66468844 0.65674267 0.73478793 1.03691935 1.21804306 1.36408302 1.35804955 1.31661266 1.21190674 1.20416091 1.20472544 1.16921998 1.15913449 1.15508122 1.14401362 1.08313950 1.00094809 0.90661913 0.82714527)
~ qmult=(0.76793710 0.73188998 0.71195743 0.69324781 0.67933631 0.66442308 0.65651296 0.73444993 1.03699194 1.21779878 1.36444820 1.35787134 1.31629932 1.21216192 1.20400813 1.20506705 1.16947459 1.15939199 1.15527588 1.14341636 1.08277969 1.00132633 0.90679684 0.82713704)
New Loadshape.399  npts=24  interval=1   ! código=152IP18G173
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.285  npts=24  interval=1   ! código=152EP045950
~ pmult=(0.64444447 0.73333333 0.67936511 0.68888890 0.60634918 0.85714288 1.05714289 1.41904763 1.50476194 1.53015873 0.99682536 0.88888891 1.48253970 1.51428568 1.38095234 1.42539682 1.35238090 0.98095237 0.90793650 0.61269843 0.69523809 0.75555557 0.71746034 0.56825395)
~ qmult=(0.64162248 0.69693477 0.66927863 0.68034107 0.61949755 0.74118458 0.87946536 1.43258819 1.50449413 1.51002535 1.00668360 0.93477755 1.49343170 1.48790048 1.37174467 1.48236916 1.44365062 1.07305833 0.96243375 0.64715370 0.70799721 0.74118458 0.69140356 0.58077897)
New Loadshape.747  npts=24  interval=1   ! código=152ET133219
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.598  npts=24  interval=1   ! código=152ET039197
~ pmult=(0.79174232 0.74230239 0.71949075 0.70013921 0.68304774 0.67462550 0.70802648 0.78101543 0.98950977 1.15218499 1.25027240 1.26360281 1.26791603 1.22224651 1.22124311 1.23446453 1.19910519 1.20885520 1.18094475 1.18677253 1.07138875 0.98406836 0.92406192 0.84297331)
~ qmult=(0.79121323 0.74339103 0.72014988 0.69913033 0.68408572 0.67480342 0.70820335 0.78032965 0.99010838 1.15358669 1.24924705 1.26462343 1.26893639 1.22283812 1.22145687 1.23338743 1.19759873 1.20820882 1.18164218 1.18676651 1.07138622 0.98239989 0.92487197 0.84163469)
New Loadshape.514  npts=24  interval=1   ! código=152ET003652
~ pmult=(0.80278642 0.76163958 0.74693998 0.72930371 0.71203903 0.69870769 0.72604080 0.78928454 1.00239867 1.15387465 1.26593233 1.27880835 1.26699125 1.20724917 1.22641234 1.21461078 1.16567410 1.17945577 1.15833218 1.15431389 1.05564465 0.96700914 0.90524886 0.83130209)
~ qmult=(0.80200689 0.76156305 0.74735641 0.72996551 0.71291191 0.69922910 0.72628371 0.78974692 1.00136536 1.15387986 1.26502894 1.27973922 1.26792109 1.20704703 1.22603352 1.21465661 1.16539933 1.18034222 1.15783606 1.15468854 1.05491779 0.96652033 0.90471947 0.83084112)
New Loadshape.484  npts=24  interval=1   ! código=152ET071579
~ pmult=(0.86703149 0.80890392 0.77955826 0.76078753 0.73970623 0.72370115 0.74815717 0.79767504 0.96277023 1.07549451 1.16487793 1.16425932 1.17618490 1.14410441 1.14803500 1.15094962 1.12556049 1.14255641 1.16042290 1.22426797 1.13114194 1.06455115 1.01653082 0.92277162)
~ qmult=(0.86679681 0.80944382 0.77961471 0.75950325 0.73902344 0.72404817 0.74893229 0.79685251 0.96491053 1.07449489 1.16601319 1.16356980 1.17549505 1.14381576 1.14805787 1.15151793 1.12653003 1.14403726 1.15949923 1.22299209 1.13052387 1.06479124 1.01651596 0.92302030)
New Loadshape.286  npts=24  interval=1   ! código=152EP040038
~ pmult=(0.46363127 0.42338033 0.39356481 0.35927697 0.29815516 0.30113670 0.72749858 1.51164671 1.43561708 1.58767623 1.51611901 1.74122619 1.73526309 1.78744024 1.66221506 1.57127776 1.37747684 1.36256905 1.20305612 0.64103362 0.43381577 0.49195601 0.49195601 0.48301137)
~ qmult=(-0.08499678 -0.06954282 -0.06181584 -0.06181584 -0.03863490 0.00772698 0.29362525 1.96265292 1.61493883 2.03219577 1.73084348 2.37990986 2.25627824 2.51126844 2.28718611 2.21764326 1.73084348 1.82356737 1.36767546 0.34771409 -0.02318094 -0.06954282 -0.07726980 -0.07726980)
New Loadshape.374  npts=24  interval=1   ! código=152ET025811
~ pmult=(0.84598731 0.79090557 0.76299501 0.74390828 0.72444597 0.71030251 0.73747454 0.79297710 0.97071063 1.09674001 1.18868986 1.19232428 1.20174220 1.16572911 1.16809084 1.17398920 1.14538686 1.16034271 1.16552956 1.21358946 1.11491229 1.04250330 0.99090846 0.89981493)
~ qmult=(0.84732219 0.79097079 0.76256539 0.74390591 0.72430040 0.71090140 0.73663464 0.79290936 0.97023928 1.09652072 1.18853537 1.19382750 1.20162729 1.16620135 1.16818841 1.17390417 1.14552938 1.15937956 1.16494677 1.21301074 1.11457834 1.04186148 0.99184071 0.90029887)
New Loadshape.252  npts=24  interval=1   ! código=152EP004600
~ pmult=(0.29290617 0.29290617 0.29290617 0.29290617 0.29290617 0.29290617 0.32951945 1.83066358 2.23340957 2.27002295 2.27002295 2.23340957 2.05034318 2.01372997 1.95881015 1.88558356 0.97025169 0.34782609 0.31121282 0.31121282 0.31121282 0.31121282 0.31121282 0.29290617)
~ qmult=(1.29032262 1.29032262 1.41935481 1.41935481 1.41935481 1.41935481 1.29032262 0.90322576 0.77419357 0.77419357 0.51612901 0.38709679 0.12903225 -0.51612901 -0.25806451 0.51612901 1.67741933 1.54838715 1.16129029 1.29032262 1.29032262 1.41935481 1.41935481 1.41935481)
New Loadshape.436  npts=24  interval=1   ! código=152ET000633
~ pmult=(0.77922543 0.73045668 0.70664431 0.68632917 0.67162381 0.66394816 0.69792355 0.77741753 0.99342682 1.16463294 1.26281921 1.27809481 1.28234400 1.23517379 1.23034066 1.24810657 1.21232840 1.21990886 1.18617344 1.18575789 1.06556792 0.97561704 0.91336558 0.83277340)
~ qmult=(0.77908706 0.73127777 0.70713257 0.68713814 0.67209817 0.66374945 0.69820372 0.77702886 0.99305926 1.16440216 1.26246331 1.27836958 1.28293477 1.23509869 1.23028697 1.24786036 1.21272238 1.22015296 1.18583161 1.18516079 1.06482448 0.97569271 0.91343261 0.83199163)
New Loadshape.652  npts=24  interval=1   ! código=152IP19G592
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.710  npts=24  interval=1   ! código=152IP19G591
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.551  npts=24  interval=1   ! código=152IP19G540
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.250  npts=24  interval=1   ! código=152EP045921
~ pmult=(0.63881700 0.63659889 0.63659889 0.64103511 0.63438077 0.80739375 1.00702406 1.15785584 1.15341962 1.26654348 1.35970422 1.45286504 1.37079481 1.29981518 1.26210718 1.18669132 1.23770792 1.21330865 0.96487983 0.96044361 0.97153420 0.81626619 0.67652496 0.64768948)
~ qmult=(0.86197184 0.86197184 0.84507040 0.83380282 0.82816902 0.82816902 0.90704229 1.00281688 0.91830987 1.00845067 1.16056340 1.31267603 1.19999996 1.12112675 1.07605629 1.02535215 1.23380282 1.32957751 0.96338032 0.97464791 1.06478871 0.92394367 0.87323942 0.84507040)
New Loadshape.611  npts=24  interval=1   ! código=152IP19G539
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.251  npts=24  interval=1   ! código=152EP012240
~ pmult=(0.25574873 0.25767165 0.26536335 0.26344043 0.30382179 0.57303100 1.02107205 1.33643136 1.40757956 1.58448845 1.74793679 1.73255344 1.71524712 1.67102001 1.67102001 1.57487382 1.39604197 1.22874772 1.14029328 1.05183876 0.77878375 0.48265364 0.28459258 0.25574873)
~ qmult=(0.22264216 0.22676516 0.23088815 0.23088815 0.26387218 0.44940732 0.96065966 1.34409896 1.41006705 1.61209408 1.82649033 1.82649033 1.77289131 1.71104614 1.69455415 1.62446315 1.46366608 1.27400788 1.16680983 1.08022677 0.74626356 0.39168526 0.24738018 0.22264216)
New Loadshape.359  npts=24  interval=1   ! código=152ET004949
~ pmult=(0.91531953 0.83957386 0.79041658 0.76849456 0.74585811 0.73013516 0.75618339 0.79977656 0.92135779 1.00564606 1.06672866 1.05457226 1.09742607 1.09916991 1.07667234 1.10925000 1.11159152 1.12811246 1.17609150 1.30576839 1.20651752 1.16020593 1.12654417 1.00858767)
~ qmult=(0.91556390 0.83832168 0.79059107 0.76946575 0.74760535 0.72910511 0.75498395 0.79982826 0.92145949 1.00538550 1.06719174 1.05629142 1.09914144 1.09973608 1.07761547 1.10900049 1.11115430 1.12819501 1.17549738 1.30436331 1.20560211 1.16008932 1.12592968 1.00788219)
New Loadshape.613  npts=24  interval=1   ! código=152ET020121
~ pmult=(0.91746861 0.83129883 0.77240199 0.74817189 0.72622342 0.71341689 0.74381490 0.79497050 0.90398207 0.99031473 1.03590557 1.02190159 1.08280599 1.10144871 1.05823062 1.11462275 1.13283814 1.14645376 1.19534339 1.34663719 1.23371818 1.19188320 1.16231577 1.03383129)
~ qmult=(0.91746862 0.83129875 0.77240199 0.74817179 0.72622350 0.71341683 0.74381486 0.79497048 0.90398213 0.99031469 1.03590558 1.02190152 1.08280600 1.10144883 1.05823061 1.11462283 1.13283812 1.14645376 1.19534342 1.34663736 1.23371815 1.19188313 1.16231574 1.03383130)
New Loadshape.650  npts=24  interval=1   ! código=152ET038910
~ pmult=(0.96416962 0.91457411 0.89184049 0.87778447 0.84954220 0.81337442 0.79953990 0.80331089 0.97104366 1.01464136 1.13887106 1.10869061 1.08237032 1.01724696 1.05195894 1.00227109 0.97113116 0.99264185 1.08891881 1.20159606 1.19075701 1.15315537 1.09999108 1.00057855)
~ qmult=(0.96449698 0.91429409 0.89222287 0.87744981 0.84935692 0.81360750 0.79952894 0.80331990 0.97062920 1.01448582 1.13914364 1.10878400 1.08213998 1.01725566 1.05202232 1.00187145 0.97133415 0.99265544 1.08934560 1.20109650 1.19083512 1.15285023 1.10047759 1.00079629)
New Loadshape.665  npts=24  interval=1   ! código=152IP19G547
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.657  npts=24  interval=1   ! código=152IP19G548
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.360  npts=24  interval=1   ! código=152ET022923
~ pmult=(0.96159969 0.90115514 0.86900756 0.85208189 0.82494613 0.79503581 0.80002131 0.81255909 0.94462147 0.99188025 1.08699532 1.06442391 1.06847788 1.03581286 1.05484093 1.03113790 1.01147693 1.03573486 1.11787651 1.24511543 1.19961340 1.16056059 1.12094029 1.01408487)
~ qmult=(0.96119206 0.90054173 0.86907652 0.85194368 0.82530907 0.79539779 0.80034362 0.81250845 0.94440573 0.99183730 1.08729736 1.06467297 1.06866714 1.03535814 1.05487192 1.03093747 1.01155441 1.03531186 1.11767892 1.24540463 1.19972905 1.16065540 1.12081393 1.01449085)
New Loadshape.772  npts=24  interval=1   ! código=152ET071547
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.581  npts=24  interval=1   ! código=152ET000170
~ pmult=(0.75637733 0.71250295 0.69247291 0.67264775 0.65976383 0.65654106 0.69410256 0.78314355 0.98889141 1.18058148 1.28070951 1.30342395 1.30427100 1.25162632 1.24611115 1.26669374 1.25189149 1.25663554 1.20089484 1.17217037 1.04296972 0.94360006 0.87730314 0.80467435)
~ qmult=(0.75810799 0.71433578 0.69435232 0.67457339 0.66171943 0.65850414 0.69597818 0.78481190 0.98658974 1.17783396 1.27772873 1.30039035 1.30123548 1.24871320 1.24321096 1.26374555 1.25246888 1.25720181 1.20159114 1.17293337 1.04403344 0.94489508 0.87875239 0.80629279)
New Loadshape.606  npts=24  interval=1   ! código=152ET084364
~ pmult=(0.68664459 0.65557970 0.64778744 0.62894544 0.61872666 0.61856107 0.65932677 0.76279310 1.03937499 1.26989549 1.39014409 1.42537757 1.40662254 1.32947637 1.33615242 1.34550895 1.28508186 1.28703644 1.19582983 1.10763020 0.97013885 0.84968638 0.76986468 0.71381458)
~ qmult=(0.68664462 0.65557974 0.64778740 0.62894546 0.61872667 0.61856106 0.65932670 0.76279309 1.03937499 1.26989538 1.39014417 1.42537765 1.40662262 1.32947628 1.33615244 1.34550894 1.28508186 1.28703646 1.19582992 1.10763012 0.97013882 0.84968642 0.76986465 0.71381455)
New Loadshape.602  npts=24  interval=1   ! código=152ET033824
~ pmult=(0.79020753 0.75514430 0.74454902 0.72783023 0.71199042 0.70048804 0.72695563 0.79568476 0.99609529 1.16235707 1.28018914 1.29674008 1.27693181 1.20701836 1.22718309 1.21444106 1.19144897 1.20193037 1.16766609 1.14020020 1.04205092 0.94812204 0.88054617 0.81422941)
~ qmult=(0.79191658 0.75736955 0.74688820 0.72955000 0.71395549 0.70267020 0.72866505 0.79807102 0.99340717 1.15920833 1.27625899 1.29373207 1.27292972 1.20377836 1.22396828 1.21051481 1.19211841 1.20288536 1.16892679 1.14102992 1.04378564 0.94981835 0.88249805 0.81605364)
New Loadshape.434  npts=24  interval=1   ! código=152IP19G453
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.457  npts=24  interval=1   ! código=152ET014781
~ pmult=(0.72799443 0.68998429 0.67638567 0.65730927 0.64457393 0.64100414 0.67848339 0.77032943 1.02049162 1.22406551 1.33599051 1.36288891 1.35272676 1.28730284 1.29166142 1.30165717 1.25048874 1.25566638 1.18959482 1.13785297 1.00907328 0.90140860 0.82935837 0.76370754)
~ qmult=(0.72788140 0.69006283 0.67624681 0.65706183 0.64473533 0.64115228 0.67894428 0.77014945 1.02011741 1.22409772 1.33573471 1.36304187 1.35287986 1.28723888 1.29171931 1.30148400 1.25083403 1.25602488 1.18936696 1.13810107 1.00890086 0.90112859 0.82928385 0.76381181)
New Loadshape.719  npts=24  interval=1   ! código=152ET085175
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.552  npts=24  interval=1   ! código=152ET017220
~ pmult=(0.80723227 0.76727521 0.75133144 0.73403418 0.71572392 0.70090276 0.72027289 0.78189343 1.00522029 1.15468547 1.27209115 1.28017628 1.26216918 1.19597892 1.21260094 1.19971427 1.15384515 1.16434459 1.15341859 1.15569640 1.06836148 0.98398820 0.91739320 0.84164981)
~ qmult=(0.80846905 0.76773047 0.75263848 0.73440828 0.71490307 0.69999857 0.71843111 0.78162313 1.00505721 1.15368184 1.27202968 1.27891643 1.26310717 1.19611049 1.21056331 1.19958314 1.15477481 1.16600271 1.15396016 1.15628835 1.06759051 0.98404920 0.91802200 0.84206081)
New Loadshape.491  npts=24  interval=1   ! código=152ET013487
~ pmult=(0.76127740 0.72437541 0.71218725 0.69487620 0.67958658 0.67070306 0.70126433 0.77882216 1.01706227 1.19700460 1.31337118 1.33390923 1.31790621 1.24987499 1.26569051 1.25975574 1.20630183 1.21564207 1.17040836 1.13531127 1.02502922 0.92496691 0.85562351 0.78904971)
~ qmult=(0.76162156 0.72377485 0.71284798 0.69476255 0.67899427 0.67048938 0.70147758 0.77858767 1.01698133 1.19747677 1.31290765 1.33405407 1.31858153 1.24973886 1.26475595 1.25949577 1.20621524 1.21614499 1.17106663 1.13552204 1.02586500 0.92467658 0.85506869 0.78889308)
New Loadshape.253  npts=24  interval=1   ! código=152EP012200
~ pmult=(0.82174376 0.79632897 0.76244261 0.71161311 0.68619840 0.73702790 0.89798797 1.06741970 1.22837978 1.28768093 1.27073771 1.28768093 1.33003878 1.23685143 1.21990821 1.18602192 1.06741970 1.00811863 0.96576070 0.93187434 0.89798797 0.88951640 0.87257326 0.83868690)
~ qmult=(0.97506924 0.97506924 0.94182830 0.88642663 0.86426590 0.88642663 0.98614956 1.00831029 1.05263154 1.04155123 1.04155123 1.08587258 1.04155123 1.01939060 1.03047091 1.04155123 1.04155123 1.05263154 1.01939060 1.01939060 1.01939060 1.00831029 0.99722987 0.96398893)
New Loadshape.733  npts=24  interval=1   ! código=152ET133006
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.355  npts=24  interval=1   ! código=152IP19G101
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.480  npts=24  interval=1   ! código=152ET006787
~ pmult=(0.79050935 0.74359050 0.72187966 0.70233187 0.68640004 0.67760052 0.70707680 0.78060850 0.99479107 1.15690624 1.25923457 1.27299098 1.27222012 1.22170023 1.22334116 1.23175191 1.19403908 1.20328725 1.17672993 1.17904074 1.06800020 0.97981151 0.91786793 0.83828985)
~ qmult=(0.78995856 0.74382312 0.72274149 0.70242331 0.68730477 0.67715318 0.70784103 0.77940348 0.99421008 1.15701502 1.25881327 1.27301162 1.27278875 1.22109127 1.22296265 1.23131578 1.19385179 1.20266278 1.17649859 1.17932942 1.06779171 0.98049905 0.91916510 0.83834420)
New Loadshape.254  npts=24  interval=1   ! código=152EP040109
~ pmult=(1.18518517 1.20409767 1.06540579 1.27344361 1.01497246 1.16942470 1.14420804 1.02442865 0.92671396 0.93301813 0.98660366 1.11899137 1.06540579 1.12844756 1.04964543 1.08431840 1.12529554 1.10953507 1.06225376 0.93932229 0.82269505 0.56107170 0.46966115 0.53585504)
~ qmult=(0.89578980 0.85995821 0.84562559 0.79546132 0.76679609 0.90295611 0.91728872 0.89578980 0.87429082 0.91012242 0.91728872 1.07494772 1.11794563 1.10361302 1.15377729 1.17527621 1.23260679 1.20394144 1.20394144 1.19677513 1.21827418 0.98895192 0.87429082 0.87429082)
New Loadshape.441  npts=24  interval=1   ! código=152ET024752
~ pmult=(0.87751515 0.82864396 0.80437503 0.78753005 0.76528446 0.74256323 0.74724945 0.78687895 0.98344020 1.08760934 1.20225776 1.19113978 1.17648684 1.11662760 1.13062934 1.11313531 1.08141428 1.09463233 1.13317294 1.19464947 1.13707378 1.07651338 1.01644250 0.92473490)
~ qmult=(0.87724437 0.82854102 0.80407015 0.78750752 0.76520603 0.74240233 0.74740340 0.78703089 0.98339472 1.08727436 1.20201991 1.19096425 1.17648259 1.11648140 1.13122426 1.11339035 1.08121466 1.09495430 1.13356047 1.19492820 1.13723139 1.07610390 1.01644070 0.92492883)
New Loadshape.599  npts=24  interval=1   ! código=152ET034752
~ pmult=(0.83682820 0.79706108 0.77769819 0.76109872 0.74219876 0.72056803 0.71321207 0.76660909 1.00864228 1.14116671 1.27842644 1.26573908 1.23169958 1.14236143 1.15290105 1.13567043 1.10762312 1.11066097 1.13571414 1.16181801 1.11392030 1.04617903 0.96792902 0.88427428)
~ qmult=(0.83778664 0.79515526 0.77845663 0.75998106 0.74327375 0.71971208 0.71407216 0.76625877 1.00984647 1.13916730 1.27975903 1.26560756 1.23318247 1.14160271 1.15130965 1.13303084 1.10930783 1.11417116 1.13443123 1.16205020 1.11364764 1.04659529 0.96892495 0.88266934)
New Loadshape.461  npts=24  interval=1   ! código=152ET017235
~ pmult=(0.91931698 0.86122681 0.83157623 0.81370518 0.78881621 0.76448490 0.77837209 0.80668489 0.95384176 1.02945725 1.12356677 1.11082720 1.11669469 1.08275979 1.09727997 1.08368084 1.05980433 1.08148609 1.13484551 1.23269444 1.16734047 1.11655549 1.07269340 0.97228871)
~ qmult=(0.92025961 0.86141812 0.83078578 0.81352182 0.78846768 0.76504884 0.77871773 0.80645140 0.95385821 1.02978404 1.12408491 1.11059175 1.11681321 1.08294954 1.09716255 1.08344255 1.05935032 1.08113809 1.13461224 1.23274102 1.16737152 1.11671541 1.07262113 0.97209254)
New Loadshape.376  npts=24  interval=1   ! código=152ET003971
~ pmult=(0.86279469 0.81098534 0.78619714 0.76789018 0.74675967 0.72886124 0.74942383 0.79635932 0.97413244 1.08699494 1.18687349 1.18583229 1.18670544 1.14357242 1.15545701 1.14786278 1.11564183 1.13214652 1.15061552 1.20345747 1.11995804 1.05159650 0.99983857 0.91004332)
~ qmult=(0.86302929 0.81161594 0.78594164 0.76781140 0.74691976 0.72856656 0.74968104 0.79490536 0.97388312 1.08708494 1.18667624 1.18643878 1.18702940 1.14308588 1.15590975 1.14791581 1.11537469 1.13247588 1.15060624 1.20390700 1.11977852 1.05142139 1.00001102 0.90993037)
New Loadshape.362  npts=24  interval=1   ! código=152IP19G391
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.608  npts=24  interval=1   ! código=152ET085634
~ pmult=(0.98551641 0.93337422 0.91031163 0.89652003 0.86671663 0.82927307 0.82206813 0.81805081 0.95778291 0.98598289 1.10068597 1.07212373 1.05425079 1.00198143 1.04331164 0.98938432 0.95728361 0.98547701 1.08633005 1.21161510 1.19611985 1.16144088 1.11747814 1.01692073)
~ qmult=(0.98601784 0.93330116 0.91036994 0.89596334 0.86643187 0.82938964 0.82203488 0.81831030 0.95769902 0.98651432 1.10024735 1.07257428 1.05406355 1.00213873 1.04362586 0.98936915 0.95745856 0.98519391 1.08615888 1.21143601 1.19608098 1.16088217 1.11776288 1.01697538)
New Loadshape.255  npts=24  interval=1   ! código=152EP002280
~ pmult=(0.53321364 0.52782765 0.53321364 0.52244167 0.70017955 0.99102336 1.09874331 1.17414723 1.24416516 1.29263915 1.31956909 1.12567324 1.24416516 1.36265708 1.41651706 1.31418310 1.26570911 1.17414723 1.22262121 1.19030519 0.96409332 0.66786357 0.57630164 0.53859963)
~ qmult=(0.87520910 0.86717968 0.86717968 0.83506189 0.85915025 0.93944460 0.97156238 0.98762124 1.01170960 1.00368017 1.04382738 1.01170960 1.09200402 1.16426895 1.19638673 1.14018066 1.15623952 1.14018066 1.13215124 1.05185681 0.99565074 0.91535632 0.88323853 0.85915025)
New Loadshape.643  npts=24  interval=1   ! código=152ET008017
~ pmult=(0.82911591 0.79562991 0.78012194 0.76449422 0.74583383 0.72115000 0.70217028 0.75300651 1.03040038 1.16694790 1.32112711 1.30456120 1.25251159 1.14317332 1.15876136 1.12882271 1.08722888 1.08618419 1.11909669 1.13703712 1.10872458 1.04070711 0.95186623 0.87132702)
~ qmult=(0.82977479 0.79545729 0.78050801 0.76427929 0.74525415 0.72171958 0.70195598 0.75355298 1.03048943 1.16784375 1.32183181 1.30449798 1.25241163 1.14311889 1.15762741 1.12828520 1.08686956 1.08607711 1.11949990 1.13721551 1.10803488 1.04020189 0.95269453 0.87079843)
New Loadshape.502  npts=24  interval=1   ! código=152ET015654
~ pmult=(0.90770671 0.84879526 0.81793580 0.79996330 0.77647202 0.75404949 0.77070788 0.80432570 0.95500940 1.03897755 1.13078848 1.12109248 1.12934847 1.09726311 1.10800564 1.09963189 1.07673064 1.09684184 1.14216377 1.23345582 1.16059518 1.10609909 1.06212705 0.96191344)
~ qmult=(0.90772175 0.84935708 0.81874596 0.79978316 0.77626891 0.75373298 0.77113565 0.80374085 0.95500911 1.03933591 1.13059768 1.12049130 1.12929301 1.09767982 1.10817142 1.09969474 1.07653050 1.09711860 1.14144203 1.23367474 1.16067158 1.10611723 1.06180741 0.96187859)
New Loadshape.478  npts=24  interval=1   ! código=152ET043841
~ pmult=(0.94874731 0.88506622 0.85019860 0.83170553 0.80541640 0.77991646 0.79621490 0.81596756 0.93605844 0.99290381 1.07623773 1.05985590 1.07664894 1.05710114 1.07007274 1.05863453 1.04105454 1.06611280 1.13336419 1.25745796 1.19231636 1.14822882 1.11390030 1.00681885)
~ qmult=(0.95007531 0.88515733 0.85044354 0.83202742 0.80610724 0.77859051 0.79582310 0.81547230 0.93716896 0.99203077 1.07658395 1.05950109 1.07664666 1.05679386 1.06980739 1.05770117 1.04169843 1.06735077 1.13359915 1.25752953 1.19143680 1.14860318 1.11350999 1.00634155)
New Loadshape.634  npts=24  interval=1   ! código=152ET085310
~ pmult=(0.74215392 0.71610224 0.70557558 0.68931388 0.67605621 0.66168442 0.65530733 0.73570871 1.05666009 1.25079486 1.41011441 1.41053110 1.35557339 1.23597825 1.24258226 1.22905005 1.17927789 1.16960277 1.14867661 1.10430977 1.04227645 0.95007168 0.85068992 0.78190819)
~ qmult=(0.74260358 0.71494839 0.70549595 0.68879849 0.67510479 0.66214950 0.65489914 0.73519031 1.05710637 1.25267133 1.41006039 1.41228208 1.35704351 1.23727672 1.24314874 1.22689111 1.17883238 1.16872101 1.14862264 1.10382175 1.04432900 0.94994565 0.84863311 0.78142407)
New Loadshape.497  npts=24  interval=1   ! código=152ET085611
~ pmult=(0.89590550 0.83693152 0.80395045 0.78556769 0.76281189 0.74189036 0.75707179 0.79591178 0.95810277 1.05114272 1.14409953 1.13355598 1.14187501 1.10792708 1.11141632 1.11001323 1.08938253 1.10616059 1.14789229 1.23599831 1.16135081 1.10606287 1.05789599 0.95708299)
~ qmult=(0.89574564 0.83657289 0.80476916 0.78542890 0.76290849 0.74212273 0.75673238 0.79616824 0.95808727 1.05125311 1.14387872 1.13286855 1.14205874 1.10789882 1.11033374 1.11025602 1.09001075 1.10662452 1.14862332 1.23565731 1.16123057 1.10556185 1.05751475 0.95769351)
New Loadshape.736  npts=24  interval=1   ! código=152ET084376
~ pmult=(0.91097406 0.86930491 0.84918875 0.83482009 0.81039336 0.77878223 0.75866613 0.78021911 0.99718617 1.07765070 1.21702685 1.18972636 1.15093097 1.06328205 1.09058254 1.04747652 1.01155482 1.02304978 1.09776687 1.17392089 1.16098905 1.11213552 1.04316588 0.95120639)
~ qmult=(0.91062397 0.87015180 0.84991572 0.83642497 0.80944355 0.77908934 0.75885326 0.77908934 0.99831365 1.07588536 1.21753795 1.19055653 1.15008428 1.06239461 1.08937603 1.04890386 1.01180440 1.02192244 1.09949407 1.17369307 1.16020232 1.11298482 1.04215852 0.95109614)
New Loadshape.459  npts=24  interval=1   ! código=152ET047397
~ pmult=(0.88199315 0.82856850 0.80119090 0.78353502 0.76147577 0.74122078 0.75672265 0.79652463 0.96938976 1.06996703 1.17049396 1.16387484 1.16402238 1.12115704 1.13244631 1.12256230 1.09397199 1.11112715 1.14353449 1.21235178 1.13834911 1.07700428 1.02605935 0.93245682)
~ qmult=(0.88209626 0.82773776 0.80189162 0.78320416 0.76156389 0.73971013 0.75647861 0.79703986 0.96943472 1.07063276 1.16985867 1.16414817 1.16504736 1.12115642 1.13295793 1.12311859 1.09365402 1.11068860 1.14459671 1.21139027 1.13857425 1.07576435 1.02621234 0.93304258)
New Loadshape.378  npts=24  interval=1   ! código=152ET011023
~ pmult=(0.97552230 0.90826721 0.86951831 0.85126656 0.82381488 0.79516054 0.80751823 0.81953156 0.92684307 0.96511763 1.04639781 1.02405735 1.04395539 1.02872059 1.04043543 1.02783239 1.01626167 1.04293930 1.12741252 1.27298030 1.21718561 1.18158330 1.14992441 1.03775364)
~ qmult=(0.97602863 0.90742278 0.87010349 0.85180950 0.82284943 0.79580684 0.80686145 0.81970947 0.92656391 0.96521581 1.04517700 1.02388674 1.04341976 1.02867376 1.04113987 1.02774156 1.01503853 1.04254277 1.12826718 1.27427431 1.21754622 1.18072246 1.15202192 1.03717661)
New Loadshape.381  npts=24  interval=1   ! código=152ET085676
~ pmult=(0.86139265 0.80860635 0.78297188 0.76482031 0.74356781 0.72569571 0.74641591 0.79470146 0.97311292 1.08845514 1.18744623 1.18632095 1.18778931 1.14510649 1.15493761 1.15020796 1.11912725 1.13480901 1.15246539 1.20594364 1.12148422 1.05370694 1.00098527 0.90992959)
~ qmult=(0.86132855 0.80899468 0.78323175 0.76368982 0.74429748 0.72666129 0.74655458 0.79487221 0.97299830 1.08863777 1.18647617 1.18656134 1.18832157 1.14499442 1.15468519 1.14958530 1.11981519 1.13443929 1.15243857 1.20535415 1.12146574 1.05309020 1.00094490 0.91056155)
New Loadshape.380  npts=24  interval=1   ! código=152ET001559
~ pmult=(0.82284442 0.77086043 0.74236597 0.72296992 0.70505693 0.69162819 0.70887267 0.77329427 0.98617434 1.12935342 1.23342365 1.23312832 1.23208809 1.17983713 1.17327263 1.18439689 1.15819537 1.16455338 1.16785436 1.20444314 1.11322053 1.03998118 0.97640259 0.88578217)
~ qmult=(0.82293579 0.77106655 0.74277165 0.72273826 0.70511091 0.69176785 0.70859557 0.77323070 0.98581638 1.12935461 1.23381031 1.23337649 1.23172570 1.17988509 1.17307596 1.18431817 1.15865146 1.16468783 1.16771895 1.20397353 1.11327518 1.03987750 0.97632472 0.88591085)
New Loadshape.554  npts=24  interval=1   ! código=152ET024016
~ pmult=(0.72979177 0.69824262 0.68971793 0.67206541 0.65886536 0.65150713 0.67913010 0.76552291 1.03479553 1.23572191 1.36312306 1.38592969 1.35938768 1.27660995 1.28947350 1.28519827 1.22785652 1.23134997 1.17337798 1.11449383 1.00459021 0.89799071 0.81857827 0.75667971)
~ qmult=(0.72971055 0.69874588 0.68947144 0.67236101 0.65872380 0.65172109 0.67891817 0.76590608 1.03444667 1.23581234 1.36349230 1.38553971 1.35934263 1.27644144 1.28950230 1.28548921 1.22785555 1.23120281 1.17365374 1.11382764 1.00502644 0.89731129 0.81844180 0.75705611)
New Loadshape.707  npts=24  interval=1   ! código=152ET019354
~ pmult=(0.86664266 0.82897065 0.81212470 0.79688056 0.77502767 0.74721937 0.72878243 0.76609523 1.01481099 1.12582948 1.27255479 1.25157303 1.20524195 1.10704194 1.12831455 1.09194670 1.05337791 1.05818596 1.11011325 1.15417012 1.13165045 1.07257304 0.99333502 0.90753753)
~ qmult=(0.86756459 0.82847863 0.81153084 0.79659663 0.77520890 0.74742833 0.72886439 0.76537705 1.01492734 1.12555368 1.27293903 1.25141828 1.20560558 1.10782398 1.12783310 1.09203461 1.05364838 1.05788944 1.10937420 1.15373602 1.13211800 1.07232254 0.99401663 0.90770983)
New Loadshape.386  npts=24  interval=1   ! código=152IP19G389
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.257  npts=24  interval=1   ! código=152EP040208
~ pmult=(0.31970261 0.32342008 0.31970261 0.31598515 0.33457248 0.40148700 0.47583642 1.02602229 1.45724909 1.71375471 1.82899622 1.86245349 1.81784390 1.82156129 1.89591075 1.83271376 1.69888471 1.36802977 1.01115243 0.68401489 0.48327139 0.36059481 0.32713754 0.31970261)
~ qmult=(-0.04234671 -0.04234671 -0.04234671 -0.04234671 -0.04234671 -0.06352007 0.07410675 1.11160122 1.77856191 2.15968247 2.31848257 2.37141587 2.19144245 2.20202911 2.41376271 2.38200273 2.26554927 1.67269510 0.98456109 0.35994707 0.04234671 0.01058668 -0.03176004 -0.03176004)
New Loadshape.520  npts=24  interval=1   ! código=152ET047398
~ pmult=(0.74024910 0.71146782 0.70200182 0.68496380 0.67187752 0.66003905 0.66729241 0.74922308 1.04641259 1.24204803 1.38733466 1.39684474 1.35324129 1.24977652 1.25971451 1.24906448 1.19513838 1.19191484 1.15759934 1.10841234 1.02883571 0.93160507 0.84033617 0.77460674)
~ qmult=(0.74045007 0.71117958 0.70186854 0.68557733 0.67174438 0.66022875 0.66650653 0.74881288 1.04645241 1.24225944 1.38795619 1.39681196 1.35291429 1.24916786 1.26032898 1.24830253 1.19593376 1.19238863 1.15737186 1.10829631 1.02845708 0.93190629 0.84072836 0.77435600)
New Loadshape.256  npts=24  interval=1   ! código=152EP012210
~ pmult=(0.60367096 0.61454795 0.61454795 0.61454795 0.60910943 0.60910943 0.60910943 0.73963291 1.32698842 1.61522773 1.64242017 1.65329710 1.67505098 1.69136638 1.68048944 1.63698160 1.54996601 0.87015640 0.61998641 0.61454795 0.61454795 0.60910943 0.59823249 0.58735556)
~ qmult=(0.21551020 0.21551020 0.21551020 0.21551020 0.19591837 0.21551020 0.21551020 0.45061225 1.74367340 2.31183679 2.31183679 2.33142859 2.29224480 2.31183679 2.33142859 2.31183679 2.27265300 0.62693875 0.21551020 0.21551020 0.21551020 0.19591837 0.19591837 0.17632653)
New Loadshape.563  npts=24  interval=1   ! código=152ET009232
~ pmult=(0.91901069 0.87111641 0.85166904 0.83674022 0.81115737 0.78288635 0.78947084 0.80960664 0.97379612 1.04651792 1.15933711 1.14705729 1.13172533 1.07740327 1.11245725 1.07271075 1.03374773 1.05739492 1.11226265 1.18913420 1.14218848 1.08704191 1.03775481 0.94781271)
~ qmult=(0.91908693 0.87132054 0.85162203 0.83663785 0.81120884 0.78283879 0.78960303 0.80929936 0.97322515 1.04630597 1.15935907 1.14751600 1.13118796 1.07763154 1.11222927 1.07251756 1.03350991 1.05787788 1.11275099 1.18939908 1.14206754 1.08681927 1.03796781 0.94801764)
New Loadshape.647  npts=24  interval=1   ! código=152ET011783
~ pmult=(0.75045548 0.72494808 0.71411803 0.69786987 0.68397696 0.66665619 0.64668121 0.72421343 1.06381169 1.25465419 1.42446314 1.41635912 1.35071029 1.21782899 1.22167276 1.20437414 1.15729167 1.14373933 1.13835461 1.10131332 1.06032931 0.97387010 0.86621480 0.79609331)
~ qmult=(0.75071537 0.72477626 0.71434766 0.69740637 0.68405519 0.66693856 0.64665177 0.72392536 1.06341340 1.25438679 1.42492700 1.41596971 1.35087743 1.21821115 1.22083905 1.20466124 1.15767020 1.14388263 1.13871590 1.10078596 1.06030817 0.97361154 0.86678192 0.79614137)
New Loadshape.728  npts=24  interval=1   ! código=152ET081551
~ pmult=(0.67255973 0.64485743 0.64018347 0.62167027 0.61216727 0.61277293 0.65417128 0.76082965 1.04763660 1.28695545 1.41175978 1.44999758 1.42638170 1.34339058 1.35311124 1.35959756 1.29437176 1.29561483 1.19585956 1.09304599 0.95405522 0.82880562 0.74591733 0.69428718)
~ qmult=(0.67255976 0.64485737 0.64018344 0.62167029 0.61216722 0.61277297 0.65417129 0.76082963 1.04763655 1.28695544 1.41175974 1.44999763 1.42638178 1.34339057 1.35311125 1.35959757 1.29437180 1.29561486 1.19585954 1.09304597 0.95405518 0.82880562 0.74591733 0.69428719)
New Loadshape.500  npts=24  interval=1   ! código=152ET035973
~ pmult=(0.80012613 0.76088295 0.74003488 0.72264966 0.70615355 0.68803704 0.68033162 0.74640376 1.02429052 1.18255020 1.32360077 1.31357604 1.27666449 1.18067994 1.17897664 1.17320331 1.13875417 1.13420247 1.14608328 1.15652173 1.10169603 1.02721197 0.94031075 0.85705808)
~ qmult=(0.80001184 0.75988457 0.74037571 0.72244024 0.70573760 0.68829242 0.68088840 0.74679252 1.02417944 1.18260608 1.32330617 1.31348229 1.27706556 1.18075907 1.17845783 1.17285913 1.13907428 1.13447853 1.14688082 1.15653392 1.10127512 1.02712261 0.94035746 0.85713839)
New Loadshape.735  npts=24  interval=1   ! código=152ET038040
~ pmult=(0.67255973 0.64485739 0.64018343 0.62167022 0.61216727 0.61277293 0.65417129 0.76082960 1.04763664 1.28695544 1.41175980 1.44999755 1.42638175 1.34339063 1.35311129 1.35959752 1.29437173 1.29561490 1.19585957 1.09304598 0.95405524 0.82880561 0.74591733 0.69428718)
~ qmult=(0.67255972 0.64485738 0.64018345 0.62167031 0.61216725 0.61277295 0.65417129 0.76082963 1.04763659 1.28695545 1.41175969 1.44999772 1.42638182 1.34339052 1.35311131 1.35959758 1.29437177 1.29561478 1.19585956 1.09304594 0.95405520 0.82880556 0.74591731 0.69428720)
New Loadshape.678  npts=24  interval=1   ! código=152ET085366
~ pmult=(0.80565477 0.77551691 0.76073966 0.74539400 0.72793940 0.70462433 0.67607002 0.73495391 1.04685727 1.20077390 1.36809003 1.34850441 1.28439324 1.15800846 1.16738708 1.14034633 1.09963383 1.09044308 1.12009455 1.12305719 1.10303850 1.03285398 0.93229246 0.85333270)
~ qmult=(0.80532807 0.77501410 0.76071756 0.74570598 0.72871450 0.70483635 0.67724335 0.73491978 1.04740687 1.20124876 1.36786281 1.34787820 1.28394823 1.15737456 1.16695266 1.13960663 1.09822524 1.09039488 1.11965376 1.12390050 1.10348267 1.03302210 0.93285234 0.85371011)
New Loadshape.536  npts=24  interval=1   ! código=152ET043844
~ pmult=(0.77885546 0.72703541 0.69961401 0.67898305 0.66393731 0.65827736 0.69306862 0.77477161 0.98820916 1.16080095 1.25424970 1.26915399 1.27886280 1.23694996 1.22513868 1.25061952 1.22040335 1.22665488 1.19273028 1.19849597 1.07427423 0.98520095 0.92405925 0.83965349)
~ qmult=(0.77869788 0.72713458 0.69958136 0.67933874 0.66416012 0.65836629 0.69302020 0.77446390 0.98754508 1.16027231 1.25413188 1.26890066 1.27872655 1.23718735 1.22499080 1.25072172 1.22076020 1.22701110 1.19297165 1.19809805 1.07427393 0.98532633 0.92417371 0.84014561)
New Loadshape.353  npts=24  interval=1   ! código=RRAD  0001 1347
~ pmult=(0.73976040 0.70651071 0.69769074 0.68000058 0.66629663 0.65886688 0.69017132 0.77317615 1.02773782 1.22191280 1.34390424 1.36793548 1.34605433 1.27033276 1.28643107 1.28063831 1.22285539 1.22977844 1.17292514 1.11946659 1.00649748 0.90059277 0.82640494 0.76405904)
~ qmult=(0.73969638 0.70679982 0.69774276 0.67986929 0.66629603 0.65881886 0.69006962 0.77305888 1.02793601 1.22191632 1.34391548 1.36769881 1.34596433 1.27035216 1.28662781 1.28076636 1.22286536 1.22978191 1.17277327 1.11948300 1.00646502 0.90077735 0.82641767 0.76390751)
New Loadshape.337  npts=24  interval=1   ! código=RRAD  0001 1346
~ pmult=(0.72741695 0.69380287 0.68247716 0.66429192 0.65172776 0.64520856 0.67099026 0.76044779 1.03347970 1.23763727 1.36427157 1.38511161 1.36062899 1.27791829 1.28473241 1.28645033 1.23333751 1.23455919 1.17763255 1.12225506 1.01183245 0.90654781 0.82579624 0.76144575)
~ qmult=(0.72685078 0.69377759 0.68225428 0.66410711 0.65163466 0.64531428 0.67094545 0.76041121 1.03377558 1.23794172 1.36438325 1.38478290 1.36098714 1.27788235 1.28465802 1.28656757 1.23357662 1.23467644 1.17792170 1.12198573 1.01206355 0.90657265 0.82557841 0.76135101)
New Loadshape.339  npts=24  interval=1   ! código=RRAD  0001 1075
~ pmult=(0.78530316 0.73824388 0.71433398 0.69468568 0.67914931 0.66937996 0.69195362 0.76805533 1.00021339 1.16815975 1.27677366 1.28499925 1.27951918 1.22008024 1.21444267 1.22746203 1.19392389 1.19785929 1.17682586 1.18135474 1.07834406 0.99294741 0.92434413 0.84164551)
~ qmult=(0.78518781 0.73836860 0.71456016 0.69456390 0.67883809 0.66944017 0.69185578 0.76806523 1.00054096 1.16822518 1.27673578 1.28480846 1.27941008 1.22025721 1.21447666 1.22777712 1.19377585 1.19799136 1.17648601 1.18128918 1.07825471 0.99297298 0.92436395 0.84175476)
New Loadshape.354  npts=24  interval=1   ! código=RRAD  0001 1357
~ pmult=(0.73181651 0.69394001 0.68001278 0.66128733 0.64819161 0.64388450 0.67835574 0.76842629 1.02146919 1.22266561 1.33672446 1.36131357 1.34909147 1.28107953 1.28521557 1.29405335 1.24356523 1.24807441 1.18648112 1.13810386 1.01411921 0.90850351 0.83521718 0.76840796)
~ qmult=(0.73130741 0.69393773 0.67999830 0.66108694 0.64815255 0.64364924 0.67846970 0.76810685 1.02145248 1.22269599 1.33728060 1.36140952 1.34899061 1.28128732 1.28499540 1.29434304 1.24392176 1.24808400 1.18626571 1.13811495 1.01420317 0.90855798 0.83523315 0.76845560)
New Loadshape.446  npts=24  interval=1   ! código=152ET004794
~ pmult=(0.74908433 0.71103000 0.69487843 0.67647281 0.66246448 0.65486005 0.67934707 0.76348414 1.02149520 1.21160802 1.33176728 1.34803400 1.33005767 1.25635395 1.25894411 1.26416000 1.21813460 1.22030776 1.17656023 1.14367294 1.03638659 0.93811394 0.86204961 0.79073280)
~ qmult=(0.74943155 0.71067045 0.69441319 0.67632209 0.66295135 0.65431434 0.67926361 0.76379044 1.02142430 1.21203348 1.33240291 1.34838903 1.33075055 1.25606600 1.25867671 1.26401213 1.21818603 1.22052061 1.17641948 1.14315686 1.03602020 0.93808150 0.86164987 0.79105331)
New Loadshape.344  npts=24  interval=1   ! código=RRAD  0001 1348
~ pmult=(0.80073271 0.75511053 0.73395445 0.71509680 0.69836010 0.68626193 0.70952936 0.77777583 0.99782809 1.15365064 1.26266660 1.27096310 1.26367940 1.20565502 1.20982740 1.21250656 1.17441481 1.18306506 1.16726774 1.17526465 1.07711930 0.99314219 0.92846059 0.84766711)
~ qmult=(0.80133784 0.75509793 0.73380851 0.71527179 0.69869009 0.68579395 0.70933049 0.77774196 0.99780195 1.15425987 1.26275013 1.27070257 1.26361232 1.20536774 1.21003755 1.21268708 1.17439273 1.18287557 1.16707467 1.17518208 1.07707049 0.99302582 0.92829668 0.84779018)
New Loadshape.437  npts=24  interval=1   ! código=152ET024013
~ pmult=(0.76398580 0.72734790 0.71147290 0.69323374 0.67863073 0.66754941 0.67977712 0.75827453 1.02550793 1.20637694 1.33583341 1.34448532 1.31660224 1.23216900 1.23604012 1.23392795 1.18970299 1.19022416 1.16371459 1.14077268 1.05331715 0.96208562 0.88119776 0.80777001)
~ qmult=(0.76458524 0.72755475 0.71133251 0.69304902 0.67860087 0.66654077 0.67931555 0.75695008 1.02620328 1.20594603 1.33705691 1.34474911 1.31650494 1.23267292 1.23667657 1.23418288 1.19005198 1.19096983 1.16372320 1.14040320 1.05307923 0.96145315 0.88071728 0.80768071)
New Loadshape.326  npts=24  interval=1   ! código=RRAD  0001 1104
~ pmult=(0.74652318 0.71003395 0.69368462 0.67503591 0.66154909 0.65273018 0.66568549 0.75098005 1.03067978 1.22375409 1.35443925 1.36480545 1.33682506 1.24983419 1.24792078 1.25292593 1.20917819 1.20622550 1.17126235 1.13895201 1.04559891 0.95102611 0.86634842 0.79400149)
~ qmult=(0.74619579 0.71009692 0.69377649 0.67509230 0.66146141 0.65260001 0.66604156 0.75021531 1.03062425 1.22426306 1.35550442 1.36472425 1.33713735 1.25011652 1.24753873 1.25261025 1.20904415 1.20605652 1.17106294 1.13842100 1.04573753 0.95154946 0.86629140 0.79383840)
New Loadshape.533  npts=24  interval=1   ! código=152ET071559
~ pmult=(0.84726667 0.79390792 0.76377409 0.74414359 0.72450064 0.70763932 0.71368724 0.77064363 0.98307857 1.11104626 1.21984255 1.20957490 1.20387308 1.14743483 1.14105877 1.14696997 1.12646924 1.13129322 1.15615768 1.21393338 1.14036453 1.07601270 1.01207983 0.91524738)
~ qmult=(0.84811995 0.79468639 0.76471611 0.74447113 0.72381464 0.70553977 0.71420782 0.77068771 0.98398632 1.11109214 1.22085428 1.20936960 1.20467298 1.14756793 1.14066904 1.14570683 1.12626588 1.13166203 1.15491518 1.21276394 1.14109895 1.07717799 1.01110728 0.91484607)
New Loadshape.575  npts=24  interval=1   ! código=152ET006653
~ pmult=(0.87548536 0.82390537 0.79774150 0.78026836 0.75822244 0.73675403 0.74765543 0.78925807 0.97608700 1.08236020 1.18934210 1.18158844 1.17523291 1.12303723 1.13409984 1.12335089 1.09384970 1.10713809 1.14102689 1.20504281 1.13778657 1.07488731 1.01936854 0.92651093)
~ qmult=(0.87623660 0.82482253 0.79671648 0.77966974 0.75784890 0.73751759 0.74884549 0.78858495 0.97734389 1.08173025 1.19050397 1.18078867 1.17465825 1.12240753 1.13342646 1.12424101 1.09292006 1.10736113 1.14201126 1.20526879 1.13720300 1.07511712 1.01927866 0.92549767)
New Loadshape.577  npts=24  interval=1   ! código=152ET039193
~ pmult=(0.74352635 0.70746170 0.69620776 0.67798494 0.66340572 0.65749992 0.69163793 0.77558741 1.02121647 1.21257925 1.32921626 1.35239372 1.33745143 1.26859597 1.28191541 1.28147892 1.22772649 1.23516285 1.17710761 1.13157274 1.01314342 0.90844371 0.83655242 0.77213159)
~ qmult=(0.74318073 0.70673915 0.69701269 0.67628303 0.66290773 0.65820966 0.69111290 0.77538197 1.02055208 1.21320879 1.32904781 1.35219655 1.33724767 1.26989425 1.28140420 1.28153355 1.22836285 1.23459194 1.17973320 1.13123128 1.01275011 0.90768244 0.83729249 0.77244295)
New Loadshape.553  npts=24  interval=1   ! código=152ET071566
~ pmult=(0.98260875 0.92897077 0.90318560 0.88849184 0.85905561 0.82283006 0.81396243 0.81308437 0.95715210 0.98781960 1.10162016 1.07136065 1.05525860 1.00323018 1.03811331 0.99063695 0.96318705 0.98859988 1.09083137 1.21970126 1.20358432 1.17027985 1.12484632 1.02158895)
~ qmult=(0.98244209 0.92931470 0.90214369 0.88839806 0.85890724 0.82292398 0.81330460 0.81353578 0.95625097 0.98774247 1.10106652 1.07165435 1.05486109 1.00365433 1.03830935 0.99109295 0.96313040 0.98880525 1.09118287 1.21963357 1.20381359 1.17055861 1.12566417 1.02160938)
New Loadshape.614  npts=24  interval=1   ! código=152ET081562
~ pmult=(1.00087753 0.94493081 0.91799655 0.90339419 0.87304432 0.83494046 0.82618686 0.81921095 0.94898575 0.96779994 1.07802811 1.04548978 1.03251309 0.98607710 1.02324901 0.97314094 0.94703849 0.97535493 1.08655357 1.22852635 1.21547469 1.18621259 1.14551990 1.03945407)
~ qmult=(1.00093262 0.94487502 0.91806070 0.90344319 0.87304683 0.83503990 0.82628777 0.81906200 0.94921404 0.96805975 1.07772116 1.04544648 1.03255590 0.98575819 1.02317587 0.97293262 0.94711013 0.97520544 1.08634025 1.22845570 1.21581479 1.18644741 1.14519072 1.03982352)
New Loadshape.336  npts=24  interval=1   ! código=RRAD  0001 1355
~ pmult=(0.72531680 0.68910215 0.67413164 0.65510784 0.64285994 0.63786083 0.66205494 0.75496332 1.03049898 1.23765958 1.36134998 1.38041821 1.35919846 1.27901741 1.27741127 1.28781537 1.24042272 1.23890791 1.18381723 1.13442026 1.02235865 0.91903142 0.83721629 0.76905879)
~ qmult=(0.72514254 0.68928697 0.67422614 0.65518213 0.64330398 0.63774552 0.66205165 0.75491098 1.03037529 1.23740753 1.36132671 1.38045637 1.35905870 1.27891946 1.27723316 1.28761831 1.24024530 1.23901107 1.18360832 1.13492082 1.02251532 0.91892673 0.83719257 0.76933443)
New Loadshape.349  npts=24  interval=1   ! código=RRAD  0001 1356
~ pmult=(0.75347090 0.71122446 0.69334785 0.67410567 0.66019384 0.65472483 0.68786653 0.77271704 1.00965471 1.19715654 1.30525109 1.32551822 1.31925365 1.25991568 1.26121162 1.27204538 1.22762772 1.23362928 1.18460168 1.15678731 1.03664351 0.93771217 0.86878166 0.79655866)
~ qmult=(0.75350160 0.71092342 0.69426092 0.67424692 0.66093303 0.65437271 0.68719290 0.77157614 1.00965406 1.19731101 1.30485399 1.32617195 1.31943177 1.25960567 1.26153630 1.27141641 1.22805737 1.23284634 1.18495515 1.15751964 1.03677461 0.93722047 0.86949123 0.79614641)
New Loadshape.372  npts=24  interval=1   ! código=RRAD  0001 1354
~ pmult=(0.69729828 0.66369006 0.65353904 0.63444834 0.62368816 0.62293918 0.66322631 0.76427830 1.03312596 1.25699139 1.37379424 1.40675500 1.39167677 1.31895173 1.32332489 1.33485229 1.27805493 1.28054788 1.19580746 1.11866151 0.98230441 0.86548069 0.78797826 0.72858493)
~ qmult=(0.69729827 0.66369007 0.65353902 0.63444836 0.62368825 0.62293911 0.66322628 0.76427824 1.03312577 1.25699126 1.37379421 1.40675510 1.39167687 1.31895176 1.32332494 1.33485238 1.27805498 1.28054786 1.19580745 1.11866159 0.98230437 0.86548057 0.78797829 0.72858500)
New Loadshape.351  npts=24  interval=1   ! código=RRAD  0001 1353
~ pmult=(0.72869644 0.69056599 0.67468710 0.65533931 0.64296521 0.63817378 0.66586789 0.75845436 1.02538496 1.23006307 1.34923881 1.36931309 1.35319338 1.27873457 1.27610104 1.28885242 1.24268393 1.24261951 1.18649197 1.14098079 1.02455612 0.92113048 0.84252431 0.77338146)
~ qmult=(0.72855330 0.69077775 0.67483688 0.65542065 0.64308872 0.63801340 0.66572865 0.75849858 1.02561549 1.23031922 1.34886363 1.36929870 1.35289013 1.27860995 1.27624012 1.28876296 1.24249943 1.24294851 1.18639232 1.14089010 1.02439207 0.92126195 0.84259800 0.77349951)
New Loadshape.396  npts=24  interval=1   ! código=152ET081557
~ pmult=(0.99541428 0.93109120 0.89577882 0.87915237 0.84978857 0.81589797 0.81434632 0.81611764 0.93434335 0.95940974 1.05388206 1.02298137 1.02756076 0.99819169 1.01767050 0.98987658 0.97565523 1.00180055 1.10726872 1.26171789 1.23087265 1.20242981 1.16609644 1.05265547)
~ qmult=(0.99523862 0.93121028 0.89626042 0.87923083 0.85006357 0.81544707 0.81459140 0.81645191 0.93373237 0.95948331 1.05374149 1.02302886 1.02772501 0.99798398 1.01765999 0.99007462 0.97591808 1.00165628 1.10737710 1.26158493 1.23057210 1.20246672 1.16580357 1.05269748)
New Loadshape.340  npts=24  interval=1   ! código=RRAD  0001 1352
~ pmult=(0.71636688 0.68527714 0.67437840 0.65629928 0.64428791 0.63821738 0.65873239 0.75188013 1.04228557 1.25433008 1.38817290 1.40749003 1.37636535 1.28477947 1.28866122 1.29075589 1.23732172 1.23484383 1.17683442 1.11389909 1.00876296 0.90248490 0.81528912 0.75228395)
~ qmult=(0.71680058 0.68514092 0.67422178 0.65665427 0.64453026 0.63780453 0.65835193 0.75115642 1.04208110 1.25420563 1.38840813 1.40689227 1.37636468 1.28465225 1.28862509 1.29059383 1.23789774 1.23530601 1.17706376 1.11401446 1.00877145 0.90256239 0.81564148 0.75225904)
New Loadshape.338  npts=24  interval=1   ! código=RRAD  0001 1351
~ pmult=(0.75053597 0.71291394 0.69529836 0.67624999 0.66292636 0.65326096 0.66426260 0.74880742 1.02908762 1.22012361 1.35111071 1.35850453 1.33109499 1.24393511 1.23940515 1.24601525 1.20498604 1.20101178 1.17106701 1.14433457 1.05420031 0.96197425 0.87689046 0.80200299)
~ qmult=(0.75061356 0.71316674 0.69497335 0.67640798 0.66279365 0.65321411 0.66420502 0.74869724 1.02908590 1.22006917 1.35108115 1.35834063 1.33117727 1.24404083 1.23937973 1.24597823 1.20507496 1.20099197 1.17093334 1.14431772 1.05399970 0.96188149 0.87689099 0.80268528)
New Loadshape.345  npts=24  interval=1   ! código=RRAD  0001 1350
~ pmult=(0.74742400 0.70878089 0.69265207 0.67377115 0.66030997 0.65305990 0.67781315 0.76289046 1.02131267 1.21289305 1.33275564 1.34936004 1.33209086 1.25831436 1.26001811 1.26672666 1.22081015 1.22298827 1.17805283 1.14418525 1.03557243 0.93715885 0.86106961 0.78998963)
~ qmult=(0.74712878 0.70884199 0.69292131 0.67384579 0.66030223 0.65290346 0.67785332 0.76300222 1.02119454 1.21291102 1.33247823 1.34928613 1.33199567 1.25857565 1.25977958 1.26713852 1.22110811 1.22293614 1.17804802 1.14391614 1.03578799 0.93710828 0.86094991 0.78998697)
New Loadshape.328  npts=24  interval=1   ! código=RRAD  0001 2723
~ pmult=(0.75853305 0.71598459 0.69500365 0.67552581 0.66163895 0.65369819 0.67451363 0.75877153 1.01439762 1.20021698 1.31681497 1.32813265 1.31477548 1.24444073 1.23777905 1.25147929 1.21359963 1.21367677 1.17994671 1.16292634 1.05857702 0.96648255 0.89021886 0.81286595)
~ qmult=(0.75850307 0.71578483 0.69529042 0.67547031 0.66133545 0.65400564 0.67459082 0.75877284 1.01431353 1.20007951 1.31693423 1.32777248 1.31476211 1.24449419 1.23787987 1.25155083 1.21388115 1.21370460 1.18017046 1.16296772 1.05863374 0.96624265 0.88999729 0.81286226)
New Loadshape.334  npts=24  interval=1   ! código=RRAD  0001 1101
~ pmult=(0.73026284 0.70155860 0.69172093 0.67433272 0.66157274 0.65110996 0.65869133 0.74499143 1.04930831 1.25212749 1.39812100 1.40871607 1.36539398 1.26018998 1.26663773 1.25979082 1.20704067 1.20189048 1.16207001 1.10743869 1.02434310 0.92448485 0.83161552 0.76659075)
~ qmult=(0.73029131 0.70121376 0.69156898 0.67426715 0.66159375 0.65103438 0.65869515 0.74485411 1.04949210 1.25216749 1.39806251 1.40867246 1.36554739 1.26025487 1.26678345 1.25980181 1.20702934 1.20197391 1.16224530 1.10731613 1.02455411 0.92431718 0.83183513 0.76642822)
New Loadshape.332  npts=24  interval=1   ! código=RRAD  0001 1020
~ pmult=(0.81696959 0.77990944 0.76373812 0.74724411 0.72899873 0.70897874 0.70552823 0.76214786 1.02071494 1.16532925 1.30436242 1.29753935 1.25982453 1.16760121 1.18103025 1.16095341 1.11877680 1.12162239 1.13545845 1.14637600 1.09285944 1.01803589 0.93773459 0.85826623)
~ qmult=(0.81708156 0.77993713 0.76369561 0.74713977 0.72890608 0.70896705 0.70575027 0.76226086 1.02063968 1.16518885 1.30438361 1.29766212 1.25977056 1.16757961 1.18089050 1.16099365 1.11889116 1.12158255 1.13564272 1.14624294 1.09289233 1.01796255 0.93768239 0.85825643)
New Loadshape.713  npts=24  interval=1   ! código=RRAD  0001 1847
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.327  npts=24  interval=1   ! código=RRAD  0001 1711
~ pmult=(0.69985879 0.67227643 0.66519352 0.64726511 0.63642699 0.63119811 0.65320933 0.74997986 1.05124914 1.27344958 1.41166790 1.43480315 1.39877034 1.30126370 1.30881939 1.30815800 1.24929953 1.24609619 1.17756521 1.09800800 0.99003368 0.87780189 0.78797767 0.72962851)
~ qmult=(0.69981623 0.67232751 0.66528265 0.64734821 0.63639272 0.63113042 0.65322358 0.74996950 1.05124448 1.27343492 1.41153035 1.43486588 1.39862261 1.30120078 1.30889429 1.30829345 1.24917739 1.24604405 1.17763424 1.09787355 0.99007826 0.87799323 0.78790097 0.72972074)
New Loadshape.331  npts=24  interval=1   ! código=RRAD  0001 1105
~ pmult=(0.69913286 0.66629766 0.65619115 0.63729051 0.62641746 0.62459030 0.66053531 0.76060003 1.03619333 1.25905537 1.38003460 1.41012198 1.39114275 1.31351167 1.31735375 1.32725700 1.27108083 1.27211331 1.19216207 1.11671930 0.98690238 0.87189846 0.79165253 0.73174539)
~ qmult=(0.69923071 0.66629412 0.65609004 0.63724682 0.62646350 0.62466094 0.66059390 0.76053086 1.03619580 1.25897272 1.37989233 1.41003676 1.39121730 1.31353119 1.31743442 1.32717488 1.27107696 1.27210127 1.19233828 1.11684735 0.98677108 0.87176874 0.79179332 0.73173671)
New Loadshape.712  npts=24  interval=1   ! código=RRAD  0001 1349
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.333  npts=24  interval=1   ! código=RRAD  0001 1103
~ pmult=(0.67255972 0.64485739 0.64018341 0.62167021 0.61216726 0.61277296 0.65417132 0.76082961 1.04763663 1.28695543 1.41175985 1.44999751 1.42638169 1.34339054 1.35311130 1.35959757 1.29437179 1.29561480 1.19585955 1.09304596 0.95405533 0.82880565 0.74591729 0.69428722)
~ qmult=(0.67255968 0.64485739 0.64018346 0.62167031 0.61216725 0.61277300 0.65417126 0.76082966 1.04763641 1.28695545 1.41175973 1.44999763 1.42638176 1.34339066 1.35311130 1.35959743 1.29437185 1.29561477 1.19585959 1.09304595 0.95405525 0.82880558 0.74591737 0.69428724)
New Loadshape.496  npts=24  interval=1   ! código=152ET000265
~ pmult=(0.88302848 0.83611149 0.81213669 0.79678230 0.77467334 0.75108389 0.76129023 0.79653902 0.98070964 1.07839919 1.18991840 1.18160860 1.16861178 1.11429371 1.13724697 1.11358657 1.07733294 1.09665219 1.13049193 1.19247106 1.12814807 1.06650080 1.00998064 0.92240207)
~ qmult=(0.88412434 0.83622556 0.81244255 0.79788550 0.77485449 0.75224764 0.76130209 0.79761479 0.97997472 1.07658197 1.18984090 1.18114272 1.16890722 1.11526227 1.13669403 1.11035523 1.07788966 1.09536675 1.12706407 1.19087246 1.12736656 1.06869132 1.01341912 0.92387404)
New Loadshape.559  npts=24  interval=1   ! código=152ET084395
~ pmult=(0.84090379 0.79719307 0.77676400 0.75979243 0.74028063 0.72104733 0.72966793 0.78098480 0.99766847 1.12560656 1.24483609 1.24169834 1.22279011 1.15540585 1.16969593 1.15433374 1.11528810 1.12574012 1.14159745 1.17265333 1.10443814 1.03234349 0.96656063 0.88270970)
~ qmult=(0.84113032 0.79660354 0.77743173 0.75961267 0.74054776 0.72053702 0.73029976 0.78021116 0.99862949 1.12600141 1.24488122 1.24245278 1.22316418 1.15378890 1.16951107 1.15359801 1.11549622 1.12600089 1.14212993 1.17268357 1.10481784 1.03190164 0.96590373 0.88266517)
New Loadshape.631  npts=24  interval=1   ! código=152ET024011
~ pmult=(0.68152992 0.65376854 0.64827316 0.63037294 0.62020836 0.61884169 0.65886936 0.76199637 1.04516464 1.27851228 1.40308906 1.43908478 1.41527452 1.33307899 1.34345390 1.34777304 1.28373064 1.28590876 1.19238471 1.09590369 0.96151485 0.83943593 0.75733958 0.70449028)
~ qmult=(0.68229266 0.65321942 0.64870081 0.63080268 0.61932413 0.61990972 0.65764142 0.76304751 1.04490835 1.27856751 1.40380797 1.43848416 1.41565296 1.33312768 1.34252553 1.34879627 1.28344622 1.28464792 1.19278944 1.09568278 0.96130972 0.84022127 0.75779564 0.70329821)
New Loadshape.753  npts=24  interval=1   ! código=152ET049690
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.542  npts=24  interval=1   ! código=152ET132445
~ pmult=(0.75305632 0.72031810 0.70682828 0.68906542 0.67688614 0.66860585 0.68866965 0.77191194 1.01261826 1.20502906 1.33208270 1.34761288 1.32059453 1.23785877 1.24260324 1.24353461 1.22422558 1.22400169 1.17952192 1.13457307 1.03523685 0.93731272 0.85684682 0.79100561)
~ qmult=(0.75423699 0.72278469 0.70930062 0.69081258 0.67789273 0.67183191 0.69055027 0.77440051 1.01016842 1.20230102 1.32780258 1.34400122 1.31819035 1.23397689 1.23922449 1.23960581 1.22583986 1.22435768 1.18006307 1.13649677 1.03640161 0.93887943 0.85721906 0.79366143)
New Loadshape.656  npts=24  interval=1   ! código=152ET044707
~ pmult=(0.72953628 0.70878720 0.69882766 0.68222846 0.67060899 0.65234985 0.61749142 0.70214753 1.08392985 1.28976035 1.47816164 1.46322229 1.38105612 1.22585332 1.22170352 1.20593424 1.16028635 1.13704741 1.13455754 1.08558978 1.06152090 0.97437493 0.85237061 0.78265377)
~ qmult=(0.73063807 0.70920604 0.69946422 0.68192890 0.67023865 0.65270334 0.61763272 0.70141255 1.08329273 1.28981980 1.47881150 1.46322453 1.38139308 1.22552361 1.22162684 1.20603996 1.15927913 1.13784710 1.13395033 1.08524112 1.06186070 0.97418410 0.85143696 0.78324401)
New Loadshape.635  npts=24  interval=1   ! código=152IP19G295
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.571  npts=24  interval=1   ! código=152IP19G296
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.680  npts=24  interval=1   ! código=152IP19G541
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.689  npts=24  interval=1   ! código=152IP19G542
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.696  npts=24  interval=1   ! código=152IP19G543
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.700  npts=24  interval=1   ! código=152IP19G544
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.600  npts=24  interval=1   ! código=152IP19G549
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.638  npts=24  interval=1   ! código=152IP19G550
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.528  npts=24  interval=1   ! código=152ET017931
~ pmult=(0.85871024 0.81512056 0.79363499 0.77684910 0.75607048 0.73235342 0.72568880 0.76982278 1.00253368 1.11945028 1.25092061 1.23575698 1.20544360 1.12473385 1.13611325 1.11622215 1.08294100 1.08889773 1.12813743 1.17523757 1.13146131 1.06921979 0.99692745 0.90775294)
~ qmult=(0.85886758 0.81498455 0.79378473 0.77632443 0.75605265 0.73232388 0.72629157 0.77032639 1.00194774 1.12004542 1.25059798 1.23483966 1.20601208 1.12498563 1.13658243 1.11603554 1.08307422 1.08844806 1.12832461 1.17469346 1.13194257 1.06896945 0.99681426 0.90773110)
New Loadshape.295  npts=24  interval=1   ! código=152EP011562
~ pmult=(0.59911896 0.59030836 0.58590308 0.60792951 0.65198239 0.64757711 0.88105726 1.07488986 1.07929514 1.48458153 1.57268728 1.11013217 0.98678412 1.18061672 1.27753302 1.38766523 1.31277533 1.20264319 1.32599117 1.22026431 0.97797356 0.81057271 0.73568281 0.69603522)
~ qmult=(2.46498599 6.11764711 6.52100861 6.25210067 6.09523819 6.00560207 2.64425781 -0.64985994 -1.43417364 -0.40336134 0.20168067 -0.80672268 -1.45658267 -0.89635859 -0.40336134 0.02240896 0.29131653 -0.17927170 -0.35854341 -0.67226891 -0.87394956 -1.52380955 -1.63585438 -1.32212890)
New Loadshape.530  npts=24  interval=1   ! código=152ET001471
~ pmult=(0.88026176 0.84150417 0.82378880 0.80830153 0.78666889 0.75846224 0.74241190 0.77627170 1.00263365 1.10587949 1.24841527 1.22785617 1.18502620 1.09265633 1.11493818 1.07842675 1.05081963 1.05825594 1.11160988 1.16158481 1.13807879 1.08070328 1.00573689 0.91970775)
~ qmult=(0.88056964 0.84163094 0.82400502 0.80976152 0.78758714 0.75941423 0.74344046 0.77628515 1.00202681 1.10568533 1.24704248 1.22645159 1.18324121 1.09096960 1.11423498 1.07806209 1.05101066 1.05848380 1.11275980 1.16215167 1.13850189 1.08106872 1.00585052 0.91976474)
New Loadshape.296  npts=24  interval=1   ! código=152EP007974
~ pmult=(0.38334283 0.38334283 0.38248717 0.39960069 0.77267543 0.95065605 1.37678264 1.40245297 1.43582426 1.48031940 1.54706224 1.57358814 1.55048488 1.49657727 1.44951518 1.36138047 1.28094697 1.17912146 0.99686251 0.82915005 0.56816885 0.42869366 0.38762122 0.38334283)
~ qmult=(-4.03598600 -4.01937704 -4.03598600 -4.03598600 -1.46159165 -0.21591695 4.23529393 4.71695492 4.89965388 5.06574387 5.51418662 5.92941175 5.51418662 5.28166107 5.16539768 4.41799288 3.53771604 2.67404847 1.26228373 -0.89688581 -3.28858121 -4.08581291 -4.06920394 -4.06920394)
New Loadshape.432  npts=24  interval=1   ! código=152ET026404
~ pmult=(0.75703189 0.71105185 0.68874022 0.66870242 0.65488834 0.64980614 0.68373996 0.76996791 1.00266914 1.18894899 1.29137346 1.31010191 1.31050836 1.25675008 1.25002566 1.26993067 1.23226891 1.23681562 1.19105773 1.17421389 1.05029146 0.95429133 0.88700693 0.80981713)
~ qmult=(0.75701916 0.71113658 0.68865436 0.66866559 0.65468123 0.64991738 0.68357002 0.77014754 1.00274900 1.18881558 1.29157495 1.31013463 1.31046430 1.25715042 1.25015678 1.26994252 1.23226569 1.23691863 1.19089697 1.17416541 1.05023105 0.95409339 0.88693466 0.80971417)
New Loadshape.702  npts=24  interval=1   ! código=152ET085337
~ pmult=(0.79494639 0.75650234 0.74165648 0.72488067 0.71073529 0.69640518 0.72183860 0.78917514 1.00784406 1.16405755 1.28046670 1.29591607 1.28017481 1.21542541 1.23631893 1.22317331 1.17075926 1.18272948 1.15780483 1.14282860 1.04505608 0.95394860 0.88874622 0.81860999)
~ qmult=(0.79535574 0.75798218 0.74550533 0.72378189 0.70834914 0.70004590 0.72058158 0.78672714 1.00453867 1.16332350 1.28495274 1.29422203 1.27846216 1.21236547 1.23582502 1.22377993 1.17003325 1.18821592 1.15371561 1.14395861 1.04607045 0.94992739 0.89196243 0.82031792)
New Loadshape.495  npts=24  interval=1   ! código=152ET008028
~ pmult=(0.74639721 0.71685659 0.70340910 0.68527145 0.67225189 0.65866574 0.65157352 0.73315835 1.05138509 1.24524354 1.39932871 1.39852454 1.34779303 1.23225617 1.23242848 1.22581499 1.18089644 1.17061338 1.15298612 1.11688696 1.05443595 0.96461554 0.86548359 0.79372363)
~ qmult=(0.74686532 0.71659641 0.70310354 0.68590130 0.67328499 0.65843823 0.65121994 0.73318316 1.05060357 1.24536721 1.40014684 1.39882526 1.34852913 1.23197338 1.23324378 1.22473170 1.18064602 1.17056594 1.15370564 1.11585191 1.05394915 0.96436495 0.86515484 0.79374777)
New Loadshape.297  npts=24  interval=1   ! código=152EP045787
~ pmult=(0.07198748 0.06885759 0.06885759 0.06572770 0.06885759 0.18466354 0.92644758 2.09389672 2.15962436 2.34428799 2.38184662 1.33020346 2.15962436 2.43192478 2.24726138 2.23787178 1.58372456 0.85758999 0.30359938 0.10015649 0.08450704 0.08137715 0.07824726 0.06885759)
~ qmult=(-0.01016806 -0.01016806 -0.01016806 -0.01016806 -0.00677870 -0.02711481 0.36943934 1.28795362 1.30151113 1.26083885 1.22694539 1.44047451 1.25406016 1.32184721 1.29134303 1.21677729 1.50148286 1.72518007 1.86753286 1.87770083 1.88786893 1.86075417 1.39302354 -0.01016806)
New Loadshape.470  npts=24  interval=1   ! código=152IP19G049
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.591  npts=24  interval=1   ! código=152ET049201
~ pmult=(0.72194800 0.68267744 0.66797436 0.64857058 0.63636174 0.63398853 0.67296029 0.76783933 1.01992822 1.22813156 1.33802981 1.36572728 1.35803056 1.29468703 1.29496563 1.30969865 1.26057644 1.26458830 1.19433225 1.14160056 1.00873951 0.90014417 0.82744611 0.76105364)
~ qmult=(0.72209032 0.68264788 0.66794313 0.64853720 0.63680895 0.63378610 0.67276222 0.76813386 1.01928722 1.22799585 1.33807387 1.36625664 1.35855879 1.29407679 1.29500491 1.30957216 1.26044456 1.26397477 1.19500958 1.14147570 1.00859945 0.89999195 0.82776769 0.76120040)
New Loadshape.557  npts=24  interval=1   ! código=152ET000291
~ pmult=(0.76211864 0.72544305 0.70963919 0.69131874 0.67759030 0.66599419 0.67951346 0.75744788 1.02594357 1.20812378 1.33816750 1.34628201 1.31876162 1.23408523 1.23740042 1.23625329 1.19203852 1.19247919 1.16450927 1.14029928 1.05195143 0.96007362 0.87881710 0.80574872)
~ qmult=(0.76236425 0.72530084 0.70962926 0.69192742 0.67767651 0.66602234 0.67947583 0.75751021 1.02696128 1.20812745 1.33738294 1.34577061 1.31860047 1.23252214 1.23716543 1.23627354 1.19165261 1.19175569 1.16550164 1.14100259 1.05198556 0.96062534 0.87965290 0.80511315)
New Loadshape.578  npts=24  interval=1   ! código=152ET019314
~ pmult=(0.94434182 0.86268254 0.80832248 0.78625113 0.76188941 0.74322074 0.76367604 0.80025379 0.90909929 0.97540289 1.03275927 1.01239003 1.05971487 1.06717280 1.03893353 1.07427172 1.08627091 1.10303005 1.17141978 1.33023524 1.24102098 1.20511970 1.17462250 1.04789848)
~ qmult=(0.94409254 0.86251171 0.80847166 0.78617615 0.76142862 0.74334013 0.76377682 0.80069589 0.90903330 0.97544061 1.03308748 1.01254006 1.05948391 1.06721446 1.03874939 1.07401536 1.08632214 1.10304330 1.17114557 1.33067036 1.24117215 1.20522895 1.17446419 1.04789523)
New Loadshape.636  npts=24  interval=1   ! código=152ET018593
~ pmult=(0.68871547 0.65973755 0.65378725 0.63551368 0.62505184 0.62346382 0.66063862 0.76171885 1.04413742 1.27276648 1.39833890 1.43202360 1.40750456 1.32439375 1.33463714 1.33839255 1.27559668 1.27738744 1.18954798 1.09939753 0.96892688 0.84902806 0.76707947 0.71221446)
~ qmult=(0.68888129 0.65974853 0.65374468 0.63546553 0.62522565 0.62344035 0.66069871 0.76178915 1.04406934 1.27250226 1.39813137 1.43217521 1.40745341 1.32421296 1.33488115 1.33834380 1.27576491 1.27732768 1.18974639 1.09934486 0.96887003 0.84899761 0.76683548 0.71234965)
New Loadshape.299  npts=24  interval=1   ! código=152EP006627
~ pmult=(0.65260646 0.63032232 0.63987264 0.67807399 0.80541185 1.07918823 1.07918823 1.19379233 1.06963784 1.19697571 1.34341422 1.15559092 1.11738963 1.08873861 1.10465575 1.20015921 1.23517711 1.17469156 1.10783925 1.14604054 0.99005171 0.86271390 0.75129330 0.69717469)
~ qmult=(0.79323599 0.79323599 0.79323599 0.73789396 0.73789396 0.77478859 0.90392006 1.01460414 1.08839358 1.14373561 1.19907765 1.25441968 1.19907765 1.18063024 1.19907765 1.23597228 1.25441968 1.21752496 1.06994617 0.95926210 0.92236738 0.88547275 0.83013063 0.81168331)
New Loadshape.298  npts=24  interval=1   ! código=152EP009663
~ pmult=(1.16244414 1.14456033 1.10879288 1.09090907 1.03725781 1.03725781 0.98360655 0.87630404 0.73323398 0.75111771 0.75111771 0.80476897 0.76900152 0.71535026 0.76900152 0.78688524 0.94783902 1.18032786 1.10879288 1.26974666 1.32339792 1.28763038 1.18032786 1.18032786)
~ qmult=(1.11857439 1.10212471 1.10212471 1.08567512 1.06922552 0.88827967 0.87183000 0.85538040 0.87183000 0.90472927 0.93762853 0.97052780 0.93762853 0.93762853 0.92117886 0.93762853 0.95407813 0.97052780 0.98697739 1.13502398 1.13502398 1.10212471 1.10212471 1.10212471)
New Loadshape.525  npts=24  interval=1   ! código=152ET017954
~ pmult=(0.72563312 0.69021557 0.67860555 0.66017271 0.64759845 0.64310206 0.67913113 0.77024616 1.02593648 1.23049633 1.34645304 1.37342682 1.35817022 1.28792087 1.29616484 1.30136881 1.24635646 1.25209477 1.18511611 1.12769183 1.00305528 0.89404336 0.82020838 0.75679166)
~ qmult=(0.72496194 0.69033517 0.67871130 0.66050732 0.64826738 0.64269652 0.67860206 0.76993816 1.02579094 1.22998830 1.34634426 1.37399859 1.35850071 1.28718145 1.29696929 1.30167390 1.24734743 1.25205448 1.18526066 1.12686857 1.00258906 0.89438778 0.82042224 0.75660251)
New Loadshape.567  npts=24  interval=1   ! código=152ET013199
~ pmult=(0.71827688 0.67966043 0.66486462 0.64528434 0.63345807 0.63156013 0.67090507 0.76720266 1.02082065 1.23158170 1.34159889 1.37008512 1.36224638 1.29822729 1.29806605 1.31386818 1.26421829 1.26777093 1.19576324 1.14038373 1.00625987 0.89658132 0.82364634 0.75766981)
~ qmult=(0.71827685 0.67966038 0.66486467 0.64528431 0.63345805 0.63156014 0.67090497 0.76720267 1.02082062 1.23158156 1.34159903 1.37008500 1.36224674 1.29822733 1.29806590 1.31386824 1.26421828 1.26777098 1.19576329 1.14038374 1.00625988 0.89658118 0.82364640 0.75766980)
New Loadshape.558  npts=24  interval=1   ! código=152ET133172
~ pmult=(0.83445749 0.78636509 0.75756748 0.73834305 0.72037737 0.70124351 0.69695685 0.75566727 1.00043703 1.13723902 1.26248370 1.24742365 1.22702182 1.15110579 1.14263321 1.14505809 1.12186109 1.12049699 1.14971415 1.19494230 1.13654908 1.07334920 0.99630687 0.90239989)
~ qmult=(0.83219010 0.78660233 0.75835876 0.73947834 0.72045711 0.70083895 0.69645268 0.75716137 1.00102463 1.13676041 1.26239185 1.24586144 1.22562771 1.15026490 1.14342632 1.14435056 1.12160502 1.12060533 1.14952572 1.19554407 1.13768804 1.07345124 0.99605289 0.90428022)
New Loadshape.593  npts=24  interval=1   ! código=152ET055504
~ pmult=(0.74085355 0.69930729 0.68154604 0.66179385 0.64863925 0.64503033 0.68195150 0.77139949 1.01130457 1.20720976 1.31317994 1.33729027 1.33324135 1.27505284 1.27451960 1.28941910 1.24434662 1.24950999 1.19104641 1.15485614 1.02644284 0.92341063 0.85460203 0.78404659)
~ qmult=(0.74078247 0.69963861 0.68166799 0.66252718 0.64916275 0.64534263 0.68143882 0.77209356 1.01096288 1.20663225 1.31383309 1.33772891 1.33368062 1.27467862 1.27374812 1.28965200 1.24376463 1.24913892 1.19152881 1.15436248 1.02596494 0.92355426 0.85393374 0.78418171)
New Loadshape.543  npts=24  interval=1   ! código=152ET008018
~ pmult=(0.89004619 0.82896359 0.78974196 0.76994212 0.74864847 0.72738234 0.72532575 0.77082993 0.96552810 1.06657628 1.17015401 1.14777150 1.14859476 1.09999665 1.08457387 1.09547544 1.08777995 1.09308386 1.14973565 1.24870707 1.19101637 1.14317197 1.08292254 0.97403163)
~ qmult=(0.88990042 0.82889762 0.78943670 0.77043030 0.74860442 0.72743954 0.72548276 0.77049283 0.96586957 1.06652175 1.17026032 1.14743084 1.14880729 1.10010173 1.08472698 1.09580155 1.08815873 1.09317081 1.14958393 1.24899747 1.19087404 1.14300180 1.08235128 0.97365730)
New Loadshape.527  npts=24  interval=1   ! código=152ET049978
~ pmult=(0.75493554 0.71490083 0.69865816 0.67976161 0.66536883 0.65828812 0.68783380 0.77039469 1.01456741 1.20050081 1.31431816 1.33268300 1.32077328 1.25474520 1.25856085 1.26492454 1.21871424 1.22414424 1.17896509 1.14966557 1.03644429 0.93825701 0.86697460 0.79562011)
~ qmult=(0.75517352 0.71470673 0.69844435 0.67992094 0.66557921 0.65838866 0.68713895 0.77026387 1.01465287 1.20035280 1.31415645 1.33280428 1.32085539 1.25427553 1.25835218 1.26505994 1.21889059 1.22417914 1.17931015 1.14962532 1.03631328 0.93862068 0.86726941 0.79566576)
New Loadshape.748  npts=24  interval=1   ! código=152ET085346
~ pmult=(0.73130759 0.71035515 0.69987893 0.68365769 0.67149173 0.65358076 0.61877268 0.70258243 1.08310565 1.28823684 1.47579482 1.46126333 1.37948122 1.22436571 1.22098623 1.20476499 1.15880484 1.13582476 1.13447292 1.08648513 1.06181531 0.97563996 0.85364272 0.78368861)
~ qmult=(0.73143162 0.71001220 0.69969921 0.68383304 0.67114006 0.65368726 0.61878159 0.70287247 1.08286782 1.28833509 1.47555614 1.46127653 1.37956564 1.22407692 1.22090373 1.20503749 1.15902554 1.13601957 1.13443294 1.08683436 1.06144848 0.97577096 0.85360129 0.78379002)
New Loadshape.300  npts=24  interval=1   ! código=152EP012145
~ pmult=(0.30268198 0.30268198 0.29885057 0.29501916 0.29501916 0.39463603 1.02681990 1.31417623 1.51724138 1.72796935 1.85440613 1.75095782 1.83141767 1.98084291 1.98850574 1.84674331 1.53639851 1.18007663 0.77394634 0.49808430 0.36398467 0.31034484 0.30651343 0.30268198)
~ qmult=(0.77747780 0.76822212 0.75896645 0.74971078 0.73119935 0.74971078 0.78673356 0.87003470 0.99961437 1.12919396 1.24026221 1.28654066 1.30505209 1.47165454 1.45314302 1.36984188 1.31430776 1.18472808 1.04589282 0.89780180 0.82375625 0.76822212 0.75896645 0.75896645)
New Loadshape.469  npts=24  interval=1   ! código=152ET085320
~ pmult=(0.87647041 0.81486709 0.77582101 0.75590128 0.73498004 0.71643050 0.71903480 0.77078161 0.96569736 1.07616889 1.17571769 1.15766160 1.16253715 1.11695527 1.09953502 1.11582473 1.10754505 1.11284876 1.15757041 1.24872884 1.18062964 1.12831098 1.06869419 0.96128767)
~ qmult=(0.87662050 0.81528365 0.77666823 0.75635568 0.73467683 0.71617629 0.71975690 0.76977487 0.96599010 1.07662356 1.17592261 1.15698687 1.16262828 1.11823197 1.09861996 1.11529112 1.10818739 1.11312589 1.15782589 1.24772715 1.17934605 1.12813286 1.06895511 0.96109224)
New Loadshape.301  npts=24  interval=1   ! código=152EP040009
~ pmult=(0.41532402 0.39097745 0.39097745 0.37952023 0.36663086 0.35803796 0.43680631 1.01253131 1.61546730 1.74149666 1.76297887 1.77873259 1.78159684 1.79735046 1.82312920 1.80021481 1.76870747 1.47225204 0.67024704 0.46544933 0.45399213 0.44683136 0.43537416 0.43537416)
~ qmult=(0.75041387 0.74599960 0.76365644 0.70627187 0.66654407 0.65330145 0.69744341 1.02409415 1.34191652 1.36840167 1.37723005 1.41695786 1.34191652 1.33308813 1.40812947 1.43020051 1.46109993 1.18300529 0.73717121 0.69744341 0.73717121 0.70627187 0.70627187 0.74599960)
New Loadshape.302  npts=24  interval=1   ! código=152EP040142
~ pmult=(0.17631501 0.16926242 0.16926242 0.16926242 0.16926242 0.16926242 0.28210404 1.02262706 1.86893914 2.05935943 2.10167496 2.12283273 2.13693803 2.14399062 2.15809580 2.10872755 2.00999118 1.60094038 0.49368206 0.18336762 0.17631501 0.16926242 0.16926242 0.16926242)
~ qmult=(-0.30252102 -0.25210085 -0.30252102 -0.30252102 -0.30252102 -0.30252102 -0.10084033 1.31092438 2.36974788 2.62184876 2.72268916 2.72268916 2.67226884 2.82352933 2.82352933 2.72268916 2.57142868 1.91596643 0.10084033 -0.30252102 -0.30252102 -0.30252102 -0.30252102 -0.30252102)
New Loadshape.725  npts=24  interval=1   ! código=152ET131762
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.398  npts=24  interval=1   ! código=152ET052737
~ pmult=(0.76229403 0.71779001 0.69811563 0.67815026 0.66409695 0.65756009 0.69123900 0.77377629 1.00374249 1.18578255 1.28987445 1.30910739 1.30678122 1.25116862 1.25000485 1.26370066 1.22274177 1.22899070 1.18567189 1.16740720 1.04691880 0.95115369 0.88454090 0.80939056)
~ qmult=(0.76222325 0.71759323 0.69828803 0.67802525 0.66424300 0.65739754 0.69088151 0.77370876 1.00454118 1.18518631 1.28982742 1.30933379 1.30661265 1.25162646 1.24972146 1.26357940 1.22212443 1.22971897 1.18540773 1.16768316 1.04670464 0.95138996 0.88493354 0.80924836)
New Loadshape.358  npts=24  interval=1   ! código=152ET015087
~ pmult=(0.84898313 0.79689214 0.76845131 0.74936072 0.72981619 0.71243763 0.72275981 0.77707063 0.98284920 1.10823789 1.21590709 1.20907069 1.20363191 1.14912195 1.14779667 1.14979465 1.12469939 1.13259089 1.15447561 1.20681781 1.13133448 1.06525091 1.00302731 0.90962201)
~ qmult=(0.84884839 0.79664983 0.76802604 0.74960293 0.73030721 0.71262561 0.72258163 0.77723655 0.98293291 1.10835154 1.21605241 1.20959156 1.20398977 1.14869708 1.14810135 1.14932565 1.12413440 1.13319873 1.15397469 1.20670474 1.13091689 1.06531254 1.00306457 0.90977300)
New Loadshape.369  npts=24  interval=1   ! código=152IP19G387
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.526  npts=24  interval=1   ! código=152ET006313
~ pmult=(0.87266859 0.81027622 0.77258739 0.75219884 0.73209022 0.71600984 0.73357609 0.78468746 0.95744245 1.06829402 1.15558358 1.14833672 1.16337401 1.13291273 1.12064397 1.13759214 1.12420347 1.13593723 1.16652839 1.24886724 1.16180680 1.10317350 1.05227074 0.94893836)
~ qmult=(0.87315096 0.81004742 0.77425018 0.75233968 0.73326062 0.71626895 0.73358431 0.78707325 0.95741112 1.06838354 1.15526714 1.14904844 1.16422466 1.13169160 1.12011616 1.13698126 1.12395667 1.13421852 1.16516219 1.24998251 1.16013297 1.10206375 1.05211381 0.94927029)
New Loadshape.749  npts=24  interval=1   ! código=152ET132009
~ pmult=(0.96760290 0.91889951 0.89648732 0.88226424 0.85381799 0.81718263 0.80295955 0.80511460 0.97061993 1.01113429 1.13569431 1.10552403 1.07837078 1.01328926 1.05035556 0.99820412 0.96587887 0.98829107 1.08655989 1.20077583 1.19129372 1.15465845 1.10207598 1.00294518)
~ qmult=(0.96821514 0.91864095 0.89638315 0.88221907 0.85389091 0.81746902 0.80330494 0.80532840 0.97023859 1.01171906 1.13616056 1.10479726 1.07849256 1.01273083 1.05016439 0.99856675 0.96619168 0.98844958 1.08658628 1.20091051 1.19079333 1.15437145 1.10176204 1.00261356)
New Loadshape.595  npts=24  interval=1   ! código=152ET001927
~ pmult=(1.00950583 0.95506893 0.93083505 0.91825943 0.88558836 0.84875610 0.84671330 0.83602344 0.93868185 0.95178508 1.05641988 1.02899162 1.01849126 0.98038554 1.02625865 0.96898722 0.94732830 0.98172791 1.08542277 1.22568044 1.20646337 1.17425929 1.14011827 1.03824810)
~ qmult=(1.01147984 0.95280790 0.93375086 0.91935689 0.88431654 0.85038526 0.84565542 0.83572301 0.94016186 0.95096621 1.05428973 1.02757835 1.01880574 0.97879312 1.02622016 0.97129919 0.94680471 0.98093878 1.08744009 1.22451283 1.20308166 1.17388583 1.14006587 1.04168016)
New Loadshape.572  npts=24  interval=1   ! código=152ET014107
~ pmult=(0.85848956 0.81064329 0.78972313 0.77261693 0.75162361 0.73202592 0.75048917 0.79550922 0.98315197 1.09854374 1.20546389 1.20527725 1.19766138 1.14566744 1.16452554 1.14830393 1.11011942 1.12673859 1.14345929 1.18582926 1.10782761 1.03751330 0.98236017 0.89643641)
~ qmult=(0.85808673 0.81019858 0.78964492 0.77228484 0.75153172 0.73258375 0.75080948 0.79556676 0.98253961 1.09794028 1.20612910 1.20487408 1.19744179 1.14565816 1.16464114 1.14836637 1.11032191 1.12637631 1.14287789 1.18619798 1.10850068 1.03790079 0.98276005 0.89676706)
New Loadshape.717  npts=24  interval=1   ! código=152ET085140
~ pmult=(0.98802311 0.88500970 0.81049210 0.78461504 0.75908130 0.74241086 0.76963987 0.80480596 0.86259739 0.90485706 0.92762775 0.89857360 0.98382704 1.03174906 0.97327993 1.04404925 1.08630281 1.10348268 1.19519475 1.41969295 1.31428484 1.29648032 1.28227385 1.13164877)
~ qmult=(0.98802319 0.88500967 0.81049210 0.78461502 0.75908139 0.74241082 0.76963979 0.80480597 0.86259747 0.90485704 0.92762783 0.89857360 0.98382706 1.03174907 0.97327999 1.04404931 1.08630267 1.10348276 1.19519469 1.41969304 1.31428468 1.29648017 1.28227387 1.13164880)
New Loadshape.443  npts=24  interval=1   ! código=152ET022768
~ pmult=(0.92458785 0.87146508 0.84560662 0.82929238 0.80445454 0.77707849 0.78599064 0.80840805 0.96233093 1.03272867 1.13582450 1.12233631 1.11812342 1.07419442 1.09928752 1.07138343 1.04110383 1.06411173 1.12191896 1.21345681 1.15969119 1.10828952 1.06263802 0.96569711)
~ qmult=(0.92448389 0.87076521 0.84654485 0.82907763 0.80365053 0.77761831 0.78665384 0.80853098 0.96160147 1.03357137 1.13627602 1.12305741 1.11753772 1.07368580 1.09942731 1.07129535 1.04051825 1.06436039 1.12246046 1.21322405 1.15943960 1.10850153 1.06248640 0.96523165)
New Loadshape.405  npts=24  interval=1   ! código=152ET000677
~ pmult=(0.86711887 0.80887588 0.77769702 0.75825225 0.73834823 0.72242335 0.74470572 0.79435428 0.96280576 1.07438608 1.16359117 1.16215296 1.17401251 1.14259848 1.14343000 1.14970722 1.12573041 1.14112263 1.16154251 1.22785332 1.13690387 1.07206790 1.02350631 0.92681326)
~ qmult=(0.86740482 0.80921617 0.77848079 0.75834855 0.73871965 0.72140373 0.74482443 0.79510452 0.96162075 1.07435825 1.16458210 1.16209780 1.17344763 1.14262662 1.14238742 1.14971666 1.12601396 1.13965467 1.16178259 1.22837814 1.13790100 1.07202608 1.02307108 0.92683260)
New Loadshape.304  npts=24  interval=1   ! código=152EP012107
~ pmult=(0.43636364 0.44831879 0.43636364 0.44234122 0.44831879 0.52004982 0.72328766 1.22540476 1.53026147 2.01444585 2.06824412 2.13399755 1.89489415 1.94869242 1.63188045 1.11780821 0.74719801 0.73524281 0.77708594 0.80099623 0.55591532 0.46625154 0.44234122 0.45429639)
~ qmult=(0.76089831 0.82430647 0.76089831 0.79260235 0.72919420 0.76089831 0.66578597 1.01453101 1.07793924 1.33157194 1.36327612 1.55350067 1.29986790 1.45838840 1.39498017 1.26816385 1.01453101 0.98282697 0.85601058 0.88771462 0.79260235 0.82430647 0.76089831 0.82430647)
New Loadshape.612  npts=24  interval=1   ! código=152ET000125
~ pmult=(0.71388421 0.68364076 0.67575381 0.65724668 0.64573008 0.64092396 0.67366717 0.76628356 1.03688174 1.24839346 1.37239678 1.40064247 1.37692296 1.29674813 1.30894924 1.30736615 1.24799454 1.25179041 1.18105713 1.10962840 0.98960775 0.87688923 0.79879803 0.73880333)
~ qmult=(0.71376812 0.68327590 0.67558649 0.65814747 0.64531411 0.64112634 0.67341830 0.76560523 1.03634234 1.24853445 1.37263550 1.40172099 1.37797623 1.29601522 1.30824257 1.30682928 1.24743586 1.25167970 1.18016549 1.11033951 0.99010573 0.87779130 0.79836227 0.73958162)
New Loadshape.382  npts=24  interval=1   ! código=152IP19G385
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.483  npts=24  interval=1   ! código=152ET022083
~ pmult=(0.88673296 0.83970390 0.81939574 0.80318974 0.78033402 0.75608687 0.76564390 0.79899800 0.98117218 1.07684787 1.19054672 1.18238652 1.16833158 1.11072195 1.13641551 1.10881477 1.07054122 1.08926109 1.12646801 1.18559468 1.12689041 1.06449049 1.00961916 0.92181270)
~ qmult=(0.88739073 0.83913050 0.81994839 0.80351898 0.77994702 0.75616435 0.76550901 0.79813407 0.98121757 1.07764504 1.19054673 1.18226605 1.16849344 1.11121469 1.13680303 1.10908423 1.07044270 1.08883368 1.12765873 1.18503072 1.12621424 1.06500772 1.00911775 0.92068063)
New Loadshape.540  npts=24  interval=1   ! código=152ET011034
~ pmult=(0.75713404 0.71758667 0.70286993 0.68427239 0.66938139 0.66246700 0.69477362 0.77584566 1.01300306 1.19695512 1.30790457 1.32952106 1.31842904 1.25432201 1.26286917 1.26619623 1.21742295 1.22526173 1.17777302 1.14668676 1.03108794 0.93164776 0.86334184 0.79324703)
~ qmult=(0.75686339 0.71830184 0.70235314 0.68460667 0.66881993 0.66273520 0.69416943 0.77661104 1.01231699 1.19748447 1.30921914 1.33012025 1.31746003 1.25521143 1.26380236 1.26621268 1.21793132 1.22424610 1.17807458 1.14678163 1.03169454 0.93101971 0.86130113 0.79266299)
New Loadshape.305  npts=24  interval=1   ! código=152EP040198
~ pmult=(0.65306124 0.82842026 1.10052914 1.25472406 1.33635674 1.41496594 1.18518520 1.18216171 1.20030238 1.19425553 1.13076341 1.12471655 0.97656838 1.06424791 0.95842782 0.94633411 0.96749815 0.93424035 0.91307637 0.87074828 0.76492819 0.67120180 0.67724865 0.65003781)
~ qmult=(1.28342245 4.83422469 5.21925116 5.30481291 4.96256671 6.54545449 3.12299468 0.25668450 0.42780750 -0.08556149 -0.17112299 0.68449195 -0.12834225 -0.55614973 -0.55614973 -0.68449195 -0.55614973 -0.59893045 -0.85561500 -0.38502673 -0.34224598 -1.36898390 -0.81283423 -1.54010690)
New Loadshape.569  npts=24  interval=1   ! código=152ET030572
~ pmult=(0.85118719 0.80685080 0.78855088 0.77179157 0.75063629 0.73076423 0.74805848 0.79402693 0.98992386 1.10883341 1.22136021 1.22274755 1.20962423 1.15087107 1.17349210 1.15294331 1.11160905 1.12774717 1.14027796 1.17323228 1.09777995 1.02540710 0.96705080 0.88523361)
~ qmult=(0.85124629 0.80462037 0.78839352 0.77120747 0.75152038 0.73172882 0.74899739 0.79511495 0.98977631 1.11044359 1.22171647 1.22320720 1.21023747 1.15174468 1.17332568 1.15202574 1.11120171 1.12645266 1.14028575 1.17287261 1.09623995 1.02730735 0.96651003 0.88382363)
New Loadshape.431  npts=24  interval=1   ! código=152ET013659
~ pmult=(0.81250418 0.77324539 0.75879423 0.74192925 0.72393904 0.70784724 0.72608763 0.78499334 1.00393686 1.15086487 1.27092785 1.27773162 1.25723024 1.18744947 1.20711502 1.19049981 1.14845457 1.15950921 1.15052267 1.15155431 1.06859145 0.98496265 0.91815130 0.84315780)
~ qmult=(0.81258156 0.77366848 0.75930259 0.74268133 0.72467326 0.70835791 0.72615077 0.78556513 1.00382958 1.15022872 1.27008733 1.27744014 1.25675228 1.18662464 1.20624244 1.18954573 1.14836155 1.15937933 1.15070097 1.15144815 1.06900250 0.98510296 0.91846984 0.84380283)
New Loadshape.537  npts=24  interval=1   ! código=152ET018601
~ pmult=(0.98388400 0.92416951 0.89471143 0.87851902 0.84980512 0.81577955 0.81849352 0.82042607 0.94201773 0.97231382 1.07050606 1.04509406 1.04545947 1.01144439 1.03994389 1.00505204 0.98187877 1.01028656 1.10480432 1.24182009 1.20731853 1.17198750 1.13576744 1.02851711)
~ qmult=(0.98429232 0.92309285 0.89412625 0.87878159 0.85067868 0.81645483 0.81974299 0.82005908 0.94169931 0.97243611 1.07021849 1.04510226 1.04556817 1.01044567 1.03977400 1.00551548 0.98236103 1.01047358 1.10526958 1.24150103 1.20742794 1.17213302 1.13484383 1.02800190)
New Loadshape.546  npts=24  interval=1   ! código=152ET085605
~ pmult=(0.90230952 0.85204972 0.82888241 0.81314037 0.78908238 0.76382933 0.77483388 0.80439638 0.97177731 1.05638730 1.16412646 1.15408987 1.14646629 1.09688763 1.12257217 1.09505990 1.06177388 1.08230099 1.12686102 1.19953479 1.14023569 1.08134776 1.03229675 0.93975820)
~ qmult=(0.90307003 0.85221485 0.82855394 0.81296910 0.78779271 0.76400256 0.77477377 0.80407821 0.97226078 1.05828072 1.16439622 1.15644789 1.14616696 1.09703422 1.12047355 1.09656327 1.05996863 1.08161394 1.12639797 1.20020567 1.13968050 1.08170570 1.03132716 0.94002166)
New Loadshape.460  npts=24  interval=1   ! código=152ET014112
~ pmult=(0.93105666 0.86544789 0.82666186 0.80766623 0.78263954 0.75941539 0.77326137 0.80282468 0.94001009 1.01052770 1.09452221 1.07756993 1.09543533 1.07256471 1.07261222 1.07426772 1.06262161 1.08241609 1.14446742 1.26494200 1.19596867 1.15124012 1.11093305 1.00092753)
~ qmult=(0.93102217 0.86509163 0.82672083 0.80769149 0.78258399 0.76002128 0.77278997 0.80289463 0.93888891 1.01096798 1.09506671 1.07764887 1.09479530 1.07255023 1.07357254 1.07421717 1.06353990 1.08198105 1.14489455 1.26486067 1.19568597 1.15069357 1.11085270 1.00096788)
New Loadshape.455  npts=24  interval=1   ! código=152ET055528
~ pmult=(0.88597407 0.83094922 0.80227485 0.78449280 0.76189715 0.74244685 0.76174699 0.80309730 0.96099416 1.06017419 1.15424579 1.14984009 1.15551763 1.12008554 1.13155493 1.12406670 1.09987863 1.11828882 1.14853215 1.21954782 1.13966006 1.07781591 1.03063774 0.93628060)
~ qmult=(0.88632024 0.82974818 0.80420213 0.78448629 0.76293249 0.74291328 0.76330182 0.80298870 0.96152952 1.05888219 1.15347401 1.14946433 1.15576021 1.11994909 1.13042066 1.12469370 1.09867881 1.11844319 1.14866794 1.21925739 1.13923081 1.07784126 1.02997824 0.93683552)
New Loadshape.555  npts=24  interval=1   ! código=152ET054923
~ pmult=(0.94480184 0.88846319 0.86114074 0.84431750 0.81797055 0.78894942 0.79616647 0.81175482 0.95437066 1.01149848 1.11231570 1.09410815 1.09194294 1.05270781 1.07734019 1.04894162 1.02262817 1.04636557 1.11760277 1.22579205 1.17819014 1.13291673 1.09018796 0.98952653)
~ qmult=(0.94506945 0.88882727 0.86022633 0.84441645 0.81783362 0.78939690 0.79604624 0.81177746 0.95324563 1.01188054 1.11228145 1.09318661 1.09246705 1.05359275 1.07605658 1.04902250 1.02141717 1.04732040 1.11744167 1.22635006 1.17893691 1.13313287 1.09090299 0.98917111)
New Loadshape.303  npts=24  interval=1   ! código=152EP045881
~ pmult=(0.36923077 0.36630037 0.35457875 0.34285713 0.34578756 0.41025642 0.82637363 1.52967034 1.86666659 2.06300363 2.09523817 2.06007318 2.00439567 1.77582420 1.63809522 1.36263738 0.99633704 0.77362636 0.64468864 0.54505494 0.46007324 0.41611721 0.38095239 0.37216116)
~ qmult=(0.74550897 0.74101796 0.73203594 0.70059878 0.68712575 0.71407189 0.84880237 1.23502993 1.36976049 1.50449105 1.52245509 1.49101793 1.40568865 1.32485030 1.27095809 1.15868267 1.03742514 0.92065870 0.84431136 0.79491016 0.78592814 0.73652695 0.70958080 0.71856290)
New Loadshape.465  npts=24  interval=1   ! código=152ET014106
~ pmult=(0.86489033 0.82087582 0.80334833 0.78755160 0.76560753 0.74383347 0.75891520 0.79872768 0.98806049 1.09739705 1.21119670 1.21005082 1.19483439 1.13645584 1.16388751 1.13700766 1.09314595 1.11173018 1.13285864 1.17222802 1.10328692 1.03299281 0.97670001 0.89441705)
~ qmult=(0.86500557 0.82092288 0.80378373 0.78737270 0.76522242 0.74389248 0.75873777 0.79812452 0.98763840 1.09733063 1.21157112 1.20969059 1.19480086 1.13650191 1.16397586 1.13654077 1.09389382 1.11242727 1.13269157 1.17202571 1.10333090 1.03285806 0.97744972 0.89421073)
New Loadshape.306  npts=24  interval=1   ! código=152EP005274
~ pmult=(0.50640112 0.50355618 0.50355618 0.50071123 0.50071123 0.49217639 0.51493601 1.30867709 1.79231864 1.74964441 1.78093886 1.75533430 1.74110952 1.72403985 1.69559029 1.70412518 1.48506402 0.65718349 0.52347085 0.51493601 0.51778095 0.51209101 0.50924607 0.50640112)
~ qmult=(0.00935673 -0.00935673 -0.00935673 -0.00935673 -0.00935673 -0.00935673 0.00935673 1.58128649 2.60116956 2.49824558 2.56374272 2.59181285 2.49824558 2.47017545 2.43274861 2.49824558 2.01169600 0.14970760 0.03742690 0.02807018 0.02807018 0.01871345 0.00935673 0.00935673)
New Loadshape.539  npts=24  interval=1   ! código=152ET085603
~ pmult=(0.95793854 0.90211479 0.87590518 0.86075624 0.83262552 0.80113953 0.80008200 0.81046129 0.95656062 1.00529076 1.11298866 1.08886712 1.08042662 1.03441180 1.06166390 1.02612125 0.99936083 1.02355908 1.10734311 1.22261086 1.18810816 1.14801378 1.10243535 1.00121501)
~ qmult=(0.95761489 0.90408346 0.87776874 0.85849802 0.83208449 0.80194407 0.80049300 0.81032423 0.95619896 1.00569159 1.11358660 1.08795733 1.07993653 1.03570866 1.06383094 1.02599454 0.99994214 1.02444180 1.10603384 1.22039923 1.18840066 1.14732549 1.10239213 0.99934865)
New Loadshape.404  npts=24  interval=1   ! código=152ET085675
~ pmult=(0.79942980 0.76186800 0.74708120 0.73005340 0.71268560 0.69680729 0.70722841 0.77035630 1.01714228 1.17249263 1.30153048 1.30506890 1.27693633 1.19577048 1.21044819 1.19571021 1.14982219 1.15550647 1.14829483 1.14469675 1.06910675 0.98544389 0.91108387 0.83543574)
~ qmult=(0.79915380 0.76206206 0.74708030 0.73037333 0.71270357 0.69686825 0.70750552 0.77071258 1.01709049 1.17225301 1.30167910 1.30459009 1.27683369 1.19571207 1.21083383 1.19569474 1.14914733 1.15559181 1.14849831 1.14441917 1.06905727 0.98583328 0.91075012 0.83555630)
New Loadshape.603  npts=24  interval=1   ! código=152ET025817
~ pmult=(0.79611916 0.76045226 0.74825902 0.73142376 0.71425493 0.69831339 0.71101697 0.77376084 1.01953846 1.17633429 1.30597755 1.31240898 1.28249622 1.20076501 1.22036810 1.20148542 1.15113090 1.15890294 1.14698341 1.13581023 1.05839927 0.97197982 0.89809671 0.82572238)
~ qmult=(0.79615665 0.76008303 0.74833129 0.73178590 0.71443180 0.69839236 0.71115476 0.77388953 1.01936669 1.17614077 1.30584355 1.31230597 1.28262014 1.20093235 1.22034521 1.20149559 1.15115165 1.15879986 1.14672942 1.13580866 1.05836369 0.97203546 0.89818726 0.82564842)
New Loadshape.548  npts=24  interval=1   ! código=152ET081598
~ pmult=(0.77414724 0.73802878 0.72651320 0.70866166 0.69325754 0.68158414 0.70410241 0.77507153 1.01969256 1.19025554 1.31339065 1.32805168 1.30491942 1.23006477 1.24594761 1.23555969 1.18338057 1.19173963 1.16017972 1.13495766 1.03919211 0.94490363 0.87283878 0.80355950)
~ qmult=(0.77466972 0.73845548 0.72753078 0.70876257 0.69317973 0.68080366 0.70379799 0.77629091 1.01898613 1.18989111 1.31365856 1.32889484 1.30494501 1.22932359 1.24577821 1.23478668 1.18292054 1.19119639 1.15969690 1.13456688 1.03953867 0.94567812 0.87312455 0.80352299)
New Loadshape.442  npts=24  interval=1   ! código=152ET001645
~ pmult=(0.80112445 0.75915731 0.74358061 0.72623989 0.70869207 0.69596405 0.72128127 0.78583458 1.00292540 1.15644340 1.26840177 1.28035899 1.26887438 1.20717707 1.22359431 1.21388319 1.16688621 1.18008161 1.16006252 1.15692074 1.05941692 0.97145850 0.90856043 0.83308034)
~ qmult=(0.79993074 0.75934068 0.74245395 0.72708871 0.70696067 0.69390162 0.72047132 0.78578083 1.00293283 1.15703256 1.26999718 1.28189844 1.26913802 1.20707987 1.22334192 1.21476724 1.16718988 1.17970788 1.15914962 1.15804837 1.05846779 0.97367933 0.90918250 0.83245803)
New Loadshape.392  npts=24  interval=1   ! código=152ET010624
~ pmult=(0.85672996 0.80591458 0.78048431 0.76222285 0.74124701 0.72309432 0.74014995 0.78953820 0.97906697 1.09711511 1.20137815 1.19815635 1.19501581 1.14589701 1.15468752 1.14862695 1.11759675 1.13151841 1.15074459 1.20099053 1.12145563 1.05373848 0.99762494 0.90700565)
~ qmult=(0.85715686 0.80631036 0.78145061 0.76216865 0.74156660 0.72296391 0.74043815 0.78883957 0.97865799 1.09813139 1.20036538 1.19894507 1.19502890 1.14567036 1.15473693 1.14952758 1.11627130 1.13132824 1.15125574 1.20090088 1.12170340 1.05282807 0.99731058 0.90644349)
New Loadshape.335  npts=24  interval=1   ! código=RRAD  0001 1378
~ pmult=(0.74745291 0.71014061 0.69585494 0.67744174 0.66383123 0.65565271 0.67906446 0.76332065 1.02420531 1.21545218 1.33818939 1.35452130 1.33406175 1.25708827 1.26162493 1.26448320 1.21638250 1.21875919 1.17462607 1.13790950 1.03261059 0.93407368 0.85657628 0.78667662)
~ qmult=(0.74757469 0.71073374 0.69579432 0.67709527 0.66319233 0.65565566 0.67908225 0.76309210 1.02407676 1.21577708 1.33796343 1.35405122 1.33398234 1.25678766 1.26203279 1.26415634 1.21673149 1.21852895 1.17493873 1.13826831 1.03278498 0.93399731 0.85689148 0.78681077)
New Loadshape.767  npts=24  interval=1   ! código=RRAD  0001 1379
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.766  npts=24  interval=1   ! código=RRAD  0001 1381
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.330  npts=24  interval=1   ! código=RRAD  0001 1382
~ pmult=(0.70493320 0.67451933 0.66447067 0.64604976 0.63507556 0.63010546 0.65181424 0.74887900 1.04584233 1.26570035 1.40011426 1.42139251 1.38982693 1.29629102 1.29891902 1.30346167 1.24932452 1.24539845 1.18086845 1.11010215 1.00113452 0.89174548 0.80298923 0.74104187)
~ qmult=(0.70497704 0.67479051 0.66453301 0.64608797 0.63483803 0.63022900 0.65156197 0.74907422 1.04563239 1.26573014 1.40048615 1.42135407 1.38947420 1.29648226 1.29897625 1.30349454 1.24922608 1.24520047 1.18105640 1.11021767 1.00108520 0.89163402 0.80282557 0.74103286)
New Loadshape.329  npts=24  interval=1   ! código=RRAD  0001 1387
~ pmult=(0.79391828 0.75632129 0.74045760 0.72299599 0.70618859 0.69079879 0.69946998 0.76533602 1.01915140 1.17894348 1.30941215 1.31193693 1.28333636 1.19968742 1.21038032 1.19913646 1.15501476 1.15870199 1.15079737 1.14592041 1.07100340 0.98712495 0.91003645 0.83392960)
~ qmult=(0.79384484 0.75618432 0.74012454 0.72299928 0.70612614 0.69088814 0.69963539 0.76531632 1.01901999 1.17884023 1.30942125 1.31201633 1.28308007 1.19979612 1.21079033 1.19895572 1.15510510 1.15913851 1.15078972 1.14601396 1.07095869 0.98700772 0.90996626 0.83398101)
New Loadshape.366  npts=24  interval=1   ! código=152ET025883
~ pmult=(0.89867918 0.83457298 0.79936919 0.78017027 0.75813133 0.73924724 0.76193134 0.80185872 0.94640555 1.03872812 1.11953131 1.11334480 1.13334672 1.11212986 1.11138183 1.11869358 1.10205397 1.12000098 1.15811756 1.25118024 1.16334532 1.10777372 1.06672426 0.96328195)
~ qmult=(0.89712309 0.83497217 0.79940246 0.77957253 0.75791347 0.73878876 0.76117306 0.80285278 0.94668957 1.03944810 1.11925599 1.11285408 1.13331359 1.11294299 1.11123881 1.11888795 1.10309663 1.11992303 1.15772038 1.25025571 1.16327225 1.10915191 1.06654680 0.96360390)
New Loadshape.371  npts=24  interval=1   ! código=152ET026152
~ pmult=(0.79436891 0.75312681 0.73174748 0.71338692 0.69722693 0.68254803 0.68745836 0.75673640 1.01544158 1.17736953 1.30574608 1.30402587 1.27815526 1.19661110 1.19555674 1.19530524 1.15940529 1.15901838 1.15690697 1.16277084 1.08914848 1.00942778 0.93019263 0.84831839)
~ qmult=(0.79457629 0.75309066 0.73090880 0.71355797 0.69666437 0.68304511 0.68825178 0.75648855 1.01574341 1.17759432 1.30601945 1.30363460 1.27832670 1.19671261 1.19523612 1.19520281 1.15940312 1.15891864 1.15705916 1.16309912 1.08888846 1.00925957 0.93025557 0.84806281)
New Loadshape.627  npts=24  interval=1   ! código=152IP19G125
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.452  npts=24  interval=1   ! código=152ET012442
~ pmult=(0.86123852 0.79271817 0.75012977 0.72794831 0.70872956 0.69735191 0.72834349 0.78934180 0.94364681 1.06399330 1.13365225 1.13264244 1.16693258 1.15545685 1.13270934 1.16763888 1.16018115 1.17259905 1.18725277 1.27245629 1.15898149 1.09669213 1.05304831 0.94631483)
~ qmult=(0.86119635 0.79148097 0.75088253 0.72735716 0.70779100 0.69706275 0.72855450 0.78921067 0.94421802 1.06422602 1.13308724 1.13290067 1.16602356 1.15604175 1.13214438 1.16805142 1.16024712 1.17318495 1.18822787 1.27200556 1.15902140 1.09722605 1.05273553 0.94712253)
New Loadshape.742  npts=24  interval=1   ! código=152ET085173
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.512  npts=24  interval=1   ! código=152ET026070
~ pmult=(0.89011868 0.83913073 0.81189531 0.79362582 0.77226246 0.74614034 0.73378137 0.76981188 0.98834037 1.08668105 1.21423895 1.18959505 1.16590499 1.09165723 1.09720535 1.08106181 1.05690435 1.06179909 1.12365822 1.20391011 1.16733879 1.11789529 1.04837218 0.94867058)
~ qmult=(0.88954220 0.83890600 0.80938233 0.79653808 0.77231686 0.74605036 0.73247815 0.76758306 0.98683610 1.08682471 1.21238881 1.18817199 1.16534050 1.09223362 1.09678060 1.08320925 1.05555320 1.06266220 1.12481192 1.20421677 1.17085374 1.11562379 1.05009607 0.95159971)
New Loadshape.352  npts=24  interval=1   ! código=152ET005233
~ pmult=(0.88557252 0.82054102 0.78189119 0.76143311 0.74015212 0.72344508 0.74536271 0.79372774 0.94800043 1.05030577 1.13121686 1.12371852 1.14554330 1.12376305 1.11384123 1.13056011 1.11872662 1.13321532 1.16619870 1.25867236 1.16758733 1.11047522 1.06586129 0.96018841)
~ qmult=(0.88535735 0.82085123 0.78215937 0.76106523 0.73953251 0.72286543 0.74497054 0.79414682 0.94813645 1.04997431 1.13219647 1.12291383 1.14521738 1.12386056 1.11369822 1.13073845 1.11865363 1.13328778 1.16654707 1.25923503 1.16752068 1.11076204 1.06597397 0.96033565)
New Loadshape.699  npts=24  interval=1   ! código=3230350
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.632  npts=24  interval=1   ! código=152IP19G127
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.659  npts=24  interval=1   ! código=152IP19G128
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.394  npts=24  interval=1   ! código=152ET085677
~ pmult=(0.78908890 0.75132718 0.73778776 0.72076629 0.70414524 0.69025211 0.70788481 0.77470077 1.01618157 1.17806661 1.30246619 1.31156838 1.28776694 1.21216935 1.22782709 1.21515621 1.16656697 1.17435760 1.15499710 1.14163337 1.05448944 0.96568733 0.89386716 0.82124562)
~ qmult=(0.78915625 0.75128139 0.73816071 0.72098702 0.70359909 0.68979859 0.70850533 0.77435922 1.01666973 1.17771649 1.30226638 1.31141686 1.28753251 1.21262754 1.22753903 1.21528114 1.16666831 1.17455694 1.15493120 1.14202431 1.05408536 0.96599526 0.89343774 0.82140360)
New Loadshape.415  npts=24  interval=1   ! código=152IP19G511
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.722  npts=24  interval=1   ! código=152ET003858
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.424  npts=24  interval=1   ! código=152ET000639
~ pmult=(1.02836454 0.95329514 0.90910125 0.89107189 0.85997317 0.82686440 0.83560133 0.83081934 0.90383565 0.90832017 0.97906945 0.94739010 0.97638721 0.97585222 0.98862305 0.97346406 0.96933416 1.00223744 1.11688959 1.30561104 1.26043066 1.24109744 1.22021595 1.09615077)
~ qmult=(1.02733502 0.95187788 0.90851760 0.89185265 0.85920643 0.82687292 0.83622231 0.83146405 0.90535632 0.90782856 0.98081520 0.94789451 0.97516345 0.97658558 0.98798761 0.97179537 0.96976573 1.00236213 1.11660290 1.30571061 1.26193118 1.24129382 1.22049421 1.09506396)
New Loadshape.503  npts=24  interval=1   ! código=152ET085691
~ pmult=(0.88208722 0.82242327 0.78852452 0.76890061 0.74653781 0.72908069 0.74691795 0.79211401 0.95734148 1.06139922 1.15036839 1.14339830 1.15522770 1.12161800 1.11933644 1.12706765 1.10810273 1.12440832 1.15735725 1.24108353 1.15710264 1.09960636 1.05049411 0.94950179)
~ qmult=(0.88353097 0.82246653 0.78872575 0.76970700 0.74620288 0.72888144 0.74669701 0.79254361 0.95900163 1.06017615 1.15262916 1.14324690 1.15502556 1.12190934 1.11907019 1.12669594 1.10936314 1.12295477 1.15590737 1.24098134 1.15694916 1.10043640 1.04970518 0.94719258)
New Loadshape.456  npts=24  interval=1   ! código=152ET038709
~ pmult=(1.00266661 0.92737846 0.88435027 0.86519646 0.83650725 0.80547591 0.81289300 0.81968748 0.91242117 0.93520507 1.00909202 0.97955573 1.00701725 0.99919681 1.00379201 0.99720434 0.99593276 1.02223041 1.12698759 1.30209103 1.25167332 1.22668817 1.20036091 1.07639595)
~ qmult=(1.00137021 0.92838419 0.88232831 0.86543062 0.83578537 0.80418032 0.81366775 0.81997614 0.91266542 0.93564529 1.00970130 0.98046148 1.00621523 1.00013867 1.00364191 0.99684105 0.99652423 1.02252493 1.12731985 1.30111281 1.25234470 1.22874406 1.19789691 1.07709925)
New Loadshape.510  npts=24  interval=1   ! código=152ET081553
~ pmult=(0.93334194 0.86530756 0.82802291 0.80862072 0.78371695 0.76120650 0.78086933 0.80987854 0.93542172 1.00352350 1.08157857 1.06827316 1.09074963 1.07580892 1.07875067 1.08061205 1.06762012 1.08980965 1.14722034 1.26744965 1.19035086 1.14395079 1.10863142 0.99928449)
~ qmult=(0.93242269 0.86560205 0.82723095 0.80933233 0.78451631 0.76326759 0.78087506 0.80997811 0.93568522 1.00319931 1.08079208 1.06808502 1.09158179 1.07573371 1.07811941 1.08102509 1.06575429 1.09008973 1.14714348 1.26695350 1.19086426 1.14357517 1.10820901 0.99996382)
New Loadshape.417  npts=24  interval=1   ! código=152ET071551
~ pmult=(0.82493708 0.77079753 0.74340146 0.72352890 0.70565067 0.69416753 0.72335083 0.78760673 0.97628954 1.11697495 1.20950166 1.21640958 1.22608195 1.18818123 1.18629423 1.19869007 1.16917769 1.18135156 1.17411442 1.20833813 1.10117053 1.02353449 0.96938396 0.88106528)
~ qmult=(0.82435459 0.77096004 0.74337382 0.72364779 0.70565401 0.69347775 0.72297803 0.78720693 0.97605608 1.11704472 1.20959467 1.21678770 1.22694453 1.18795988 1.18588216 1.19813320 1.16980724 1.18145559 1.17403530 1.20868651 1.10142896 1.02417799 0.96991994 0.88043256)
New Loadshape.244  npts=24  interval=1   ! código=3178689
~ pmult=(1.03021130 0.98516680 1.05927222 1.02875823 1.03021130 0.98080769 1.01277475 0.96046499 1.01277475 0.91251434 0.93431011 1.00841553 1.01422772 0.97063629 1.01277475 0.95319974 0.97063629 0.95465281 0.97935462 1.02875823 1.04910093 1.02294605 1.06363144 1.02439912)
~ qmult=(0.86908077 1.87186620 0.66852370 1.87186620 1.33704740 1.73816154 -0.06685237 1.60445688 -0.20055711 1.60445688 1.60445688 -0.26740946 -0.33426185 1.13649025 0.26740946 0.73537603 -0.20055711 0.93593310 1.33704740 0.93593310 1.53760447 2.33983291 1.13649025 1.53760447)
New Loadshape.246  npts=24  interval=1   ! código=152EP003176
~ pmult=(0.44261827 0.44491162 0.44261827 0.44261827 0.47472528 0.63067367 0.90817008 1.38289536 1.46086951 1.49756336 1.55260388 1.34161488 1.43793605 1.51361680 1.44022927 1.38977546 1.15585284 0.99531774 1.17190636 1.14209271 1.04577163 0.76139511 0.48160534 0.44261827)
~ qmult=(0.83813408 0.83201633 0.83201633 0.81366300 0.81366300 0.92378285 1.03390258 1.14402243 1.16237570 1.19908235 1.22967114 1.13790467 1.14402243 1.19296460 1.18072908 1.15625794 1.08284475 1.01554931 1.00331380 0.89931177 0.88095844 0.83813408 0.81366300 0.83201633)
New Loadshape.561  npts=24  interval=1   ! código=152ET000085
~ pmult=(0.81359544 0.76425197 0.74016016 0.72168655 0.70347831 0.69152374 0.72233570 0.78720471 0.98473705 1.13109282 1.22868244 1.23849211 1.24260324 1.19765358 1.20140972 1.20832271 1.17286115 1.18603977 1.17184506 1.19311329 1.08490870 1.00383753 0.94732708 0.86283719)
~ qmult=(0.81461660 0.76346290 0.74051533 0.71969263 0.70437348 0.69295415 0.71966104 0.78740299 0.98497019 1.13008387 1.22658862 1.23928207 1.24339236 1.19959098 1.20106746 1.20790510 1.17359007 1.18623321 1.17044300 1.19367467 1.08723732 1.00382932 0.94672342 0.86270922)
New Loadshape.473  npts=24  interval=1   ! código=152ET047786
~ pmult=(0.95846245 0.90350197 0.87462221 0.85919086 0.83170364 0.79903522 0.78908142 0.80019117 0.96140361 1.01047871 1.12462913 1.09513401 1.08085402 1.02620812 1.04867970 1.01487371 0.99263053 1.01188359 1.10398099 1.22486464 1.20118839 1.16452147 1.11377630 1.00910415)
~ qmult=(0.95900319 0.90417782 0.87472452 0.85830109 0.83120507 0.79835261 0.78869915 0.80061293 0.96129514 1.01032384 1.12414907 1.09503561 1.08082927 1.02658045 1.04869919 1.01593379 0.99206515 1.01157417 1.10438466 1.22489704 1.20124190 1.16482896 1.11447867 1.00860672)
New Loadshape.605  npts=24  interval=1   ! código=152ET028345
~ pmult=(0.95991716 0.91023037 0.88869053 0.87420035 0.84595544 0.81151667 0.80695489 0.81188179 0.96634636 1.01191819 1.12871209 1.10476107 1.08506107 1.02819418 1.06651339 1.01772000 0.98311563 1.00838725 1.09429715 1.20145917 1.17817216 1.13624666 1.08812948 0.99161895)
~ qmult=(0.96038344 0.91085638 0.88875057 0.87418639 0.84636392 0.81208316 0.80687728 0.81270750 0.96613562 1.01173298 1.12899358 1.10545571 1.08514164 1.02784574 1.06697536 1.01751640 0.98238476 1.00766155 1.09394398 1.20138918 1.17828378 1.13583122 1.08726470 0.99123515)
New Loadshape.628  npts=24  interval=1   ! código=152ET030076
~ pmult=(1.01452799 0.95416300 0.92351132 0.90877250 0.87764245 0.83873845 0.83368214 0.82455861 0.93659866 0.94678321 1.04742467 1.01383227 1.01081361 0.97558951 1.00870972 0.96469328 0.94377548 0.97393628 1.09049869 1.24770102 1.23018958 1.20465094 1.17014049 1.05906614)
~ qmult=(1.01396137 0.95449634 0.92381593 0.90841893 0.87791188 0.83948067 0.83299850 0.82468255 0.93674660 0.94715779 1.04758455 1.01322589 1.01072006 0.97564990 1.00949665 0.96468146 0.94410369 0.97433042 1.08964065 1.24721081 1.22947441 1.20537289 1.16998219 1.05885590)
New Loadshape.701  npts=24  interval=1   ! código=3234093
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.531  npts=24  interval=1   ! código=152ET015969
~ pmult=(0.93451823 0.88502395 0.86392874 0.84938622 0.82316543 0.79274601 0.79452400 0.80986888 0.97080718 1.03306740 1.14757633 1.13171099 1.11430516 1.05866767 1.09461156 1.05259266 1.01513186 1.03887499 1.10605143 1.19530241 1.15735766 1.10723908 1.05830091 0.96524125)
~ qmult=(0.93488400 0.88481915 0.86599151 0.84805287 0.82327701 0.79203814 0.79408527 0.80889682 0.97072909 1.03366859 1.14695090 1.13078041 1.11440611 1.05949433 1.09421839 1.05224733 1.01575739 1.03964131 1.10608336 1.19599778 1.15834095 1.10618619 1.05817872 0.96527437)
New Loadshape.522  npts=24  interval=1   ! código=152ET055542
~ pmult=(0.91172407 0.86519939 0.84584738 0.83071368 0.80598276 0.77776827 0.78040711 0.80325576 0.97871461 1.05722003 1.17541807 1.16141577 1.14144576 1.08071141 1.11319712 1.07476718 1.03751420 1.05802003 1.11270211 1.18494907 1.14190606 1.08612619 1.03234882 0.94264514)
~ qmult=(0.91153191 0.86511476 0.84659608 0.83068977 0.80676541 0.77750591 0.78020280 0.80361847 0.97866116 1.05746344 1.17483418 1.16113061 1.14151611 1.08050034 1.11288927 1.07449448 1.03766899 1.05779705 1.11289766 1.18505813 1.14166015 1.08657854 1.03190403 0.94292074)
New Loadshape.619  npts=24  interval=1   ! código=152ET025171
~ pmult=(0.94395094 0.89632080 0.87559381 0.86059059 0.83362923 0.80053138 0.79371131 0.80395734 0.97508533 1.03161916 1.15373115 1.13049729 1.10560180 1.04200862 1.07728546 1.03032866 0.99512933 1.01703138 1.09667919 1.19308943 1.16993858 1.12498915 1.07177134 0.97692871)
~ qmult=(0.94415739 0.89608464 0.87488821 0.86067569 0.83407925 0.80008630 0.79371874 0.80430290 0.97470767 1.03159638 1.15366686 1.12991952 1.10541087 1.04148965 1.07784150 1.03111852 0.99592415 1.01795732 1.09693619 1.19260668 1.16993036 1.12444563 1.07148362 0.97697197)
New Loadshape.507  npts=24  interval=1   ! código=152ET001059
~ pmult=(0.95491346 0.90415289 0.88117265 0.86616707 0.83872750 0.80503454 0.79949489 0.80756712 0.96694924 1.01637173 1.13307278 1.10862730 1.08991174 1.03292412 1.06679751 1.02246264 0.99023702 1.01356908 1.09851174 1.20512682 1.18027975 1.13817707 1.08884551 0.99090584)
~ qmult=(0.95489676 0.90397640 0.88159419 0.86640338 0.83897420 0.80513476 0.80024976 0.80779909 0.96613253 1.01630706 1.13308203 1.10852535 1.08958226 1.03262221 1.06692891 1.02230587 0.99024852 1.01344156 1.09811391 1.20517426 1.18067224 1.13767503 1.08909471 0.99106498)
New Loadshape.630  npts=24  interval=1   ! código=152ET085209
~ pmult=(0.72143143 0.68899524 0.68092804 0.66308458 0.65065969 0.64660302 0.68272643 0.77326168 1.02900664 1.23645815 1.35670625 1.38629115 1.36577635 1.29067591 1.30491157 1.30382170 1.24871830 1.25440878 1.18265826 1.11468070 0.99113410 0.87873933 0.80369283 0.74462984)
~ qmult=(0.72163027 0.68874079 0.68086866 0.66429129 0.65121410 0.64713218 0.68239436 0.77372053 1.02923799 1.23596132 1.35644019 1.38535841 1.36548064 1.28996821 1.30381466 1.30289067 1.24945106 1.25516617 1.18310937 1.11422063 0.99071645 0.87877155 0.80416204 0.74525846)
New Loadshape.368  npts=24  interval=1   ! código=152IP19G393
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.523  npts=24  interval=1   ! código=152ET026401
~ pmult=(0.91801927 0.86766871 0.84463542 0.82857521 0.80413310 0.77824579 0.78915653 0.81434180 0.95740920 1.03525353 1.14020638 1.12974424 1.12222549 1.07551881 1.10184624 1.07422019 1.05726201 1.07918982 1.12781384 1.20671897 1.15011353 1.09469107 1.04716087 0.95584999)
~ qmult=(0.91955386 0.86950516 0.84585867 0.82991541 0.80511670 0.78037883 0.78900941 0.81604060 0.95544997 1.03288261 1.13889139 1.12790583 1.12007409 1.07357175 1.10086725 1.07195049 1.05733950 1.07879495 1.12763824 1.20669369 1.15155404 1.09571365 1.04869636 0.95659755)
New Loadshape.245  npts=24  interval=1   ! código=152EP042698
~ pmult=(0.88544414 0.88544414 0.87800344 0.87800344 0.91520691 0.92264768 0.97845295 1.03797858 1.10122461 1.18307246 1.20911482 1.20167413 1.18679274 1.20539454 1.18679274 1.13842815 0.98217330 0.92636802 0.91520691 0.88916448 0.88172379 0.87428303 0.87056268 0.86684233)
~ qmult=(1.02555914 1.02555914 1.01597441 0.97763581 0.96805108 0.98722046 0.99680511 0.96805108 0.95846643 0.96805108 0.98722046 1.00638976 0.99680511 1.00638976 1.01597441 1.02555914 1.02555914 1.04472844 1.02555914 1.00638976 1.01597441 0.98722046 0.97763581 0.98722046)
New Loadshape.615  npts=24  interval=1   ! código=152IP19G449
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.623  npts=24  interval=1   ! código=152IP19G450
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.450  npts=24  interval=1   ! código=152ET024336
~ pmult=(1.01204843 0.94972001 0.91717106 0.90159700 0.87097715 0.83483669 0.83149846 0.82571300 0.92957202 0.94370052 1.04038246 1.00800719 1.00931342 0.97780609 1.00584037 0.96801858 0.95781191 0.98663992 1.09910422 1.25620185 1.23294845 1.20720921 1.17268294 1.06119905)
~ qmult=(1.01208036 0.94975904 0.91771269 0.90232302 0.87138070 0.83518232 0.83276626 0.82587895 0.92891889 0.94306921 1.03909458 1.00717605 1.00846785 0.97729297 1.00480873 0.96798455 0.95869145 0.98735564 1.09883047 1.25638365 1.23335740 1.20683658 1.17323269 1.06141596)
New Loadshape.409  npts=24  interval=1   ! código=152ET000665
~ pmult=(0.90663454 0.85711144 0.83591124 0.82003831 0.79573109 0.77031847 0.78191000 0.80924793 0.96876016 1.05187379 1.15932538 1.15030073 1.14092422 1.09173616 1.11991968 1.09018466 1.05881387 1.08089841 1.12529322 1.19655357 1.13798979 1.07948957 1.03080120 0.94023255)
~ qmult=(0.90734319 0.85768950 0.83609639 0.81982655 0.79577387 0.77080901 0.78267980 0.80925581 0.96835902 1.05122559 1.15841158 1.14971504 1.14035027 1.09145386 1.11952455 1.08976494 1.05850632 1.08038989 1.12552107 1.19686118 1.13857885 1.07985080 1.03125543 0.94075748)
New Loadshape.494  npts=24  interval=1   ! código=152ET084397
~ pmult=(0.71516147 0.68533917 0.67379072 0.65576732 0.64408359 0.63647182 0.64760978 0.74101835 1.04961692 1.26326854 1.40558660 1.41919456 1.37992699 1.27752092 1.27766494 1.27968130 1.22915702 1.22205075 1.17225580 1.11163686 1.01885284 0.91568770 0.82195929 0.75669674)
~ qmult=(0.71530373 0.68532145 0.67386400 0.65557532 0.64386358 0.63667069 0.64749704 0.74132401 1.04975105 1.26351938 1.40591672 1.41937554 1.37980390 1.27784898 1.27775502 1.27950376 1.22876366 1.22171934 1.17215218 1.11188461 1.01905084 0.91534920 0.82145840 0.75672758)
New Loadshape.592  npts=24  interval=1   ! código=152IP19G451
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.754  npts=24  interval=1   ! código=152ET085190
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.594  npts=24  interval=1   ! código=152IP19G452
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.568  npts=24  interval=1   ! código=152ET017251
~ pmult=(0.90975693 0.85786147 0.82881644 0.81156447 0.78840096 0.76116235 0.75079947 0.78108844 0.97504810 1.06049548 1.18038165 1.15506302 1.13668751 1.07075746 1.07846753 1.06070322 1.04537480 1.05502010 1.12346608 1.21433632 1.18034964 1.13372047 1.07056187 0.97011620)
~ qmult=(0.91027560 0.85811546 0.82915781 0.81205396 0.78889979 0.76137433 0.75112911 0.78169008 0.97453317 1.05963986 1.17966983 1.15471676 1.13566955 1.07053926 1.07804405 1.06030885 1.04562052 1.05524582 1.12349386 1.21392234 1.18020230 1.13398154 1.07108037 0.97063577)
New Loadshape.430  npts=24  interval=1   ! código=152ET039194
~ pmult=(0.78854788 0.75169999 0.73842075 0.72147726 0.70509396 0.69119258 0.70781336 0.77493243 1.01566358 1.17858411 1.30434610 1.31342432 1.28815269 1.21012419 1.22609849 1.21313041 1.16779472 1.17498791 1.15519040 1.14006306 1.05436995 0.96564662 0.89274809 0.82049716)
~ qmult=(0.78848713 0.75199149 0.73866625 0.72159321 0.70500330 0.69117348 0.70809452 0.77528117 1.01527219 1.17830941 1.30386511 1.31272210 1.28751918 1.21021543 1.22605932 1.21333206 1.16783707 1.17466428 1.15552215 1.14021197 1.05491770 0.96636281 0.89242997 0.82046870)
New Loadshape.433  npts=24  interval=1   ! código=152ET007189
~ pmult=(0.81519950 0.77243631 0.75343773 0.73581001 0.71758282 0.70169355 0.71338006 0.77408041 1.00440737 1.15044983 1.27127718 1.27223328 1.25283713 1.18182235 1.19168373 1.18281201 1.14429845 1.15143031 1.15189181 1.16562291 1.08790230 1.00933118 0.93958367 0.85879609)
~ qmult=(0.81528133 0.77270609 0.75310327 0.73588854 0.71799728 0.70156960 0.71325039 0.77391322 1.00449719 1.15036217 1.27132183 1.27175149 1.25259435 1.18189074 1.19142310 1.18283578 1.14462114 1.15132769 1.15203802 1.16576289 1.08821082 1.00920390 0.93961606 0.85883313)
New Loadshape.440  npts=24  interval=1   ! código=152ET019358
~ pmult=(0.98379705 0.90825618 0.86291631 0.84315599 0.81539648 0.78872959 0.80374465 0.81836108 0.91162602 0.94716177 1.01521290 0.99070800 1.02422735 1.02349150 1.02193257 1.02522748 1.02472087 1.04993483 1.13958064 1.30571567 1.24041832 1.20994310 1.18357855 1.06216307)
~ qmult=(0.98326290 0.90856355 0.86278488 0.84326151 0.81476834 0.78825742 0.80353434 0.81824866 0.91198726 0.94689925 1.01530211 0.99115430 1.02347897 1.02358622 1.02189308 1.02528783 1.02443947 1.05012563 1.13987268 1.30603898 1.24082097 1.21039286 1.18360201 1.06243680)
New Loadshape.247  npts=24  interval=1   ! código=3122109
~ pmult=(0.74251928 0.74825301 0.85719403 0.86292776 0.85576063 0.78552230 0.77405485 1.01917214 1.13241359 1.19405127 1.24278802 1.24852175 1.27575705 1.29725851 1.30155889 1.26715640 1.26142267 1.14388105 1.06217527 0.86006090 0.81705787 0.73965241 0.76975452 0.74108582)
~ qmult=(0.82677627 0.81972985 0.90193780 0.85965945 0.90428654 0.89489138 0.87610104 0.96770407 1.05695835 1.11567820 1.14621254 1.17909572 1.19083972 1.20963006 1.18144447 1.12272462 1.18379330 1.12977095 1.07809743 0.96065765 0.92072813 0.81268352 0.83147385 0.82912511)
New Loadshape.242  npts=24  interval=1   ! código=152EP057267
~ pmult=(0.78764832 0.77852144 0.77395800 0.77213266 0.79677520 0.84149684 0.88621841 1.00943112 1.11621539 1.15546089 1.19561909 1.20748407 1.20930934 1.22756310 1.20930934 1.18375423 1.14177063 1.04320047 1.02129604 0.98752661 0.96562218 0.93459079 0.91998784 0.83510800)
~ qmult=(0.79484426 1.29323304 1.30182601 1.28464014 1.30612246 1.36627290 0.90655207 0.74328680 1.06552097 1.15574654 1.25886145 1.27604725 1.26315790 1.32760470 1.30612246 1.23308268 1.11278198 0.84640172 0.72610093 0.59291084 0.54564983 0.48979592 0.46831364 0.33512351)
New Loadshape.406  npts=24  interval=1   ! código=152ET000661
~ pmult=(0.80992645 0.76239920 0.73922204 0.72071083 0.70342796 0.69089077 0.71731574 0.78296066 0.99044005 1.14021403 1.24351200 1.25193761 1.25033342 1.19927948 1.20369063 1.20775924 1.17069682 1.18164683 1.16857535 1.18445977 1.08288035 1.00013053 0.94008231 0.85750793)
~ qmult=(0.81019160 0.76181365 0.73951992 0.72049554 0.70324199 0.69100058 0.71748052 0.78296758 0.99049016 1.14000123 1.24331882 1.25233366 1.24999552 1.19900934 1.20390568 1.20768238 1.17128361 1.18121255 1.16858712 1.18388687 1.08201688 1.00071306 0.94096222 0.85788950)
New Loadshape.741  npts=24  interval=1   ! código=3144886
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.648  npts=24  interval=1   ! código=152ET085371
~ pmult=(0.74505298 0.71035202 0.69570146 0.67738305 0.66426113 0.65553963 0.67188626 0.75568665 1.03169445 1.22478071 1.35484261 1.36769903 1.33990546 1.25305973 1.25676376 1.25799877 1.21018034 1.20914054 1.16976765 1.13159799 1.03613550 0.93885207 0.85530760 0.78641060)
~ qmult=(0.74513179 0.71001251 0.69569568 0.67771157 0.66492305 0.65615702 0.67207781 0.75671241 1.03077187 1.22523723 1.35489240 1.36661464 1.34015131 1.25342032 1.25641471 1.25869002 1.20970056 1.20936994 1.17042632 1.13117583 1.03459520 0.93827477 0.85635447 0.78548858)
New Loadshape.248  npts=24  interval=1   ! código=152EP040222
~ pmult=(0.77101616 0.76082647 0.75742993 0.75742993 0.79479195 1.13444663 1.23973959 1.26691205 1.20917066 1.17180865 1.11406738 1.04953298 1.05292952 1.14123971 1.17180865 1.16501556 1.12086047 1.02236058 0.95442970 0.94424001 0.93065385 0.86951598 0.81177472 0.78799887)
~ qmult=(1.08021386 1.12299464 1.15508025 1.14438508 1.13368981 1.02673802 0.96256680 0.89839569 0.95187164 0.94117647 0.97326207 0.98395724 0.96256680 0.88770052 0.88770052 0.82352941 0.83422458 0.90909096 1.01604275 1.00534758 1.04812836 1.04812836 1.11229947 1.09090913)
New Loadshape.622  npts=24  interval=1   ! código=152ET017200
~ pmult=(0.97016133 0.91912503 0.89689431 0.88246612 0.85423162 0.81844283 0.81126582 0.81290734 0.96457510 1.00307262 1.12047024 1.09398913 1.07409404 1.01731306 1.05620548 1.00522895 0.97177349 0.99763711 1.09009141 1.20468966 1.18634393 1.14730787 1.10005528 1.00165823)
~ qmult=(0.96992542 0.91896692 0.89754192 0.88284695 0.85313035 0.81900067 0.81063205 0.81298095 0.96449130 1.00422975 1.12115442 1.09411667 1.07373653 1.01683839 1.05577569 1.00504779 0.97066982 0.99706637 1.08994816 1.20492263 1.18672280 1.14732386 1.10095131 1.00197929)
New Loadshape.666  npts=24  interval=1   ! código=152ET085157
~ pmult=(0.98802316 0.88500975 0.81049211 0.78461502 0.75908130 0.74241082 0.76963985 0.80480595 0.86259744 0.90485703 0.92762777 0.89857361 0.98382698 1.03174900 0.97327998 1.04404929 1.08630278 1.10348275 1.19519468 1.41969298 1.31428478 1.29648028 1.28227392 1.13164876)
~ qmult=(0.98802319 0.88500962 0.81049216 0.78461501 0.75908139 0.74241084 0.76963986 0.80480593 0.86259748 0.90485701 0.92762779 0.89857364 0.98382703 1.03174912 0.97328000 1.04404933 1.08630271 1.10348272 1.19519467 1.41969302 1.31428468 1.29648021 1.28227381 1.13164876)
New Loadshape.420  npts=24  interval=1   ! código=152ET015970
~ pmult=(0.98237011 0.92222253 0.88999974 0.87347016 0.84504478 0.81139336 0.80836771 0.81262089 0.94402595 0.97695451 1.07838638 1.04900243 1.04681580 1.00867687 1.03116721 0.99941193 0.98065946 1.00536300 1.10527422 1.24619316 1.21735632 1.18527324 1.14482670 1.03512355)
~ qmult=(0.98177938 0.92253415 0.88972497 0.87389085 0.84503981 0.81139719 0.80879309 0.81149061 0.94413552 0.97726716 1.07830321 1.04886431 1.04610034 1.00826897 1.03143095 0.99960005 0.98127344 1.00505701 1.10528955 1.24653413 1.21699747 1.18619404 1.14458452 1.03544928)
New Loadshape.669  npts=24  interval=1   ! código=152ET049704
~ pmult=(1.00093748 0.94710769 0.92311526 0.90906963 0.87875133 0.83998661 0.83341952 0.82430513 0.95103659 0.96842836 1.07939378 1.04978737 1.03500408 0.98776940 1.03189675 0.97537802 0.94473088 0.97541512 1.08280914 1.21847350 1.20495209 1.17328639 1.13381821 1.03112769)
~ qmult=(1.00082704 0.94653678 0.92297900 0.90972245 0.87777823 0.83935686 0.83374705 0.82396055 0.95149992 0.96789806 1.07963487 1.04954595 1.03497106 0.98748038 1.03259435 0.97529729 0.94506651 0.97550257 1.08286006 1.21938326 1.20496276 1.17315087 1.13376283 1.03148130)
New Loadshape.583  npts=24  interval=1   ! código=152ET071567
~ pmult=(0.80577211 0.76678576 0.75361228 0.73679339 0.71871229 0.70397779 0.72776914 0.78801934 1.00597449 1.15531227 1.27201038 1.28335852 1.26617795 1.20070347 1.22352323 1.20629935 1.15571517 1.16919742 1.15233890 1.14733937 1.05590767 0.96820920 0.90462498 0.83186552)
~ qmult=(0.80569092 0.76678713 0.75360842 0.73650571 0.71906819 0.70424348 0.72806862 0.78781126 1.00643722 1.15534699 1.27186130 1.28369488 1.26613737 1.20104154 1.22330306 1.20614897 1.15550631 1.16901290 1.15202079 1.14721682 1.05567206 0.96858929 0.90458285 0.83164393)
New Loadshape.243  npts=24  interval=1   ! código=152EP085098
~ pmult=(0.59833794 0.63157896 0.59833794 0.63157896 0.59833794 0.59833794 0.89750695 1.49584482 1.82825485 1.86149579 1.72853187 1.56232686 1.66204983 1.69529093 1.66204983 1.36288090 0.59833794 0.56509696 0.56509696 0.56509696 0.56509696 0.56509696 0.56509696 0.59833794)
~ qmult=(0.77419354 0.77419354 0.77419354 0.87096774 0.87096774 0.87096774 0.96774200 1.25806454 1.45161294 1.54838708 1.45161294 1.35483868 1.35483868 1.35483868 1.25806454 1.06451614 0.77419354 0.67741934 0.77419354 0.77419354 0.67741934 0.77419354 0.77419354 0.77419354)
New Loadshape.249  npts=24  interval=1   ! código=152EP009693
~ pmult=(0.63061151 0.62495581 0.62212796 0.61930011 0.61930011 0.61364441 0.63909511 0.81724989 1.01519973 1.26687871 1.33474731 1.34323081 1.33191941 1.40827150 1.55249210 1.59773769 1.50159070 1.36019790 1.21314952 1.04630613 0.88229054 0.68151290 0.64475081 0.63343936)
~ qmult=(0.97594205 0.97083241 0.95550350 0.93506496 0.91973596 0.82265278 0.74089842 0.75622738 0.81243351 0.91973596 0.96061314 0.98105178 0.98105178 1.02703850 1.14967004 1.23653395 1.19565676 1.21609540 1.26719186 1.15477968 1.10368323 0.98616141 0.96572277 0.96572277)
New Loadshape.529  npts=24  interval=1   ! código=152ET071568
~ pmult=(0.75974570 0.71865647 0.70183669 0.68305213 0.66848585 0.66136266 0.69369500 0.77485468 1.01030560 1.19264857 1.30291346 1.32232271 1.31385466 1.25233164 1.25754823 1.26394080 1.21775384 1.22481739 1.17976148 1.15344932 1.03716088 0.93940418 0.87098697 0.79911108)
~ qmult=(0.75987888 0.71862344 0.70184488 0.68317348 0.66808714 0.66155018 0.69362547 0.77477523 1.01064167 1.19249874 1.30254934 1.32223970 1.31332325 1.25268476 1.25719484 1.26354044 1.21770017 1.22521987 1.17982570 1.15375167 1.03752249 0.93906348 0.87153896 0.79914623)
New Loadshape.694  npts=24  interval=1   ! código=152ET121000
~ pmult=(0.75832154 0.73324879 0.72051843 0.70416749 0.69027813 0.67047088 0.63893095 0.71454375 1.06807684 1.25501636 1.43326382 1.41736754 1.34367142 1.20091416 1.20069205 1.18247052 1.13962342 1.12164618 1.13124113 1.10339270 1.07847658 0.99826497 0.88487048 0.81053188)
~ qmult=(0.75840619 0.73360308 0.72080414 0.70408546 0.69025169 0.67087224 0.63900299 0.71424770 1.06785327 1.25509217 1.43318115 1.41746470 1.34358890 1.20119522 1.20016029 1.18236662 1.13912177 1.12130714 1.13135968 1.10372937 1.07867641 0.99798575 0.88500195 0.81064210)
New Loadshape.744  npts=24  interval=1   ! código=152ET071540
~ pmult=(0.67255974 0.64485741 0.64018345 0.62167024 0.61216727 0.61277296 0.65417131 0.76082962 1.04763664 1.28695546 1.41175973 1.44999759 1.42638166 1.34339059 1.35311131 1.35959756 1.29437171 1.29561484 1.19585958 1.09304594 0.95405523 0.82880561 0.74591734 0.69428720)
~ qmult=(0.67255976 0.64485737 0.64018345 0.62167032 0.61216724 0.61277296 0.65417128 0.76082962 1.04763662 1.28695546 1.41175970 1.44999762 1.42638177 1.34339052 1.35311133 1.35959759 1.29437176 1.29561484 1.19585954 1.09304595 0.95405520 0.82880560 0.74591735 0.69428717)
New Loadshape.414  npts=24  interval=1   ! código=152ET047399
~ pmult=(0.78789414 0.74452937 0.72657342 0.70774964 0.69167572 0.68092193 0.70820276 0.77975684 1.00275166 1.16670748 1.27639705 1.29006053 1.28141776 1.22182955 1.23011411 1.23022485 1.18674037 1.19643203 1.16976223 1.16250998 1.05859098 0.96829662 0.90338989 0.82747109)
~ qmult=(0.78733833 0.74425075 0.72686932 0.70802667 0.69139707 0.68119476 0.70888561 0.77955614 1.00339392 1.16692015 1.27666588 1.28967977 1.27997628 1.22187600 1.22969947 1.22964479 1.18647013 1.19671852 1.16969049 1.16313899 1.05845395 0.96899168 0.90360472 0.82755661)
New Loadshape.428  npts=24  interval=1   ! código=152ET000659
~ pmult=(0.79625344 0.75597538 0.73902003 0.72140416 0.70427162 0.69006601 0.70513503 0.77154881 1.01158816 1.16978769 1.29217480 1.29773577 1.27667935 1.20300004 1.21327423 1.20579613 1.16212097 1.16863873 1.15635336 1.15465640 1.07000758 0.98485726 0.91324074 0.83641430)
~ qmult=(0.79636155 0.75607057 0.73906638 0.72089738 0.70431148 0.69030711 0.70528180 0.77129319 1.01200102 1.16953512 1.29200271 1.29763924 1.27657173 1.20275821 1.21342600 1.20575002 1.16226119 1.16904001 1.15641423 1.15405041 1.06973507 0.98552762 0.91330807 0.83638989)
New Loadshape.471  npts=24  interval=1   ! código=152ET032819
~ pmult=(0.82623601 0.77785566 0.75321226 0.73444600 0.71691322 0.70290601 0.71996423 0.78178145 0.98369146 1.12581779 1.23392112 1.23516596 1.22866703 1.17186784 1.17282586 1.17632672 1.15697460 1.16423725 1.16521854 1.19254409 1.10477188 1.02907751 0.96582594 0.87975157)
~ qmult=(0.82711928 0.77880892 0.75446022 0.73517064 0.71771189 0.70365591 0.72024409 0.78265557 0.98241163 1.12547764 1.23262696 1.23443058 1.22723659 1.17051952 1.17235242 1.17371089 1.15752091 1.16458863 1.16520526 1.19274886 1.10566084 1.02953554 0.96610649 0.88004073)
New Loadshape.489  npts=24  interval=1   ! código=152ET071564
~ pmult=(0.91235847 0.85989824 0.83417743 0.81801975 0.79341484 0.76716078 0.77262953 0.79971464 0.96924912 1.04936634 1.15775268 1.14291041 1.13373496 1.08376601 1.10391965 1.08005364 1.04972551 1.06880848 1.12443799 1.20862868 1.15691798 1.10380365 1.05263668 0.95691455)
~ qmult=(0.91226140 0.85993404 0.83478582 0.81832749 0.79302491 0.76720479 0.77187810 0.79961090 0.96938294 1.04960757 1.15745678 1.14315635 1.13439172 1.08395370 1.10442672 1.07893957 1.05006770 1.06883634 1.12346539 1.20938991 1.15739807 1.10357480 1.05222810 0.95669688)
New Loadshape.737  npts=24  interval=1   ! código=152ET133774
~ pmult=(0.67255975 0.64485742 0.64018343 0.62167025 0.61216724 0.61277292 0.65417128 0.76082964 1.04763664 1.28695547 1.41175980 1.44999760 1.42638171 1.34339058 1.35311132 1.35959750 1.29437175 1.29561480 1.19585955 1.09304598 0.95405528 0.82880559 0.74591730 0.69428720)
~ qmult=(0.67255973 0.64485738 0.64018342 0.62167031 0.61216724 0.61277296 0.65417129 0.76082963 1.04763661 1.28695544 1.41175969 1.44999763 1.42638183 1.34339048 1.35311127 1.35959758 1.29437178 1.29561484 1.19585960 1.09304589 0.95405522 0.82880564 0.74591734 0.69428721)
New Loadshape.704  npts=24  interval=1   ! código=152ET020003
~ pmult=(0.89042016 0.85038166 0.83210330 0.81730649 0.79424084 0.76334163 0.74245201 0.77161040 1.00748902 1.10192762 1.24728458 1.22204289 1.17678202 1.08234359 1.10627961 1.06580597 1.02924901 1.03664750 1.10236276 1.16329088 1.14892922 1.09626995 1.02054510 0.93089381)
~ qmult=(0.88983481 0.84999148 0.83160220 0.81729954 0.79380214 0.76315342 0.74272092 0.77132643 1.00732160 1.10233268 1.24740340 1.22186274 1.17691130 1.08190022 1.10641921 1.06657588 1.02877573 1.03694879 1.10233268 1.16363023 1.14932747 1.09620298 1.02060277 0.93172139)
New Loadshape.714  npts=24  interval=1   ! código=RRAD  0001 0164
~ pmult=(0.74868847 0.72567268 0.71416482 0.69791842 0.68505668 0.66542561 0.63225590 0.71010325 1.07429340 1.26789641 1.45066852 1.43509896 1.35725168 1.20900315 1.20832631 1.18937215 1.14469452 1.12506352 1.13115587 1.09527834 1.07158578 0.98899983 0.87189036 0.80013536)
~ qmult=(0.74846057 0.72621331 0.71508969 0.69760973 0.68489707 0.66582794 0.63245713 0.71032246 1.07422363 1.26809247 1.45083760 1.43494675 1.35708135 1.20929620 1.20770710 1.19022714 1.14414353 1.12507447 1.13143087 1.09488178 1.07104550 0.98841287 0.87240944 0.79931141)
New Loadshape.633  npts=24  interval=1   ! código=152ET026060
~ pmult=(0.75378332 0.70669031 0.68403347 0.66362432 0.64999372 0.64615127 0.68390146 0.77215239 0.99999378 1.18857507 1.28710837 1.30802025 1.31243548 1.26315108 1.25531458 1.27835222 1.24079939 1.24614585 1.19568838 1.17714909 1.04680496 0.94921964 0.88401517 0.80689642)
~ qmult=(0.75378330 0.70669032 0.68403347 0.66362435 0.64999382 0.64615134 0.68390142 0.77215242 0.99999389 1.18857505 1.28710835 1.30802032 1.31243550 1.26315095 1.25531463 1.27835215 1.24079939 1.24614586 1.19568829 1.17714904 1.04680490 0.94921965 0.88401512 0.80689647)
New Loadshape.738  npts=24  interval=1   ! código=152ET131572
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.549  npts=24  interval=1   ! código=152ET016235
~ pmult=(0.90263152 0.84228753 0.80915916 0.79026890 0.76704593 0.74610356 0.76176541 0.79884054 0.95401997 1.04272243 1.13362375 1.12295533 1.13320905 1.10172704 1.10572814 1.10438786 1.08497874 1.10280924 1.14730529 1.24066241 1.16578562 1.11166854 1.06626651 0.96404752)
~ qmult=(0.90271165 0.84218318 0.80934663 0.79024915 0.76700861 0.74568053 0.76218341 0.79905168 0.95418766 1.04285554 1.13345161 1.12247112 1.13343164 1.10217518 1.10547347 1.10364097 1.08450718 1.10287464 1.14724424 1.24076803 1.16617168 1.11181544 1.06654955 0.96396718)
New Loadshape.695  npts=24  interval=1   ! código=353ET043728
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.313  npts=24  interval=1   ! código=353EP005925
~ pmult=(0.68356478 0.68194685 0.68194685 0.80652552 0.91249833 0.89874615 0.91007143 0.96022649 1.06619924 1.06781717 1.07590671 1.03303223 1.09046786 1.16974521 1.21261969 1.20048532 1.18349740 1.15356613 1.24740463 1.28704325 1.13415131 0.98530402 0.85425374 0.70297967)
~ qmult=(0.96152057 0.95704839 0.95257613 0.94810395 0.93245136 0.84077144 0.70884189 0.74685547 0.95481226 1.00177020 1.06885308 1.10463061 1.14488024 1.19183827 1.21419917 1.15382469 1.06438090 0.99058979 1.05767259 1.06661695 1.03307555 0.99058979 0.96375662 0.95034008)
New Loadshape.312  npts=24  interval=1   ! código=353EP010287
~ pmult=(0.91631960 0.93717231 0.95251219 0.95922344 0.95251219 0.99397790 1.05461845 1.04886596 1.06156935 1.09081104 1.08481890 1.09392698 1.09728257 1.08721573 1.06875991 1.02969111 1.01291309 0.95994248 0.95418999 0.94628039 0.91679898 0.95323130 0.94124694 0.88611922)
~ qmult=(1.11846140 1.90404733 1.96935438 1.95794150 1.86346830 1.96111171 1.55215047 0.76783261 0.79826693 0.79192643 0.79256049 0.76276023 0.72725348 0.72915566 0.75007924 0.71964492 0.67462748 0.62073339 0.60234596 0.56874140 0.55923070 0.65560603 0.59600547 0.55669451)
New Loadshape.654  npts=24  interval=1   ! código=353ET484848
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.661  npts=24  interval=1   ! código=353ET007965
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.711  npts=24  interval=1   ! código=353ET172316
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.410  npts=24  interval=1   ! código=353IP20G205
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.501  npts=24  interval=1   ! código=353ET070292
~ pmult=(0.91495446 0.84703716 0.80205406 0.78105005 0.75863097 0.73901550 0.75088166 0.79114305 0.93868631 1.02305264 1.10286962 1.08601627 1.10825708 1.08754289 1.07298858 1.08848871 1.08691362 1.09969002 1.15909942 1.27972499 1.20557089 1.16044051 1.11461107 1.00128045)
~ qmult=(0.91384906 0.84339058 0.80379473 0.78177282 0.76128033 0.73962367 0.75193622 0.79173908 0.93526709 1.02274436 1.10432594 1.08594216 1.10907612 1.08818008 1.06876383 1.08957483 1.08940998 1.10122259 1.15734935 1.27960528 1.20495715 1.16022439 1.11671388 0.99925648)
New Loadshape.451  npts=24  interval=1   ! código=353ET173606
~ pmult=(0.95384859 0.87725361 0.82980708 0.80888359 0.78384855 0.76132131 0.78330554 0.80983203 0.91448766 0.97200351 1.03363697 1.01589215 1.05548102 1.05842084 1.04605740 1.06186719 1.06526551 1.08640613 1.15686630 1.30744157 1.22639565 1.19128085 1.16010252 1.04029445)
~ qmult=(0.95424422 0.87688167 0.82805159 0.81113692 0.78201630 0.76410891 0.78138854 0.81052426 0.91394027 0.97205716 1.03585263 1.01402095 1.05360307 1.05784925 1.04827080 1.06260187 1.06730610 1.08582993 1.15653213 1.30942327 1.22839102 1.19058376 1.15801936 1.03736602)
New Loadshape.357  npts=24  interval=1   ! código=353ET007783
~ pmult=(0.85198297 0.78862926 0.75023698 0.72893109 0.71016330 0.69780782 0.71988027 0.78087912 0.95971544 1.08591722 1.17053680 1.16629481 1.18592033 1.15719407 1.13918979 1.16501529 1.15291784 1.16182979 1.17792196 1.24930597 1.14962378 1.08554082 1.03343018 0.93113510)
~ qmult=(0.85197082 0.78896378 0.75094045 0.72874498 0.71063305 0.69669650 0.71960961 0.78112885 0.95908474 1.08520796 1.16883401 1.16708110 1.18606581 1.15693082 1.13866362 1.16618474 1.15385056 1.16121621 1.17727953 1.24958454 1.15008855 1.08613971 1.03364708 0.93145297)
New Loadshape.438  npts=24  interval=1   ! código=353ET039356
~ pmult=(0.77493912 0.72419062 0.69840076 0.67823968 0.66337942 0.65799815 0.69418284 0.77629371 0.99087921 1.16565947 1.25942259 1.27614759 1.28478062 1.24106302 1.23262504 1.25570545 1.22247537 1.23022034 1.19253645 1.19228601 1.06673606 0.97506437 0.91432394 0.83245015)
~ qmult=(0.77525553 0.72418758 0.69935618 0.67919964 0.66305919 0.65863171 0.69480827 0.77561688 0.99048470 1.16394174 1.26025078 1.27568842 1.28431947 1.24156449 1.23345943 1.25620361 1.22169740 1.22977153 1.19275813 1.19221714 1.06669567 0.97599731 0.91303440 0.83180081)
New Loadshape.544  npts=24  interval=1   ! código=353ET046203
~ pmult=(0.90850577 0.84511580 0.81208424 0.79406899 0.77137628 0.75083589 0.77140403 0.80752067 0.94826271 1.03168841 1.11863165 1.10994362 1.12599249 1.10018929 1.10684084 1.10550064 1.08639761 1.10574636 1.14842943 1.24409863 1.16432555 1.10859719 1.06899580 0.96544808)
~ qmult=(0.90813835 0.84522797 0.81278249 0.79405992 0.76926851 0.75062681 0.77320764 0.80726773 0.94958410 1.03298513 1.11685824 1.10807927 1.12413983 1.10361772 1.10905478 1.10354870 1.08773375 1.10718087 1.14953834 1.24300670 1.16317614 1.10871166 1.06569537 0.96650996)
New Loadshape.768  npts=24  interval=1   ! código=3126087
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.664  npts=24  interval=1   ! código=353IP20G169
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.472  npts=24  interval=1   ! código=353ET007858
~ pmult=(0.77891488 0.74204558 0.72810804 0.71079273 0.69507939 0.68180750 0.69826753 0.76890288 1.02049023 1.18964501 1.31632438 1.32579157 1.29993261 1.22065899 1.23302799 1.22325181 1.17523083 1.18077626 1.15787311 1.13922105 1.05175824 0.96157180 0.88638045 0.81414714)
~ qmult=(0.77896844 0.74206893 0.72868803 0.71107105 0.69516928 0.68155341 0.69783204 0.76879201 1.02084744 1.18926974 1.31641966 1.32622595 1.30066578 1.22030946 1.23300568 1.22286011 1.17495608 1.18072600 1.15792317 1.13970050 1.05154047 0.96137000 0.88634285 0.81369391)
New Loadshape.488  npts=24  interval=1   ! código=353ET049198
~ pmult=(0.87335257 0.82345804 0.79569330 0.77744287 0.75670208 0.73365780 0.72797750 0.77072451 0.98804204 1.09721316 1.21856535 1.19949533 1.18068725 1.11125891 1.11422164 1.10337880 1.07998112 1.08604694 1.13361172 1.20325461 1.15566731 1.10094596 1.03275399 0.93586718)
~ qmult=(0.87474336 0.82313437 0.79606331 0.77793388 0.75671300 0.73296351 0.72660795 0.77029124 0.98797648 1.09629478 1.21889648 1.20029842 1.18088914 1.11255130 1.11328460 1.10459563 1.08006784 1.08518396 1.13395982 1.20382079 1.15692017 1.09885812 1.03223004 0.93572181)
New Loadshape.720  npts=24  interval=1   ! código=353ET093665
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.402  npts=24  interval=1   ! código=353ET020972
~ pmult=(0.85336022 0.79980211 0.77312235 0.75469192 0.73433529 0.71826775 0.74166167 0.79373731 0.97283849 1.09339006 1.18942523 1.19059170 1.19561279 1.15559982 1.16250359 1.16231443 1.13147979 1.14728216 1.15862408 1.20838158 1.11696843 1.04651318 0.99499223 0.90450384)
~ qmult=(0.85365958 0.80041341 0.77421295 0.75437683 0.73374386 0.71844700 0.74214734 0.79302033 0.97263661 1.09403126 1.18878050 1.19030748 1.19488895 1.15597335 1.16254522 1.16202898 1.13113615 1.14743441 1.15773954 1.20939436 1.11774884 1.04692690 0.99428557 0.90412057)
New Loadshape.343  npts=24  interval=1   ! código=353ET000631
~ pmult=(0.97169974 0.89032149 0.83887431 0.81741282 0.79100240 0.76851331 0.78899350 0.81237799 0.90371994 0.94923882 1.00731478 0.98477091 1.02996735 1.04009602 1.02346804 1.04554477 1.05326482 1.07629514 1.15796088 1.32793506 1.24804478 1.21641098 1.19151523 1.06525692)
~ qmult=(0.97115693 0.89195920 0.83943469 0.81726369 0.79172470 0.76787532 0.78852425 0.81175897 0.90323137 0.94954234 1.00745607 0.98450210 1.03046707 1.03919470 1.02231871 1.04547355 1.05451076 1.07591793 1.15776408 1.32826013 1.24827082 1.21703142 1.19175739 1.06460379)
New Loadshape.373  npts=24  interval=1   ! código=353IP19G419
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.771  npts=24  interval=1   ! código=353ET173152
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.314  npts=24  interval=1   ! código=353EP024980
~ pmult=(0.74122601 0.74122601 0.98830135 1.01076271 1.03322417 1.03322417 1.15676184 1.19045387 1.15676184 1.17922319 1.19045387 1.12306970 1.08937766 1.10060834 1.05568552 0.89845582 0.87599436 0.89845582 0.92091718 0.92091718 0.92091718 0.90968650 0.93214786 0.93214786)
~ qmult=(0.76363634 0.76363634 0.87272726 0.87272726 0.92727274 0.92727274 1.09090915 1.20000000 1.14545451 1.20000000 1.25454549 1.20000000 1.14545451 1.20000000 1.14545451 0.98181817 0.92727274 0.92727274 0.92727274 0.92727274 0.92727274 0.92727274 0.87272726 0.87272726)
New Loadshape.588  npts=24  interval=1   ! código=353ET045254
~ pmult=(0.91475272 0.86603034 0.84450839 0.83075019 0.80773435 0.77981559 0.78459371 0.80554764 0.97458691 1.05666084 1.17156242 1.15930214 1.14396525 1.08215188 1.11728068 1.07512078 1.03887969 1.05934012 1.11279461 1.18537877 1.13836092 1.07953365 1.02979752 0.94155087)
~ qmult=(0.91337518 0.86718430 0.83751464 0.83179685 0.81004433 0.77259646 0.78538236 0.79950636 0.97276533 1.05608768 1.16990344 1.16289568 1.14619325 1.08292643 1.12356360 1.07852324 1.03956072 1.05876213 1.11263131 1.18437339 1.14144602 1.07453650 1.03952764 0.93890316)
New Loadshape.550  npts=24  interval=1   ! código=152ET133538
~ pmult=(0.91430705 0.83986926 0.79494373 0.77199058 0.74985671 0.73146008 0.75779564 0.80118851 0.92552107 1.01058120 1.07579257 1.06347971 1.10217418 1.10014093 1.07950126 1.10745153 1.10747047 1.12472975 1.17223872 1.29545837 1.19958279 1.15238653 1.11920590 1.00287347)
~ qmult=(0.91464771 0.84270180 0.79253152 0.77344263 0.74801329 0.73474779 0.76109663 0.80122678 0.92309243 1.00945971 1.07545907 1.06179357 1.10050748 1.09779976 1.08304535 1.10898991 1.10833546 1.12240110 1.17009757 1.29682733 1.20090375 1.15107245 1.11981296 1.00199396)
New Loadshape.445  npts=24  interval=1   ! código=152ET000078
~ pmult=(0.82456970 0.76057775 0.72224874 0.70018727 0.68295961 0.67524059 0.70981126 0.78202012 0.95847316 1.10283662 1.17847489 1.18428710 1.21313115 1.19322221 1.17008488 1.20754662 1.19411122 1.20303356 1.19553924 1.25044488 1.12763633 1.05416046 1.00436746 0.90503518)
~ qmult=(0.82456970 0.76057777 0.72224872 0.70018719 0.68295962 0.67524059 0.70981123 0.78202017 0.95847321 1.10283655 1.17847471 1.18428712 1.21313140 1.19322219 1.17008497 1.20754675 1.19411116 1.20303360 1.19553901 1.25044496 1.12763634 1.05416034 1.00436733 0.90503537)
New Loadshape.342  npts=24  interval=1   ! código=152ET133539
~ pmult=(1.00084273 0.90356690 0.83589576 0.81208534 0.78474612 0.76418193 0.78669312 0.81136305 0.87043763 0.90145826 0.93489495 0.90426646 0.97731359 1.01509736 0.97319182 1.02399793 1.05637943 1.07737981 1.17644100 1.39582926 1.30523998 1.28807278 1.27317047 1.12745433)
~ qmult=(1.00020741 0.90362897 0.83594744 0.81185723 0.78485655 0.76352605 0.78685186 0.81056879 0.87032997 0.90204580 0.93501091 0.90499441 0.97738691 1.01523518 0.97219684 1.02449034 1.05620109 1.07668620 1.17640091 1.39627699 1.30597776 1.28816194 1.27278799 1.12837245)
New Loadshape.740  npts=24  interval=1   ! código=152ET027095
~ pmult=(0.67255972 0.64485740 0.64018344 0.62167025 0.61216725 0.61277294 0.65417130 0.76082962 1.04763666 1.28695548 1.41175976 1.44999760 1.42638176 1.34339051 1.35311132 1.35959760 1.29437174 1.29561485 1.19585951 1.09304593 0.95405527 0.82880559 0.74591731 0.69428719)
~ qmult=(0.67255974 0.64485739 0.64018341 0.62167031 0.61216723 0.61277296 0.65417127 0.76082963 1.04763658 1.28695547 1.41175971 1.44999761 1.42638179 1.34339052 1.35311128 1.35959763 1.29437179 1.29561476 1.19585957 1.09304595 0.95405524 0.82880563 0.74591734 0.69428720)
New Loadshape.341  npts=24  interval=1   ! código=152ET013748
~ pmult=(0.97145769 0.87991806 0.81692356 0.79341106 0.76776399 0.74941846 0.77360549 0.80634419 0.88543281 0.93507225 0.97609632 0.95131912 1.01676983 1.04479740 1.00548288 1.05389942 1.07918307 1.09751354 1.17956072 1.37137586 1.27588734 1.24937562 1.22865403 1.09073729)
~ qmult=(0.97129303 0.87914020 0.81689999 0.79213171 0.76770879 0.74981396 0.77418593 0.80689769 0.88661242 0.93660910 0.97510994 0.95117100 1.01690217 1.04471578 1.00448206 1.05313182 1.07791553 1.09905927 1.17908999 1.37169225 1.27582697 1.24930525 1.22914700 1.09115815)
New Loadshape.315  npts=24  interval=1   ! código=(null)
~ pmult=(0.62256813 0.61478597 0.59922179 0.59922179 0.60311284 0.91439687 1.11284047 1.18677045 1.35019452 1.38132302 1.43968875 1.59143968 1.46692613 1.35797661 1.38521399 1.27237349 1.20233463 0.99221789 0.86381322 0.82101166 0.76264593 0.65758753 0.60700388 0.59533075)
~ qmult=(1.14470496 1.14470496 1.16410670 1.20291029 1.22231203 0.87307998 0.91188356 0.98949073 0.71786580 1.00889247 0.93128540 0.32983023 0.75666933 0.98949073 0.67906226 0.81487466 0.85367824 0.91188356 1.06709780 1.14470496 1.14470496 1.26111561 1.41632985 1.31932094)
New Loadshape.316  npts=24  interval=1   ! código=152EP048538
~ pmult=(0.83495257 0.87404738 0.84472627 0.80982021 0.88382103 0.90616096 0.90336843 1.05835129 1.09186104 1.07789870 1.17842804 1.14212576 1.12257836 1.21473032 1.19378675 1.14491829 1.15189952 1.02065275 0.96340681 0.96619934 0.93129322 0.88940599 0.91453835 0.88102860)
~ qmult=(-7.51807231 -0.28915662 -4.04819263 -9.54216862 -2.89156640 -3.46987968 -7.22891550 2.31325295 1.15662648 -4.33734943 8.38554206 6.07228894 1.73493984 14.16867486 10.12048224 6.07228894 10.40963837 4.91566271 0.57831324 3.18072287 0.28915662 -4.62650591 0.86746992 -2.31325295)
New Loadshape.317  npts=24  interval=1   ! código=152EP045624
~ pmult=(0.42830152 0.40814614 0.40310731 0.40814614 0.43334035 0.79613685 1.35040937 1.65273989 1.74847780 1.85933230 1.85429356 1.49149696 1.50157463 1.53684655 1.39072013 1.34537054 1.17908878 0.76086503 0.64497164 0.66512702 0.61473860 0.56938906 0.49884527 0.45853456)
~ qmult=(0.41250000 0.41250000 0.39374999 0.39374999 0.37500002 0.63750001 1.18125000 1.64999999 1.74375000 1.83750002 1.74375000 1.40624997 1.38750000 1.44374999 1.40624997 1.42500002 1.29374998 1.08749998 0.90000004 0.71250001 0.61875000 0.58125002 0.50625001 0.45000002)
New Loadshape.318  npts=24  interval=1   ! código=(null)
~ pmult=(0.68917508 0.64740688 0.63905326 0.62652279 0.74765052 0.96902192 0.96902192 1.10685694 1.15489039 1.18830488 1.23842677 1.20710057 1.17995126 1.25304558 1.24469195 1.20918901 1.25095721 1.20292376 1.06926555 0.93978424 0.96902192 0.87086673 0.84998260 0.77688828)
~ qmult=(1.01559794 1.01213174 0.99826688 0.96707103 0.94280764 0.94280764 0.93587524 0.93934144 0.92894278 0.96013863 0.99826688 1.01559794 1.01906414 1.03639513 1.04679379 1.05025999 1.06065858 1.05719238 1.03639513 1.02599653 1.03292893 0.99133448 0.98786828 0.99826688)
New Loadshape.467  npts=24  interval=1   ! código=152IP19G435
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.319  npts=24  interval=1   ! código=152EP039579
~ pmult=(0.55044009 0.53419093 0.53622207 0.53419093 0.58496952 0.77792824 1.06838186 1.26337167 1.34867973 1.38320917 1.42383213 1.38930270 1.42586331 1.51929586 1.49289099 1.44820582 1.39336491 1.25524711 0.84901828 0.71496276 0.70480702 0.62965469 0.59715640 0.57481382)
~ qmult=(0.97886976 0.96707617 0.96117938 0.92579849 0.91400490 0.93169529 0.96117938 0.97297297 0.97886976 0.99656015 1.02014745 1.04963142 1.06142502 1.09680590 1.09680590 1.08501231 1.08501231 1.07321872 1.02014745 0.98476656 0.99656015 0.94348899 0.94348899 0.95528258)
New Loadshape.320  npts=24  interval=1   ! código=152EP004209
~ pmult=(0.78731190 0.74501830 0.73200490 0.73200490 0.84912567 0.95973973 0.94997968 1.02480684 1.00854003 1.12891414 1.29483527 1.21350147 1.06059374 1.13542084 1.03456695 1.04107365 1.13867425 1.17771457 1.17120775 1.12240745 1.01830014 0.95648638 0.88816592 0.82960551)
~ qmult=(0.93353024 0.93943875 0.93353024 0.89217137 0.87444609 0.89217137 0.90989660 0.96898080 0.98079762 1.03988183 1.09896603 1.10487444 1.03988183 1.09305762 1.08124080 1.07533239 1.13441660 1.15805024 1.10487444 0.99852285 0.96307239 0.93353024 0.92762183 0.92171342)
New Loadshape.692  npts=24  interval=1   ! código=152ET027574
~ pmult=(0.67255973 0.64485740 0.64018345 0.62167022 0.61216724 0.61277292 0.65417128 0.76082960 1.04763666 1.28695546 1.41175970 1.44999752 1.42638170 1.34339063 1.35311131 1.35959755 1.29437177 1.29561488 1.19585960 1.09304599 0.95405524 0.82880560 0.74591735 0.69428720)
~ qmult=(0.67255974 0.64485737 0.64018340 0.62167032 0.61216722 0.61277296 0.65417130 0.76082965 1.04763657 1.28695542 1.41175968 1.44999770 1.42638181 1.34339051 1.35311133 1.35959764 1.29437171 1.29561486 1.19585958 1.09304596 0.95405521 0.82880556 0.74591734 0.69428716)
New Loadshape.322  npts=24  interval=1   ! código=152EP012178
~ pmult=(0.90281205 0.89689198 0.89393195 0.92945236 0.90873212 0.74592995 0.78737049 1.10705476 1.27577700 1.29353721 1.25505670 1.23729650 1.24321657 1.26689695 1.26985693 1.19881599 0.76073012 0.70744945 0.81401085 0.91169216 0.91761222 0.89097186 0.88801183 0.89689198)
~ qmult=(0.96963760 0.96963760 0.96376102 0.94613127 0.94613127 1.05778643 1.08129287 1.01077378 0.98139076 1.01077378 1.01077378 0.99314392 0.99314392 1.02252694 1.08129287 1.08716945 1.04015669 1.01077378 0.99902062 0.98139076 0.98139076 0.95200785 0.95200785 0.95788444)
New Loadshape.321  npts=24  interval=1   ! código=152EP012019
~ pmult=(0.82132371 0.77253219 0.75084706 0.76168965 0.97583009 0.93517052 0.93788120 1.05714933 1.07070255 1.02191103 1.00293654 1.06257060 1.15202169 1.11407271 0.96498755 0.97040882 1.06528118 1.11407271 1.11136212 1.17099619 1.11678339 1.15202169 1.00022585 0.89722163)
~ qmult=(1.05141344 1.03951066 1.02364030 0.99586709 0.97206147 0.91651511 0.93635314 0.94428833 0.92048271 0.92841789 0.94825592 0.97602906 0.98396431 0.99586709 0.99586709 1.01173745 1.02760789 1.05934862 1.03157548 1.06728388 1.08315424 1.03554307 1.02760789 1.02760789)
New Loadshape.660  npts=24  interval=1   ! código=152IP19G535
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.673  npts=24  interval=1   ! código=152IP19G536
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.562  npts=24  interval=1   ! código=152ET044679
~ pmult=(0.79892216 0.75946849 0.74143940 0.72371840 0.70666446 0.69130250 0.69758547 0.76313682 1.01649150 1.17361487 1.30283784 1.30262107 1.27554108 1.19320542 1.19991209 1.19193914 1.15176334 1.15402696 1.15155963 1.15436829 1.08154386 1.00047375 0.92359955 0.84426389)
~ qmult=(0.79865041 0.75937079 0.74185922 0.72408980 0.70649609 0.69104994 0.69782701 0.76369658 1.01599030 1.17339096 1.30271488 1.30309053 1.27499356 1.19298466 1.19993608 1.19185510 1.15127554 1.15420322 1.15132563 1.15443861 1.08080174 1.00096427 0.92448872 0.84450634)
New Loadshape.323  npts=24  interval=1   ! código=152EP012079
~ pmult=(0.43618587 0.43016952 0.42791338 0.43618587 0.63322159 0.76407733 0.93629555 1.16115695 1.27471559 1.36195279 1.41233985 1.39353864 1.39353864 1.42738066 1.40557144 1.36872119 1.28750046 1.24839403 1.27245953 1.18371822 0.96637734 0.77686208 0.55651303 0.44521042)
~ qmult=(0.94193967 0.93156019 0.92247807 0.89263708 0.86020108 0.85111905 0.88874470 0.98605252 0.97567304 1.01459615 1.04832952 1.05351936 1.05741164 1.08595526 1.10022703 1.09892967 1.08984755 1.09373983 1.10152449 1.07946806 1.05481672 0.98086278 0.95621153 0.93415501)
New Loadshape.677  npts=24  interval=1   ! código=152IP19G537
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.757  npts=24  interval=1   ! código=152IP919538
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.756  npts=24  interval=1   ! código=152IP919537
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.663  npts=24  interval=1   ! código=152IP19G538
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.653  npts=24  interval=1   ! código=152ET085397
~ pmult=(0.98802318 0.88500969 0.81049212 0.78461503 0.75908130 0.74241085 0.76963984 0.80480593 0.86259742 0.90485705 0.92762777 0.89857360 0.98382699 1.03174897 0.97327998 1.04404923 1.08630279 1.10348273 1.19519474 1.41969296 1.31428482 1.29648027 1.28227392 1.13164882)
~ qmult=(0.98802317 0.88500968 0.81049215 0.78461498 0.75908137 0.74241081 0.76963980 0.80480595 0.86259746 0.90485709 0.92762782 0.89857360 0.98382704 1.03174909 0.97328000 1.04404932 1.08630268 1.10348275 1.19519473 1.41969301 1.31428470 1.29648016 1.28227383 1.13164881)
New Loadshape.658  npts=24  interval=1   ! código=152IP19G589
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.684  npts=24  interval=1   ! código=RRAD  0001 0050
~ pmult=(0.67255973 0.64485739 0.64018346 0.62167024 0.61216724 0.61277293 0.65417128 0.76082964 1.04763666 1.28695551 1.41175976 1.44999757 1.42638166 1.34339061 1.35311125 1.35959760 1.29437175 1.29561480 1.19585957 1.09304595 0.95405527 0.82880563 0.74591733 0.69428717)
~ qmult=(0.67255974 0.64485735 0.64018343 0.62167030 0.61216725 0.61277295 0.65417128 0.76082965 1.04763661 1.28695545 1.41175970 1.44999770 1.42638180 1.34339047 1.35311129 1.35959760 1.29437181 1.29561478 1.19585956 1.09304592 0.95405523 0.82880557 0.74591736 0.69428720)
New Loadshape.769  npts=24  interval=1   ! código=152IP19G594
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.682  npts=24  interval=1   ! código=152IP19G590
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.688  npts=24  interval=1   ! código=152ET053470
~ pmult=(0.67255976 0.64485740 0.64018343 0.62167027 0.61216726 0.61277296 0.65417131 0.76082966 1.04763663 1.28695547 1.41175974 1.44999756 1.42638172 1.34339055 1.35311132 1.35959755 1.29437168 1.29561488 1.19585955 1.09304592 0.95405521 0.82880564 0.74591734 0.69428718)
~ qmult=(0.67255976 0.64485738 0.64018342 0.62167029 0.61216723 0.61277296 0.65417130 0.76082965 1.04763660 1.28695545 1.41175971 1.44999766 1.42638181 1.34339055 1.35311124 1.35959759 1.29437174 1.29561479 1.19585956 1.09304596 0.95405520 0.82880562 0.74591732 0.69428722)
New Loadshape.515  npts=24  interval=1   ! código=152IP19G369
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.324  npts=24  interval=1   ! código=152EP012163
~ pmult=(0.99247897 0.99571277 0.99541882 0.99394885 0.99424288 0.99365491 1.03069650 1.05450895 1.08949259 1.08184914 1.04774741 1.02805067 1.02952055 1.01452750 1.01129379 1.02158307 1.02070116 0.92897919 0.92309956 0.93544670 0.94132633 0.94514810 0.95043975 0.98013183)
~ qmult=(0.95474112 0.96021912 0.95239335 0.94456765 0.94221989 0.95161083 0.98839187 0.98447894 1.00952128 1.03065081 1.04708492 1.06508409 1.10734314 1.11438632 1.11595149 1.10656055 1.06743186 0.99308729 0.96647970 0.94613277 0.94378506 0.93126389 0.93048130 0.94613277)
New Loadshape.485  npts=24  interval=1   ! código=152IP19G370
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.626  npts=24  interval=1   ! código=152IP19G103
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.610  npts=24  interval=1   ! código=152IP19G104
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.325  npts=24  interval=1   ! código=(null)
~ pmult=(0.95162314 0.91581516 0.91093225 1.00153719 1.00859031 1.02215391 0.99339904 0.96464418 0.95325072 0.95813362 0.96247397 0.95704859 0.97495254 0.99502671 1.00316485 1.01564334 1.06230223 1.07640839 1.08400398 1.07261051 1.05307898 1.04548331 1.03029205 0.98743103)
~ qmult=(0.92426757 0.78401642 0.74168837 1.07968097 1.07336334 1.09737032 1.06009631 1.01524121 0.98554847 0.96975444 0.95775095 0.96217326 0.96154149 0.98112615 0.98302138 0.97986261 1.03166702 1.04872459 1.06641394 1.07209980 1.07589043 1.06451872 1.06578217 1.01840007)
New Loadshape.671  npts=24  interval=1   ! código=152IP19G587
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.670  npts=24  interval=1   ! código=152IP19G588
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.387  npts=24  interval=1   ! código=353ET073776
~ pmult=(0.80854285 0.74837706 0.71359644 0.69190896 0.67549586 0.66865450 0.70394503 0.77978607 0.96787382 1.12224865 1.20307059 1.21230160 1.23561482 1.20905497 1.18938179 1.22357778 1.20468191 1.21279464 1.19557297 1.23384989 1.10933523 1.03040069 0.97711828 0.88281560)
~ qmult=(0.80854279 0.74837704 0.71359643 0.69190901 0.67549577 0.66865438 0.70394498 0.77978601 0.96787389 1.12224883 1.20307061 1.21230175 1.23561473 1.20905493 1.18938182 1.22357796 1.20468198 1.21279471 1.19557300 1.23384986 1.10933513 1.03040062 0.97711832 0.88281547)
New Loadshape.745  npts=24  interval=1   ! código=353ET041455
~ pmult=(0.67255973 0.64485740 0.64018348 0.62167023 0.61216726 0.61277294 0.65417131 0.76082962 1.04763663 1.28695545 1.41175973 1.44999759 1.42638175 1.34339054 1.35311123 1.35959763 1.29437176 1.29561477 1.19585955 1.09304599 0.95405527 0.82880565 0.74591730 0.69428717)
~ qmult=(0.67255972 0.64485738 0.64018342 0.62167030 0.61216726 0.61277293 0.65417127 0.76082965 1.04763659 1.28695543 1.41175964 1.44999773 1.42638186 1.34339048 1.35311132 1.35959758 1.29437180 1.29561478 1.19585953 1.09304598 0.95405523 0.82880563 0.74591732 0.69428718)
New Loadshape.307  npts=24  interval=1   ! código=353EP055508
~ pmult=(0.67756313 0.67756313 0.67756313 0.73462111 0.74888557 1.00564637 1.12689444 1.35512625 1.45497776 1.48350669 1.46924222 1.38365531 1.40505201 1.39078754 1.06983653 0.92719170 0.92719170 0.76315010 0.89153047 0.87726594 0.82020802 0.74888557 0.69895989 0.68469542)
~ qmult=(0.94960065 0.95841363 0.93197468 0.87469020 0.83943818 0.87689341 0.96722670 0.98264938 0.99366565 0.98705587 1.02891767 1.14789312 1.04434043 1.07959237 1.09060864 1.13247036 1.21619387 1.17873865 1.06857618 0.97603968 1.02671438 0.89451946 0.86808042 0.88570639)
New Loadshape.395  npts=24  interval=1   ! código=353ET173437
~ pmult=(0.84857497 0.79715774 0.77469861 0.75693432 0.73678424 0.71987999 0.74510971 0.79520948 0.97728911 1.09946603 1.19762536 1.20074182 1.20301795 1.15931706 1.17229639 1.16635710 1.13220508 1.14897165 1.15543636 1.19870339 1.10757318 1.03275942 0.98080891 0.89308215)
~ qmult=(0.84883040 0.79971012 0.77600739 0.75621851 0.73560470 0.72182426 0.74543953 0.79626288 0.97644474 1.09814032 1.19565890 1.19950478 1.20178067 1.16084209 1.17272470 1.16866130 1.13045980 1.14810599 1.15643410 1.19724262 1.10612345 1.03168391 0.98010499 0.89618985)
New Loadshape.556  npts=24  interval=1   ! código=353ET049167
~ pmult=(1.00968610 0.91955912 0.86017905 0.83631447 0.80773038 0.78064776 0.80052930 0.81626589 0.87834370 0.89925960 0.94073684 0.90958219 0.97183104 1.00185157 0.97407023 1.00586257 1.03174423 1.05422867 1.16095465 1.37457625 1.29761136 1.27964095 1.26429787 1.12449622)
~ qmult=(1.01214722 0.91368868 0.85932973 0.84045282 0.81017038 0.78635338 0.80621632 0.82021305 0.87402698 0.89319815 0.94477771 0.91192701 0.97411760 0.99741950 0.96642376 1.00639214 1.02555896 1.04974756 1.16327448 1.37366605 1.29677297 1.28378494 1.26176538 1.12857526)
New Loadshape.308  npts=24  interval=1   ! código=353EP055212
~ pmult=(0.47200372 0.44979177 0.44423880 0.44423880 0.46645070 0.65525222 1.06062003 1.18278570 1.32161039 1.44377605 1.60481254 1.42156405 1.33271634 1.38824620 1.39935215 1.24942161 1.13280892 1.14946784 1.26608053 1.16057380 1.03285516 0.82739471 0.61638129 0.47755670)
~ qmult=(1.05395235 1.02383941 1.02383941 0.99372646 0.96361352 0.72271019 0.57214555 0.60225850 0.78293601 0.93350065 1.17440398 1.29485575 1.35508149 1.38519450 1.35508149 1.17440398 0.90338771 0.57214555 0.81304895 1.02383941 1.08406522 1.08406522 1.05395235 1.05395235)
New Loadshape.309  npts=24  interval=1   ! código=353EP008345
~ pmult=(0.47660840 0.47482335 0.46768316 0.47125325 0.49802899 0.57746374 0.83094084 1.28166607 1.55477872 1.63153585 1.66277422 1.62439566 1.62975090 1.68687241 1.68776495 1.58155453 1.50390486 0.96035705 0.67831906 0.60334694 0.56496838 0.53462254 0.52123467 0.49535144)
~ qmult=(0.50902326 0.51348837 0.48223257 0.49116279 0.47330231 0.54027906 0.70548833 1.12074419 1.53600005 1.62976741 1.65209304 1.61190698 1.65655806 1.81283728 1.83516274 1.65209304 1.52706983 0.86623258 0.68316279 0.58046513 0.57153487 0.52241859 0.52688374 0.50009300)
New Loadshape.361  npts=24  interval=1   ! código=353ET002147
~ pmult=(1.01029402 0.93475544 0.88707423 0.86829977 0.83881846 0.80938173 0.82201834 0.82596374 0.90358224 0.92028877 0.98641653 0.95677272 0.99120821 0.99595958 0.99759088 0.99407659 0.99569162 1.02419947 1.12885632 1.31466221 1.25852311 1.23528713 1.21203513 1.08824375)
~ qmult=(1.00941582 0.93329432 0.88745709 0.86758135 0.83800073 0.80843787 0.82298176 0.82745571 0.90482481 0.92141869 0.98461146 0.95677978 0.99034694 0.99332641 0.99874712 0.99374390 0.99549904 1.02540788 1.12982841 1.31509455 1.25875010 1.23205989 1.21430002 1.09063636)
New Loadshape.746  npts=24  interval=1   ! código=353ET001616
~ pmult=(1.03157237 0.97530476 0.94904659 0.93654270 0.90278213 0.86151921 0.85276647 0.83276024 0.94029385 0.93654270 1.04407625 1.00906539 0.99656139 0.95654893 1.00406379 0.94279465 0.91403561 0.94779619 1.07408563 1.23163490 1.22663330 1.20287587 1.16911535 1.06158174)
~ qmult=(1.03301542 0.97432133 0.94790900 0.93617024 0.90388847 0.85986793 0.85399855 0.83345561 0.93910490 0.93617024 1.04475425 1.00953775 0.99779899 0.95671311 1.00366837 0.94203962 0.91269257 0.94790900 1.07410123 1.23257516 1.22670585 1.20322818 1.16801175 1.06236247)
New Loadshape.389  npts=24  interval=1   ! código=353ET029351
~ pmult=(0.97460163 0.90394155 0.86326442 0.84473397 0.81757334 0.79047568 0.80499792 0.81983054 0.92119580 0.96187446 1.03629568 1.01506239 1.04059534 1.03208719 1.03916529 1.03261914 1.02461236 1.05100038 1.13414754 1.28461360 1.22150377 1.18646637 1.15772405 1.04161757)
~ qmult=(0.97445173 0.90586807 0.86144670 0.84329009 0.81970408 0.78962734 0.80515218 0.81927186 0.92162138 0.96015628 1.03585388 1.01655586 1.04269296 1.03228512 1.03890856 1.03094182 1.02592450 1.05079891 1.13434496 1.28450957 1.22119794 1.18571765 1.15753584 1.04214272)
New Loadshape.498  npts=24  interval=1   ! código=353IP19G044
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.310  npts=24  interval=1   ! código=353EP024933
~ pmult=(0.63764838 0.61051439 0.61051439 0.61051439 0.62408142 0.69191636 0.86828715 1.08535901 1.33634822 1.46523464 1.51271901 1.52628610 1.51950249 1.49236856 1.53306958 1.49915205 1.19389485 0.90898810 0.78688524 0.77331827 0.71226681 0.68513282 0.66478237 0.65121541)
~ qmult=(0.77628036 0.90566034 0.90566034 0.90566034 0.84097035 0.90566034 1.42318058 1.48787065 1.48787065 1.42318058 1.09973047 1.09973047 1.09973047 1.16442046 1.16442046 1.03504040 0.77628036 0.58221023 0.77628036 0.90566034 0.77628036 0.84097035 0.84097035 0.77628036)
New Loadshape.672  npts=24  interval=1   ! código=152ET063904
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.364  npts=24  interval=1   ! código=152ET001743
~ pmult=(0.74382163 0.70219891 0.68484016 0.66552845 0.65216226 0.64748830 0.68432330 0.77265674 1.01094979 1.20469875 1.31133057 1.33499125 1.33037874 1.27142274 1.27238419 1.28572378 1.24007273 1.24580344 1.18928301 1.15455839 1.02754044 0.92523802 0.85665143 0.78595296)
~ qmult=(0.74399081 0.70186799 0.68482613 0.66543222 0.65205697 0.64753072 0.68460408 0.77267819 1.01088715 1.20460988 1.31117892 1.33482745 1.33021534 1.27157957 1.27247738 1.28579570 1.24022193 1.24572098 1.18957187 1.15450193 1.02773642 0.92560027 0.85628481 0.78580329)
New Loadshape.642  npts=24  interval=1   ! código=353ET170032
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.582  npts=24  interval=1   ! código=152ET022944
~ pmult=(1.00850160 0.94292118 0.90925377 0.89180079 0.86169803 0.82679389 0.83153763 0.82869306 0.92465645 0.93959119 1.02748609 0.99941657 1.01021774 0.99007181 1.01505622 0.98501350 0.96980057 1.00046600 1.10646974 1.26636856 1.22944629 1.20262707 1.17280531 1.05930694)
~ qmult=(1.00996643 0.94410046 0.90728348 0.88975859 0.86252089 0.82740948 0.83313628 0.82866012 0.92603133 0.93836232 1.02824695 0.99748920 1.00927653 0.99049721 1.01470312 0.98386961 0.96904466 1.00089621 1.10954800 1.26623465 1.22877255 1.19985156 1.17544280 1.05889757)
New Loadshape.481  npts=24  interval=1   ! código=152ET053467
~ pmult=(0.74034402 0.70120639 0.68696263 0.66781904 0.65447790 0.64971861 0.68597157 0.77307025 1.01620232 1.21111052 1.32192661 1.34637582 1.33724993 1.27409272 1.27933965 1.28739091 1.23790138 1.24421072 1.18586171 1.14350274 1.01914984 0.91456703 0.84486600 0.77668169)
~ qmult=(0.74056916 0.70201138 0.68674984 0.66810496 0.65394216 0.64896163 0.68551179 0.77349103 1.01572183 1.21149974 1.32184602 1.34647629 1.33664527 1.27388691 1.27986468 1.28768110 1.23788268 1.24441320 1.18593752 1.14326654 1.01892622 0.91515154 0.84454257 0.77691591)
New Loadshape.504  npts=24  interval=1   ! código=353IP19G045
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.755  npts=24  interval=1   ! código=3219027
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.416  npts=24  interval=1   ! código=152ET024800
~ pmult=(0.84066706 0.78095384 0.74767043 0.72749560 0.70837517 0.69650254 0.72628386 0.78842099 0.96381688 1.09514589 1.17960998 1.18274024 1.20126122 1.17329488 1.16396339 1.18407006 1.16339956 1.17561643 1.17813228 1.23308100 1.12467395 1.05349349 1.00345947 0.90787178)
~ qmult=(0.84049332 0.78022600 0.74718009 0.72793669 0.70912920 0.69679480 0.72673816 0.78909943 0.96377308 1.09480768 1.17900380 1.18269867 1.20138259 1.17271353 1.16462007 1.18407330 1.16278753 1.17563154 1.17783439 1.23283760 1.12461125 1.05393862 1.00389008 0.90779858)
New Loadshape.492  npts=24  interval=1   ! código=152ET044678
~ pmult=(0.86517122 0.81405891 0.78483866 0.76665569 0.74617956 0.72392147 0.71476466 0.76280580 0.99153835 1.10723461 1.23099933 1.20973040 1.19055321 1.11721290 1.11252864 1.10925638 1.08902832 1.09003942 1.13822067 1.20566612 1.15975477 1.10388290 1.03236823 0.93358979)
~ qmult=(0.86470117 0.81478329 0.78380367 0.76707522 0.74557492 0.72283414 0.71451721 0.76180496 0.99207119 1.10735689 1.23195781 1.21059821 1.18986092 1.11699333 1.11331515 1.10896687 1.08857630 1.09165020 1.13772803 1.20657949 1.15984613 1.10409321 1.03277757 0.93253409)
New Loadshape.449  npts=24  interval=1   ! código=152ET133368
~ pmult=(0.91200331 0.83865412 0.79458331 0.77265155 0.75030113 0.73343909 0.75557391 0.79857961 0.92935253 1.01490480 1.08324180 1.07116291 1.10609535 1.09989659 1.08174080 1.10699311 1.10557216 1.12199306 1.16995299 1.29193619 1.19852469 1.15119809 1.11341071 0.99823819)
~ qmult=(0.91169590 0.83827348 0.79417905 0.77443422 0.75023875 0.73192188 0.75564330 0.79942848 0.92954161 1.01649544 1.08396731 1.07064132 1.10575513 1.10010453 1.08361292 1.10657682 1.10692591 1.12178382 1.16950326 1.28947290 1.19786039 1.14970406 1.11327260 0.99896690)
New Loadshape.486  npts=24  interval=1   ! código=353ET026171
~ pmult=(0.89150120 0.81153058 0.75838291 0.73475904 0.71413013 0.70274568 0.73431011 0.79135059 0.91921366 1.02176724 1.07575707 1.06729221 1.11923496 1.12710159 1.08949647 1.14059720 1.14996534 1.16226928 1.19539814 1.31974926 1.20406574 1.15338649 1.11816543 0.99782970)
~ qmult=(0.89150111 0.81153053 0.75838295 0.73475895 0.71413023 0.70274566 0.73431006 0.79135054 0.91921366 1.02176726 1.07575712 1.06729221 1.11923495 1.12710166 1.08949654 1.14059726 1.14996539 1.16226908 1.19539813 1.31974925 1.20406582 1.15338629 1.11816550 0.99782983)
New Loadshape.729  npts=24  interval=1   ! código=152ET085400
~ pmult=(1.07540986 1.02295083 0.99672135 0.97049179 0.94426231 0.89180328 0.89180328 0.83934424 0.91803276 0.89180328 0.97049179 0.94426231 0.94426231 0.91803276 0.97049179 0.89180328 0.86557380 0.91803276 1.07540986 1.25901637 1.25901637 1.23278689 1.20655741 1.10163934)
~ qmult=(1.05426355 0.99224803 0.99224803 0.99224803 0.93023260 0.86821707 0.86821707 0.86821707 0.93023260 0.86821707 0.99224803 0.93023260 0.93023260 0.93023260 0.99224803 0.93023260 0.86821707 0.93023260 1.05426355 1.24031004 1.24031004 1.24031004 1.24031004 1.11627908)
New Loadshape.311  npts=24  interval=1   ! código=152EP012016
~ pmult=(0.31578948 0.31578948 0.31578948 0.31578948 0.31578948 0.31578948 0.31578948 1.36842104 1.89473678 2.00000001 2.10526323 2.10526323 1.89473678 1.78947368 1.78947368 2.00000001 1.78947368 0.73684207 0.42105261 0.42105261 0.42105261 0.42105261 0.31578948 0.31578948)
~ qmult=(-36650386.66666666 -36650386.66666666 -36650386.66666666 -36650386.66666666 -36650386.66666666 -36650386.66666666 -36650386.66666666 36650386.66666666 54975584.00000000 54975584.00000000 54975584.00000000 54975584.00000000 36650386.66666666 36650386.66666666 36650386.66666666 54975584.00000000 54975584.00000000 -18325193.33333333 -18325193.33333333 -36650386.66666666 -36650386.66666666 -36650386.66666666 -36650386.66666666 -36650386.66666666)
New Loadshape.646  npts=24  interval=1   ! código=3117533
~ pmult=(0.98802317 0.88500973 0.81049209 0.78461503 0.75908133 0.74241082 0.76963987 0.80480593 0.86259741 0.90485705 0.92762774 0.89857358 0.98382697 1.03174897 0.97327993 1.04404929 1.08630278 1.10348273 1.19519475 1.41969303 1.31428484 1.29648026 1.28227391 1.13164880)
~ qmult=(0.98802319 0.88500969 0.81049213 0.78461501 0.75908134 0.74241084 0.76963983 0.80480592 0.86259746 0.90485707 0.92762778 0.89857360 0.98382706 1.03174906 0.97327999 1.04404929 1.08630270 1.10348278 1.19519468 1.41969305 1.31428470 1.29648021 1.28227384 1.13164877)
New Loadshape.367  npts=24  interval=1   ! código=152ET012685
~ pmult=(0.81563454 0.76028720 0.73074301 0.71044571 0.69338324 0.68359327 0.71561731 0.78468638 0.97498212 1.12278323 1.21198059 1.22079878 1.23435381 1.19920013 1.19185931 1.21108336 1.18401888 1.19520947 1.18192954 1.21385699 1.09980060 1.02072058 0.96634439 0.87668756)
~ qmult=(0.81530519 0.76044845 0.73077497 0.71105103 0.69339273 0.68317077 0.71570605 0.78474120 0.97492664 1.12267993 1.21197949 1.22111885 1.23467164 1.19887260 1.19191433 1.21091882 1.18436178 1.19459783 1.18129523 1.21420271 1.10010685 1.02062902 0.96630777 0.87682615)
New Loadshape.418  npts=24  interval=1   ! código=152ET000253
~ pmult=(0.97297173 0.89327592 0.84278596 0.82205653 0.79501389 0.77104458 0.79107457 0.81392609 0.90539589 0.94917568 1.00667482 0.98529382 1.02902556 1.03700964 1.02304399 1.04280797 1.04806709 1.07256605 1.15406541 1.32455847 1.24735984 1.21567122 1.19161321 1.06552209)
~ qmult=(0.97312155 0.89393519 0.84424066 0.82283590 0.79528521 0.77251125 0.79017526 0.81490510 0.90330108 0.94810051 1.00750931 0.98433799 1.02872469 1.03687996 1.02366035 1.04136913 1.04872419 1.07052092 1.15359981 1.32686831 1.24813967 1.21554976 1.19209930 1.06360490)
New Loadshape.534  npts=24  interval=1   ! código=152IP19G131
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.604  npts=24  interval=1   ! código=152ET000161
~ pmult=(0.67255974 0.64485737 0.64018347 0.62167025 0.61216728 0.61277298 0.65417128 0.76082959 1.04763669 1.28695549 1.41175975 1.44999747 1.42638170 1.34339065 1.35311132 1.35959761 1.29437167 1.29561483 1.19585956 1.09304598 0.95405523 0.82880559 0.74591730 0.69428717)
~ qmult=(0.67255973 0.64485740 0.64018345 0.62167028 0.61216725 0.61277297 0.65417126 0.76082962 1.04763655 1.28695544 1.41175972 1.44999765 1.42638182 1.34339052 1.35311129 1.35959765 1.29437176 1.29561473 1.19585964 1.09304594 0.95405526 0.82880558 0.74591733 0.69428716)
New Loadshape.458  npts=24  interval=1   ! código=353ET050762
~ pmult=(0.72809860 0.68713734 0.67016712 0.65035744 0.63803220 0.63559633 0.67450012 0.76857190 1.01505966 1.21968523 1.32652605 1.35291684 1.34846773 1.28852451 1.28624015 1.30404381 1.25774014 1.26178909 1.19574240 1.15055374 1.01747540 0.91114197 0.84034541 0.77128682)
~ qmult=(0.72809859 0.68713728 0.67016707 0.65035751 0.63803218 0.63559634 0.67450007 0.76857183 1.01505961 1.21968518 1.32652599 1.35291681 1.34846783 1.28852457 1.28624026 1.30404379 1.25774036 1.26178908 1.19574247 1.15055368 1.01747541 0.91114188 0.84034543 0.77128680)
New Loadshape.518  npts=24  interval=1   ! código=353IP19G379
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.447  npts=24  interval=1   ! código=152ET000166
~ pmult=(0.91491776 0.84125137 0.79508254 0.77354287 0.75061938 0.73282789 0.75907152 0.80055084 0.92456650 1.00883281 1.07340481 1.06121319 1.10024566 1.09845651 1.07971482 1.10714702 1.10650071 1.12426468 1.17159241 1.29741733 1.20181143 1.15455059 1.11950093 1.00291643)
~ qmult=(0.91522226 0.84259686 0.79557518 0.77264580 0.75050977 0.73404108 0.76028314 0.79951329 0.92662396 1.00699683 1.07166902 1.06108525 1.10011540 1.09664995 1.07962017 1.10780222 1.10630040 1.12548951 1.17159654 1.29762198 1.20009487 1.15529953 1.11857576 1.00407126)
New Loadshape.770  npts=24  interval=1   ! código=152ET049207
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.444  npts=24  interval=1   ! código=152ET004231
~ pmult=(0.93741137 0.85033013 0.79137175 0.76764337 0.74417721 0.72923553 0.75646429 0.79973847 0.89949123 0.97178543 1.01690820 0.99927909 1.05973619 1.07969332 1.04108486 1.09110945 1.10993288 1.12639224 1.18699912 1.35098719 1.24626698 1.20964182 1.18249265 1.05182723)
~ qmult=(0.93681555 0.84999769 0.79077353 0.76785146 0.74491379 0.72861664 0.75664096 0.80042922 0.89911425 0.97191609 1.01706316 0.99996083 1.06040502 1.08007938 1.04123471 1.09041321 1.11083528 1.12596663 1.18715144 1.35037053 1.24567293 1.20985728 1.18243513 1.05148530)
New Loadshape.385  npts=24  interval=1   ! código=152IP19G437
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.517  npts=24  interval=1   ! código=152ET000105
~ pmult=(0.68661105 0.65555415 0.64776925 0.62892810 0.61871102 0.61854715 0.65931445 0.76278841 1.03939460 1.26993634 1.39019568 1.42543624 1.40666975 1.32950964 1.33619302 1.34554250 1.28510408 1.28705699 1.19582988 1.10759530 0.97010040 0.84963659 0.76980749 0.71376793)
~ qmult=(0.68661098 0.65555412 0.64776923 0.62892812 0.61871104 0.61854720 0.65931441 0.76278838 1.03939481 1.26993621 1.39019584 1.42543640 1.40666983 1.32950950 1.33619302 1.34554252 1.28510404 1.28705695 1.19582987 1.10759533 0.97010037 0.84963650 0.76980740 0.71376794)
New Loadshape.662  npts=24  interval=1   ! código=3214832
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.545  npts=24  interval=1   ! código=152ET025410
~ pmult=(0.80115104 0.74316819 0.71024854 0.68891405 0.67307090 0.66638794 0.70186179 0.77889952 0.97279775 1.13188779 1.21553165 1.22665273 1.24666185 1.21609409 1.19890924 1.23063669 1.20874847 1.21634746 1.19484824 1.22455508 1.09986898 1.01832968 0.96301426 0.87141408)
~ qmult=(0.80140362 0.74290379 0.71037238 0.68903926 0.67319707 0.66599408 0.70146583 0.77888514 0.97329191 1.13146581 1.21562495 1.22674547 1.24675334 1.21566683 1.19900370 1.23020866 1.20832191 1.21682694 1.19507705 1.22452995 1.09985134 1.01831723 0.96339128 0.87166246)
New Loadshape.765  npts=24  interval=1   ! código=152ET061578
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.287  npts=24  interval=1   ! código=152EP003499
~ pmult=(0.55339804 0.55194176 0.54902914 0.53155339 0.51699031 0.55048542 0.91893208 1.29174752 1.45485436 1.53786407 1.59174761 1.60485441 1.62815534 1.58883494 1.63252424 1.59757284 1.34417472 0.78932040 0.73980582 0.66553396 0.62621361 0.60145629 0.57378641 0.55922333)
~ qmult=(0.66264771 0.66843502 0.67132867 0.64817939 0.63081747 0.63949843 0.99831202 1.18639985 1.33108273 1.40053051 1.44972267 1.48444662 1.48734022 1.46997830 1.51917046 1.51048955 1.29635878 0.76392573 0.74077646 0.70894622 0.70315891 0.68000963 0.67422232 0.67422232)
New Loadshape.400  npts=24  interval=1   ! código=152IP19G593
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.408  npts=24  interval=1   ! código=152ET011024
~ pmult=(0.80995245 0.76177892 0.74074399 0.72239607 0.70431588 0.69244426 0.72151469 0.78665703 0.98946961 1.13896054 1.24069077 1.25153321 1.24998202 1.20127680 1.20829425 1.21080498 1.17226979 1.18460345 1.16811025 1.18251717 1.07809021 0.99416046 0.93505648 0.85437674)
~ qmult=(0.81107555 0.76324527 0.74098931 0.72220156 0.70424361 0.69282464 0.72112505 0.78605990 0.98974044 1.13903523 1.24089479 1.25041797 1.25004433 1.20147193 1.20745306 1.20996610 1.17131055 1.18395111 1.16890578 1.18261256 1.07860330 0.99396920 0.93593340 0.85392537)
New Loadshape.760  npts=24  interval=1   ! código=3250468
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.508  npts=24  interval=1   ! código=152ET024172
~ pmult=(0.79002233 0.75218422 0.73631227 0.71879307 0.70217040 0.68724256 0.69528483 0.76307650 1.02038759 1.18309824 1.31408958 1.31658925 1.28746445 1.20329397 1.21201635 1.20256555 1.15895871 1.16181248 1.15228502 1.14610914 1.07032000 0.98617300 0.90798835 0.83176216)
~ qmult=(0.79011387 0.75205531 0.73652256 0.71884589 0.70193725 0.68692515 0.69506309 0.76314043 1.02057728 1.18313701 1.31392312 1.31674176 1.28723966 1.20308383 1.21202777 1.20280260 1.15919117 1.16182912 1.15234754 1.14601674 1.07034279 0.98635073 0.90791290 0.83187244)
New Loadshape.454  npts=24  interval=1   ! código=152ET032528
~ pmult=(0.79386993 0.74053664 0.71220512 0.69168474 0.67574546 0.66840020 0.70296351 0.77955751 0.98204544 1.14445460 1.23513769 1.24794195 1.26027870 1.22210203 1.21237004 1.23563359 1.20663602 1.21510798 1.18897114 1.20549513 1.08411367 0.99894597 0.94100460 0.85479834)
~ qmult=(0.79352279 0.74037344 0.71223425 0.69184493 0.67535691 0.66853503 0.70282792 0.77934302 0.98218629 1.14451560 1.23509268 1.24801939 1.26035582 1.22197047 1.21225537 1.23563290 1.20662698 1.21524656 1.18875141 1.20553505 1.08435505 0.99931886 0.94116928 0.85493000)
New Loadshape.388  npts=24  interval=1   ! código=152ET012856
~ pmult=(0.79966225 0.75170474 0.72872158 0.71032833 0.69309577 0.68300791 0.71522950 0.78519203 0.98750024 1.14507795 1.24418919 1.25735285 1.25962044 1.21249599 1.21462026 1.22309228 1.18977081 1.20076072 1.17692930 1.18500405 1.07356476 0.98734735 0.92834513 0.84738655)
~ qmult=(0.80061418 0.75156721 0.72869566 0.71056505 0.69369795 0.68422859 0.71551778 0.78673448 0.98691308 1.14400800 1.24369469 1.25682034 1.25908712 1.21182667 1.21531310 1.22293120 1.19039831 1.20024067 1.17694270 1.18531674 1.07338948 0.98732303 0.92740518 0.84676877)
New Loadshape.490  npts=24  interval=1   ! código=152ET021749
~ pmult=(0.83452499 0.78010858 0.75310357 0.73248450 0.71389935 0.70096942 0.72992059 0.79111247 0.97239063 1.10706904 1.19806519 1.20428723 1.21454626 1.17758983 1.17800955 1.18746246 1.15856166 1.17189642 1.17055692 1.21142021 1.10799461 1.03269692 0.98049472 0.89083488)
~ qmult=(0.83650470 0.78007566 0.75403073 0.73192713 0.71306297 0.70204155 0.73000114 0.79016156 0.97243295 1.10777203 1.19835836 1.20258158 1.21283746 1.17757371 1.17732524 1.18791973 1.15899624 1.17286543 1.16949094 1.21227159 1.10887561 1.03137922 0.98112778 0.89038669)
New Loadshape.288  npts=24  interval=1   ! código=152EP012123
~ pmult=(0.38820637 0.35872237 0.33906634 0.32923832 0.45700246 0.75184276 0.86977886 1.03685502 1.20393118 1.30221129 1.39066341 1.45454546 1.48894353 1.53316950 1.46928745 1.44963146 1.41031940 1.29238330 1.21867326 1.13022114 1.04668301 0.88943494 0.70270270 0.48648649)
~ qmult=(0.38266898 0.34107452 0.32443673 0.31611785 0.42426344 0.69878680 0.84852689 0.98162915 1.13136916 1.23951471 1.33102258 1.39757360 1.40589247 1.43916813 1.41421150 1.43916813 1.45580589 1.37261697 1.28942805 1.25615254 1.23119583 1.01490465 0.77365684 0.49081457)
New Loadshape.289  npts=24  interval=1   ! código=152EP014112
~ pmult=(0.80125691 0.72584446 0.70699134 0.69756480 0.68813827 0.75412415 0.82953652 0.91437551 1.05577372 1.21602517 1.16889241 1.09347995 1.20659855 1.31971724 1.25373132 1.15003925 0.68813827 0.54673998 0.62215239 1.58366058 1.46111545 1.37627654 1.16889241 0.97093481)
~ qmult=(1.02356904 1.05050502 1.05050502 1.05050502 1.05050502 1.05050502 1.07744113 1.18518518 1.15824920 1.02356904 1.10437711 1.13131309 1.07744113 0.99663300 1.02356904 1.05050502 1.02356904 1.05050502 1.02356904 0.70033670 0.70033670 0.70033670 0.78114477 0.91582493)
New Loadshape.535  npts=24  interval=1   ! código=152ET030336
~ pmult=(0.73348227 0.69123582 0.67307360 0.65313828 0.64053941 0.63780870 0.67647067 0.76932232 1.01190178 1.21316442 1.31826381 1.34350618 1.34091523 1.28320617 1.27975794 1.29865865 1.25418930 1.25851014 1.19573124 1.15612833 1.02362297 0.91912327 0.84949882 0.77875069)
~ qmult=(0.73348225 0.69123581 0.67307356 0.65313834 0.64053938 0.63780870 0.67647066 0.76932241 1.01190176 1.21316427 1.31826379 1.34350624 1.34091529 1.28320607 1.27975812 1.29865873 1.25418924 1.25851012 1.19573115 1.15612825 1.02362298 0.91912324 0.84949887 0.77875079)
New Loadshape.616  npts=24  interval=1   ! código=152IP19G611
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.290  npts=24  interval=1   ! código=152EP045880
~ pmult=(0.96924259 0.77089548 0.88131548 0.85268811 1.06739372 1.06330410 0.98969071 0.99378034 0.94879439 0.91403255 0.85677774 0.96106327 0.87927071 0.95901849 1.04285590 0.98764594 1.02445256 1.06330410 1.19212745 1.29232335 1.07966260 1.10011079 1.07352812 1.03672150)
~ qmult=(0.95428352 0.79754131 0.86669226 0.84364197 1.02343447 1.04187479 1.04648484 1.06031501 1.01421435 0.98655401 0.93584329 1.03265458 0.95889358 1.01421435 1.06031501 1.01882441 1.04187479 1.05109490 1.10180562 1.14329622 0.98194387 1.01882441 1.00960430 0.99577412)
New Loadshape.687  npts=24  interval=1   ! código=152ET055537
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.584  npts=24  interval=1   ! código=152IP19G641
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.721  npts=24  interval=1   ! código=152ET132872
~ pmult=(0.67255976 0.64485743 0.64018348 0.62167023 0.61216725 0.61277296 0.65417129 0.76082965 1.04763667 1.28695546 1.41175975 1.44999753 1.42638172 1.34339055 1.35311122 1.35959757 1.29437169 1.29561484 1.19585954 1.09304597 0.95405527 0.82880563 0.74591735 0.69428718)
~ qmult=(0.67255974 0.64485740 0.64018342 0.62167028 0.61216723 0.61277295 0.65417130 0.76082965 1.04763656 1.28695549 1.41175973 1.44999762 1.42638185 1.34339048 1.35311135 1.35959756 1.29437174 1.29561477 1.19585956 1.09304597 0.95405523 0.82880560 0.74591733 0.69428718)
New Loadshape.697  npts=24  interval=1   ! código=152ET071541
~ pmult=(0.67255972 0.64485739 0.64018351 0.62167021 0.61216726 0.61277296 0.65417127 0.76082960 1.04763660 1.28695560 1.41175970 1.44999764 1.42638167 1.34339069 1.35311125 1.35959753 1.29437175 1.29561485 1.19585951 1.09304596 0.95405526 0.82880562 0.74591730 0.69428717)
~ qmult=(0.67255973 0.64485736 0.64018338 0.62167025 0.61216727 0.61277297 0.65417124 0.76082963 1.04763662 1.28695547 1.41175977 1.44999777 1.42638181 1.34339054 1.35311131 1.35959755 1.29437180 1.29561472 1.19585957 1.09304589 0.95405530 0.82880553 0.74591734 0.69428721)
New Loadshape.292  npts=24  interval=1   ! código=152EP005116
~ pmult=(0.88005813 0.87151735 0.86546762 0.85514747 0.84482732 0.90710403 1.19962635 1.23770403 1.18040955 1.26474993 1.20318497 1.01742264 1.21279337 1.21670792 1.16688660 1.00710249 0.89749562 0.86190894 0.86689106 0.89642795 0.89037828 0.89358108 0.88005813 0.88254919)
~ qmult=(0.88244570 0.87244258 0.86330937 0.84591267 0.82808112 0.89766778 1.19254113 1.22342027 1.16949062 1.25212473 1.19602052 1.01900947 1.20471887 1.20558872 1.17905881 1.02205387 0.93202618 0.90027726 0.88679481 0.89723285 0.89940741 0.88070600 0.87287750 0.87679175)
New Loadshape.541  npts=24  interval=1   ! código=152IP19G320
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.690  npts=24  interval=1   ! código=152ET041251
~ pmult=(0.98802315 0.88500970 0.81049213 0.78461506 0.75908131 0.74241087 0.76963984 0.80480596 0.86259739 0.90485701 0.92762772 0.89857358 0.98382702 1.03174904 0.97327992 1.04404926 1.08630278 1.10348272 1.19519470 1.41969304 1.31428479 1.29648031 1.28227393 1.13164879)
~ qmult=(0.98802319 0.88500964 0.81049216 0.78461501 0.75908137 0.74241080 0.76963982 0.80480592 0.86259747 0.90485704 0.92762777 0.89857362 0.98382703 1.03174910 0.97327996 1.04404936 1.08630267 1.10348277 1.19519467 1.41969308 1.31428469 1.29648024 1.28227379 1.13164883)
New Loadshape.294  npts=24  interval=1   ! código=152EP040195
~ pmult=(0.55853717 0.53573972 0.53004037 0.49584422 0.54143907 0.71241986 0.86060320 1.04298269 1.25385893 1.36784612 1.38494417 1.23676088 1.30515317 1.38494417 1.41344102 1.18546663 1.16266923 1.38494417 1.33934927 1.16266923 0.99738779 0.83210640 0.70672051 0.60413201)
~ qmult=(0.85260770 0.84353742 0.84353742 0.79818594 0.78911566 0.77097510 0.84353742 0.84353742 0.92517010 1.05215418 1.12471659 1.20634919 1.26077095 1.26077095 1.29705215 1.15192743 1.14285715 1.22448983 1.14285715 0.99773242 0.95238094 0.90702946 0.90702946 0.86167798)
New Loadshape.293  npts=24  interval=1   ! código=152EP002534
~ pmult=(0.58195680 0.56925030 0.56670901 0.56162642 0.56416772 0.63532403 0.73189325 0.85133420 1.06226175 1.30622614 1.47395168 1.60355789 1.67471406 1.67471406 1.67725540 1.61880554 1.47903435 1.23252863 0.89707755 0.74968234 0.67090216 0.63024144 0.59974589 0.58703939)
~ qmult=(0.66303163 0.65430751 0.64558342 0.62813521 0.61941112 0.63685934 0.76772082 0.87241001 1.03816796 1.25627042 1.37840778 1.50926938 1.56161390 1.58778632 1.61395857 1.57906223 1.40458020 1.16902940 0.88985826 0.75899673 0.74154856 0.68920389 0.67175572 0.66303163)
New Loadshape.291  npts=24  interval=1   ! código=(null)
~ pmult=(0.18507851 0.18061879 0.18507851 0.18061879 0.34785839 1.18182660 1.72814271 1.83517605 2.03586366 2.07823092 1.98457681 1.88423300 1.96673794 2.01579490 1.86862404 1.43157109 0.91201336 0.67564806 0.33447922 0.21852643 0.20068753 0.19176810 0.18953824 0.18730836)
~ qmult=(0.42453375 0.41991926 0.41991926 0.41069024 0.32301481 1.07979232 1.54124203 1.61507403 1.72120754 1.73966550 1.66121892 1.66583350 1.70274941 1.82734088 1.74427990 1.35204771 0.91828493 0.74754857 0.51220918 0.44299175 0.45222073 0.42914824 0.42453375 0.42453375)
New Loadshape.482  npts=24  interval=1   ! código=152ET025882
~ pmult=(0.81076875 0.76088090 0.73797415 0.71761330 0.69951545 0.68845818 0.71864171 0.78696805 0.98516629 1.13348511 1.22976956 1.24097599 1.24582724 1.20072441 1.20332656 1.21224337 1.17775172 1.19004688 1.17311450 1.19299238 1.08372863 1.00253857 0.94569990 0.86178839)
~ qmult=(0.81114404 0.76082754 0.73606256 0.71898908 0.69717558 0.69121691 0.71992477 0.78491901 0.98502708 1.13478056 1.23116106 1.23755664 1.24240825 1.20021081 1.20324052 1.21282646 1.17757196 1.18991387 1.17312000 1.19466053 1.08648944 1.00382021 0.94512236 0.86183077)
New Loadshape.538  npts=24  interval=1   ! código=353IP19G047
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.579  npts=24  interval=1   ! código=353ET040907
~ pmult=(1.07348245 1.01871291 0.98585120 0.97489734 0.94203558 0.88726610 0.88726610 0.85440439 0.92012780 0.88726610 0.97489734 0.94203558 0.94203558 0.92012780 0.97489734 0.89822002 0.87631217 0.92012780 1.06252853 1.24874482 1.24874482 1.23779096 1.21588312 1.10634415)
~ qmult=(1.07922911 1.00214133 0.97644543 0.97644543 0.92505355 0.89935757 0.89935757 0.84796576 0.92505355 0.87366167 0.97644543 0.95074945 0.95074945 0.92505355 0.97644543 0.89935757 0.87366167 0.92505355 1.05353321 1.25910065 1.25910065 1.23340468 1.20770877 1.10492501)
New Loadshape.625  npts=24  interval=1   ! código=353IP19G595
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.708  npts=24  interval=1   ! código=353ET171311
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.586  npts=24  interval=1   ! código=152ET027465
~ pmult=(0.69780922 0.66407909 0.65381490 0.63471229 0.62392617 0.62314908 0.66341332 0.76434951 1.03282619 1.25637254 1.37301009 1.40586199 1.39095977 1.31844695 1.32270980 1.33434132 1.27771812 1.28023668 1.19580634 1.11919056 0.98288778 0.86623798 0.78884696 0.72929334)
~ qmult=(0.69780924 0.66407903 0.65381482 0.63471231 0.62392616 0.62314910 0.66341331 0.76434948 1.03282622 1.25637257 1.37301008 1.40586195 1.39095994 1.31844690 1.32270989 1.33434126 1.27771806 1.28023656 1.19580634 1.11919051 0.98288785 0.86623805 0.78884698 0.72929338)
New Loadshape.462  npts=24  interval=1   ! código=353IP19G407
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.607  npts=24  interval=1   ! código=152ET132936
~ pmult=(0.67255972 0.64485745 0.64018344 0.62167026 0.61216728 0.61277293 0.65417135 0.76082959 1.04763662 1.28695542 1.41175988 1.44999752 1.42638171 1.34339049 1.35311129 1.35959753 1.29437159 1.29561490 1.19585968 1.09304598 0.95405533 0.82880566 0.74591728 0.69428711)
~ qmult=(0.67255977 0.64485738 0.64018343 0.62167034 0.61216726 0.61277292 0.65417129 0.76082964 1.04763662 1.28695534 1.41175972 1.44999770 1.42638171 1.34339058 1.35311124 1.35959752 1.29437172 1.29561491 1.19585951 1.09304598 0.95405526 0.82880562 0.74591732 0.69428721)
New Loadshape.258  npts=24  interval=1   ! código=353EP025129
~ pmult=(0.41484225 0.36968514 0.34220714 0.33165450 0.34344059 0.31493473 0.37023333 0.47534863 0.68845716 1.28276287 1.37917573 1.48586704 1.52842019 1.56199680 1.61907692 1.61126523 1.60071263 1.53609480 1.51841571 1.55007366 1.50608153 1.06910610 0.62836194 0.47178538)
~ qmult=(0.31487216 0.40740773 0.38123816 0.35841833 0.34627563 0.33434233 0.39128729 0.48738192 0.72269861 1.40415401 1.47596322 1.58880638 1.59780870 1.63779581 1.71944492 1.70437124 1.69390330 1.60932335 1.53688596 1.51155387 1.45900540 0.76708219 0.28681838 0.26316110)
New Loadshape.758  npts=24  interval=1   ! código=353ET093469
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.419  npts=24  interval=1   ! código=152ET003314
~ pmult=(0.90562934 0.85096302 0.82233880 0.80440402 0.78129211 0.75666837 0.76339555 0.79533604 0.96630666 1.05156583 1.15571418 1.14088574 1.13726110 1.09076669 1.10246628 1.08819037 1.06289873 1.07973318 1.13262901 1.22015839 1.16288675 1.11014574 1.05862560 0.95973850)
~ qmult=(0.90576529 0.85069030 0.82268070 0.80445919 0.78101583 0.75672336 0.76409967 0.79500644 0.96669190 1.05233492 1.15553776 1.14210963 1.13746372 1.09096930 1.10186935 1.08810792 1.06316233 1.07984635 1.13170177 1.21975854 1.16198340 1.11003605 1.05774669 0.96023959)
New Loadshape.411  npts=24  interval=1   ! código=152ET000635
~ pmult=(0.70120671 0.66883250 0.66013303 0.64131678 0.63049918 0.62850498 0.66752462 0.76598126 1.03450154 1.25514463 1.37408688 1.40665974 1.38900144 1.31386550 1.32208337 1.32904019 1.27024723 1.27367007 1.19137406 1.11401935 0.98136714 0.86489373 0.78720636 0.72883970)
~ qmult=(0.70178049 0.66870199 0.66019343 0.64127363 0.63064680 0.62903572 0.66766281 0.76592331 1.03418392 1.25464087 1.37449857 1.40687021 1.38921044 1.31386420 1.32209515 1.32933379 1.27003842 1.27337178 1.19090246 1.11397454 0.98131151 0.86472656 0.78722461 0.72853479)
New Loadshape.640  npts=24  interval=1   ! código=152IP19G477
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.261  npts=24  interval=1   ! código=152EP012087
~ pmult=(0.41955965 0.39185289 0.38789478 0.38789478 0.36810423 0.37206233 0.40570629 0.51059621 0.59371649 1.02712953 1.43679392 1.53178854 1.62678317 1.67032238 1.63272044 1.57730684 1.41898242 1.43085680 1.48033313 1.47439601 1.37940138 1.14983095 0.78370577 0.54226107)
~ qmult=(0.47598680 0.46898696 0.44332100 0.46898696 0.45965390 0.41998832 0.45498737 0.63464905 0.71631344 1.06397046 1.39996108 1.47695894 1.50729142 1.57262301 1.55395689 1.53062416 1.42329381 1.39996108 1.46062613 1.37196191 1.29729727 1.06863699 0.74897918 0.58098387)
New Loadshape.618  npts=24  interval=1   ! código=152IP19F023
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.260  npts=24  interval=1   ! código=152EP040170
~ pmult=(0.84285393 0.73349633 0.76550344 0.80284506 1.08557457 1.00288952 0.95221163 0.94954433 1.02689487 1.11758173 1.01355854 1.03489668 1.10424541 1.13091796 1.06156923 0.93087349 0.97621698 0.96021335 1.03756389 1.19493217 1.16825962 1.09624359 1.04023119 0.97088247)
~ qmult=(0.81610740 0.70335571 0.73020135 0.77852347 1.02550331 1.00402684 1.00402684 0.99865772 1.07919460 1.14899334 1.05234901 1.07382548 1.12214765 1.15973157 1.08993294 0.97181213 1.00939596 0.96644291 0.99865772 1.14362412 1.12214765 1.06308724 1.00402684 0.93422820)
New Loadshape.639  npts=24  interval=1   ! código=152IP19F025
~ pmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
~ qmult=(1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000 1.50000000)
New Loadshape.698  npts=24  interval=1   ! código=152ET085312
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.762  npts=24  interval=1   ! código=152IP101072
~ pmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
~ qmult=(0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000 0.00000000)
New Loadshape.259  npts=24  interval=1   ! código=152EP012213
~ pmult=(0.53360283 0.52753917 0.53360283 0.52753917 0.55179386 0.54573014 0.87316825 1.16422441 1.39464376 1.53410813 1.66144518 1.53410813 1.63112688 1.69176347 1.70995455 1.55229910 1.08539663 0.72157657 0.67306719 0.77614955 0.75189492 0.75189492 0.73370389 0.53966648)
~ qmult=(-2.05347589 -2.05347589 -2.05347589 -2.05347589 -1.98930487 -0.89839569 1.60427804 2.56684504 3.40106942 3.65775408 3.91443843 3.97860974 4.29946511 4.42780744 4.23529410 3.91443843 3.08021405 1.79679138 0.51336897 -1.02673794 -1.09090911 -1.09090911 -1.09090911 -1.98930487)
//--------------------------------------------------------------------------------
//Bloco com dados de trechos com arranjo típico
New Line.12465653_id6552 phases=4 bus1=2645.1.2.3.4 bus2=3323.1.2.3.0 linecode=64 length=0.0292
New Line.12465646_id5495 phases=4 bus1=2221.1.2.3.4 bus2=3323.1.2.3.0 linecode=64 length=0.0282
New Line.361598283_id7254 phases=4 bus1=3312.1.2.3.4 bus2=3324.1.2.3.0 linecode=64 length=0.0212
New Line.363434473_id7040 phases=4 bus1=3324.1.2.3.0 bus2=927.1.2.3.4 linecode=240 length=0.0132
New Line.363434188_id6816 phases=4 bus1=1972.1.2.3.4 bus2=3324.1.2.3.0 linecode=64 length=0.0132
New Line.361598269_id5892 phases=4 bus1=13.1.2.3.4 bus2=3324.1.2.3.0 linecode=64 length=0.0213
New Line.361598276_id5020 phases=4 bus1=3324.1.2.3.0 bus2=436.1.2.3.4 linecode=64 length=0.0212
New Line.363434459_id4198 phases=4 bus1=3324.1.2.3.0 bus2=1100.1.2.3.4 linecode=64 length=0.0132
New Line.12465652_id7200 phases=4 bus1=3247.1.2.3.4 bus2=3325.1.2.3.0 linecode=64 length=0.0203
New Line.12465654_id6244 phases=4 bus1=2922.1.2.3.4 bus2=3325.1.2.3.0 linecode=121 length=0.0198
New Line.12465633_id6553 phases=4 bus1=2645.1.2.3.4 bus2=2648.1.2.3.4 linecode=64 length=0.0214
New Line.12465631_id5496 phases=4 bus1=2221.1.2.3.4 bus2=2223.1.2.3.4 linecode=64 length=0.0212
New Line.12465658_id7041 phases=4 bus1=927.1.2.3.4 bus2=928.1.2.3.4 linecode=121 length=0.0142
New Line.12465648_id6817 phases=4 bus1=1972.1.2.3.4 bus2=1973.1.2.3.4 linecode=121 length=0.0147
New Line.12465656_id4199 phases=4 bus1=1100.1.2.3.4 bus2=1101.1.2.3.4 linecode=121 length=0.0148
New Line.12465627_id7201 phases=4 bus1=3247.1.2.3.4 bus2=3248.1.2.3.4 linecode=64 length=0.0210
New Line.12465632_id6245 phases=4 bus1=2922.1.2.3.4 bus2=2924.1.2.3.4 linecode=64 length=0.0210
New Line.12465599_id6554 phases=4 bus1=2647.1.2.3.4 bus2=2648.1.2.3.4 linecode=64 length=0.0769
New Line.12465600_id5497 phases=4 bus1=2222.1.2.3.4 bus2=2223.1.2.3.4 linecode=64 length=0.0776
New Line.363435145_id7255 phases=4 bus1=3312.1.2.3.4 bus2=3311.1.2.3.4 linecode=64 length=0.0593
New Line.12465658_id7042 phases=4 bus1=928.1.2.3.4 bus2=929.1.2.3.4 linecode=121 length=0.0012
New Line.12465628_id6818 phases=4 bus1=1973.1.2.3.4 bus2=1975.1.2.3.4 linecode=64 length=0.0209
New Line.363435121_id5893 phases=4 bus1=13.1.2.3.4 bus2=12.1.2.3.4 linecode=64 length=0.0592
New Line.363435071_id5021 phases=4 bus1=434.1.2.3.4 bus2=436.1.2.3.4 linecode=64 length=0.0593
New Line.12465630_id4200 phases=4 bus1=1101.1.2.3.4 bus2=1103.1.2.3.4 linecode=64 length=0.0210
New Line.12465594_id7202 phases=4 bus1=3249.1.2.3.4 bus2=3248.1.2.3.4 linecode=64 length=0.0194
New Line.12465603_id6246 phases=4 bus1=2923.1.2.3.4 bus2=2924.1.2.3.4 linecode=64 length=0.0780
New Line.12465599_id6555 phases=4 bus1=2647.1.2.3.4 bus2=2646.1.2.3.4 linecode=64 length=0.0166
New Line.12465600_id5498 phases=4 bus1=2222.1.2.3.4 bus2=2227.1.2.3.4 linecode=64 length=0.0076
New Line.12465629_id7043 phases=4 bus1=929.1.2.3.4 bus2=931.1.2.3.4 linecode=64 length=0.0209
New Line.12465596_id6819 phases=4 bus1=1975.1.2.3.4 bus2=1974.1.2.3.4 linecode=64 length=0.0778
New Line.12465602_id4201 phases=4 bus1=1102.1.2.3.4 bus2=1103.1.2.3.4 linecode=64 length=0.0773
New Line.12465586_id7203 phases=4 bus1=3249.1.2.3.4 bus2=3269.1.2.3.4 linecode=64 length=0.0010
New Line.12465603_id6247 phases=4 bus1=2926.1.2.3.4 bus2=2923.1.2.3.4 linecode=64 length=0.0102
New Line.12465599_id6556 phases=4 bus1=2646.1.2.3.4 bus2=2649.1.2.3.4 linecode=64 length=0.0225
New Line.12465589_id5499 phases=4 bus1=2227.1.2.3.4 bus2=2226.1.2.3.4 linecode=64 length=0.0899
New Line.363435311_id7256 phases=4 bus1=3311.1.2.3.4 bus2=3309.1.2.3.4 linecode=64 length=0.0593
New Line.12465598_id7044 phases=4 bus1=930.1.2.3.4 bus2=931.1.2.3.4 linecode=64 length=0.0763
New Line.12465596_id6820 phases=4 bus1=1974.1.2.3.4 bus2=1978.1.2.3.4 linecode=64 length=0.0058
New Line.363435153_id5894 phases=4 bus1=9.1.2.3.4 bus2=12.1.2.3.4 linecode=64 length=0.0592
New Line.363435303_id5022 phases=4 bus1=432.1.2.3.4 bus2=434.1.2.3.4 linecode=64 length=0.0592
New Line.12465602_id4202 phases=4 bus1=1102.1.2.3.4 bus2=1106.1.2.3.4 linecode=64 length=0.0155
New Line.12465588_id6248 phases=4 bus1=2926.1.2.3.4 bus2=2925.1.2.3.4 linecode=64 length=0.0352
New Line.12465584_id6557 phases=4 bus1=2649.1.2.3.4 bus2=2835.1.2.3.4 linecode=64 length=0.0010
New Line.12465589_id5500 phases=4 bus1=2226.1.2.3.4 bus2=2225.1.2.3.4 linecode=64 length=0.1041
New Line.12465598_id7045 phases=4 bus1=930.1.2.3.4 bus2=934.1.2.3.4 linecode=64 length=0.0143
New Line.12465587_id6821 phases=4 bus1=1977.1.2.3.4 bus2=1978.1.2.3.4 linecode=64 length=0.0890
New Line.12465590_id4203 phases=4 bus1=1106.1.2.3.4 bus2=1105.1.2.3.4 linecode=64 length=0.0908
New Line.5675047_id7204 phases=4 bus1=3267.1.2.3.4 bus2=3269.1.2.3.4 linecode=307 length=0.0010
New Line.12465638_id6249 phases=4 bus1=2925.1.2.3.4 bus2=3029.1.2.3.4 linecode=64 length=0.0010
New Line.12465589_id5501 phases=4 bus1=2224.1.2.3.4 bus2=2225.1.2.3.4 linecode=64 length=0.0371
New Line.363438455_id7257 phases=4 bus1=3309.1.2.3.4 bus2=3306.1.2.3.4 linecode=64 length=0.0912
New Line.12465597_id7046 phases=4 bus1=934.1.2.3.4 bus2=933.1.2.3.4 linecode=64 length=0.0927
New Line.12465587_id6822 phases=4 bus1=1977.1.2.3.4 bus2=1976.1.2.3.4 linecode=64 length=0.1034
New Line.363435319_id5895 phases=4 bus1=7.1.2.3.4 bus2=9.1.2.3.4 linecode=64 length=0.0911
New Line.363438448_id5023 phases=4 bus1=432.1.2.3.4 bus2=431.1.2.3.4 linecode=64 length=0.0911
New Line.12465590_id4204 phases=4 bus1=1104.1.2.3.4 bus2=1105.1.2.3.4 linecode=64 length=0.1039
New Line.5675058_id7205 phases=4 bus1=3266.1.2.3.4 bus2=3267.1.2.3.4 linecode=206 length=0.0189
New Line.5675059_id7206 phases=4 bus1=3264.1.2.3.4 bus2=3267.1.2.3.4 linecode=307 length=0.0225
New Line.5674994_id6558 phases=4 bus1=2833.1.2.3.4 bus2=2835.1.2.3.4 linecode=307 length=0.0010
New Line.12465589_id5502 phases=4 bus1=2224.1.2.3.4 bus2=2228.1.2.3.4 linecode=64 length=0.0472
New Line.12465597_id7047 phases=4 bus1=932.1.2.3.4 bus2=933.1.2.3.4 linecode=64 length=0.1041
New Line.12465587_id6823 phases=4 bus1=1980.1.2.3.4 bus2=1976.1.2.3.4 linecode=64 length=0.0366
New Line.12465590_id4205 phases=4 bus1=1104.1.2.3.4 bus2=1108.1.2.3.4 linecode=64 length=0.0364
New Line.5675058_id7207 phases=4 bus1=3265.1.2.3.4 bus2=3266.1.2.3.4 linecode=206 length=0.0170
New Line.5675532_id6250 phases=4 bus1=3029.1.2.3.4 bus2=3034.1.2.3.4 linecode=307 length=0.0010
New Line.5675005_id6559 phases=4 bus1=2832.1.2.3.4 bus2=2833.1.2.3.4 linecode=206 length=0.0144
New Line.5675006_id6560 phases=4 bus1=2823.1.2.3.4 bus2=2833.1.2.3.4 linecode=307 length=0.0069
New Line.12460924_id5503 phases=4 bus1=2228.1.2.3.4 bus2=2285.1.2.3.4 linecode=64 length=0.0020
New Line.363438468_id7258 phases=4 bus1=3304.1.2.3.4 bus2=3306.1.2.3.4 linecode=64 length=0.0026
New Line.12465597_id7048 phases=4 bus1=932.1.2.3.4 bus2=936.1.2.3.4 linecode=64 length=0.0365
New Line.12461017_id6824 phases=4 bus1=1979.1.2.3.4 bus2=1980.1.2.3.4 linecode=64 length=0.0789
New Line.363439152_id5896 phases=4 bus1=5.1.2.3.4 bus2=7.1.2.3.4 linecode=64 length=0.1029
New Line.363439161_id5024 phases=4 bus1=428.1.2.3.4 bus2=431.1.2.3.4 linecode=64 length=0.1031
New Line.12461016_id4206 phases=4 bus1=1107.1.2.3.4 bus2=1108.1.2.3.4 linecode=64 length=0.0792
New Line.5675058_id7208 phases=4 bus1=3265.1.2.3.4 bus2=3277.1.2.3.4 linecode=206 length=0.0150
New Line.5675530_id6251 phases=4 bus1=3033.1.2.3.4 bus2=3034.1.2.3.4 linecode=206 length=0.0138
New Line.5675531_id6252 phases=4 bus1=3034.1.2.3.4 bus2=3031.1.2.3.4 linecode=206 length=0.0220
New Line.5675005_id6561 phases=4 bus1=2831.1.2.3.4 bus2=2832.1.2.3.4 linecode=206 length=0.0207
New Line.363438468_id7259 phases=4 bus1=3303.1.2.3.4 bus2=3304.1.2.3.4 linecode=64 length=0.0015
New Line.12461015_id7049 phases=4 bus1=935.1.2.3.4 bus2=936.1.2.3.4 linecode=64 length=0.0788
New Line.12461018_id6825 phases=4 bus1=1979.1.2.3.4 bus2=1981.1.2.3.4 linecode=64 length=0.0496
New Line.363443284_id5897 phases=4 bus1=4.1.2.3.4 bus2=5.1.2.3.4 linecode=64 length=0.0364
New Line.363443292_id5025 phases=4 bus1=425.1.2.3.4 bus2=428.1.2.3.4 linecode=64 length=0.0362
New Line.12461020_id4207 phases=4 bus1=1107.1.2.3.4 bus2=1109.1.2.3.4 linecode=64 length=0.0483
New Line.5675027_id7209 phases=4 bus1=3277.1.2.3.4 bus2=3279.1.2.3.4 linecode=206 length=0.0080
New Line.5675530_id6253 phases=4 bus1=3032.1.2.3.4 bus2=3033.1.2.3.4 linecode=206 length=0.0010
New Line.5675828_id6254 phases=4 bus1=3017.1.2.3.4 bus2=3031.1.2.3.4 linecode=310 length=0.0041
New Line.5675829_id6255 phases=4 bus1=3016.1.2.3.4 bus2=3031.1.2.3.4 linecode=206 length=0.0010
New Line.5675005_id6562 phases=4 bus1=2830.1.2.3.4 bus2=2831.1.2.3.4 linecode=206 length=0.0197
New Line.5667238_id5504 phases=4 bus1=2285.1.2.3.4 bus2=2292.1.2.3.4 linecode=432 length=0.0010
New Line.12461019_id7050 phases=4 bus1=935.1.2.3.4 bus2=938.1.2.3.4 linecode=64 length=0.0347
New Line.12460927_id6826 phases=4 bus1=1981.1.2.3.4 bus2=1998.1.2.3.4 linecode=121 length=0.0014
New Line.12460929_id4208 phases=4 bus1=1109.1.2.3.4 bus2=1160.1.2.3.4 linecode=121 length=0.0010
New Line.5675026_id7210 phases=4 bus1=3278.1.2.3.4 bus2=3279.1.2.3.4 linecode=206 length=0.0152
New Line.363825500_id7211 phases=4 bus1=3279.1.2.3.4 bus2=3257.1.2.3.4 linecode=206 length=0.0075
New Line.5675829_id6256 phases=4 bus1=3015.1.2.3.4 bus2=3016.1.2.3.4 linecode=206 length=0.0260
New Line.5675005_id6563 phases=4 bus1=2829.1.2.3.4 bus2=2830.1.2.3.4 linecode=206 length=0.0364
New Line.5667225_id5505 phases=4 bus1=2292.1.2.3.4 bus2=2291.1.2.3.4 linecode=432 length=0.0109
New Line.5667226_id5506 phases=4 bus1=2286.1.2.3.4 bus2=2292.1.2.3.4 linecode=432 length=0.0110
New Line.12460997_id7051 phases=4 bus1=938.1.2.3.4 bus2=1016.1.2.3.4 linecode=121 length=0.0013
New Line.357366308_id5898 phases=4 bus1=14.1.2.3.4 bus2=4.1.2.3.4 linecode=64 length=0.0403
New Line.363439174_id5026 phases=4 bus1=426.1.2.3.4 bus2=425.1.2.3.4 linecode=64 length=0.0456
New Line.5675026_id7212 phases=4 bus1=3278.1.2.3.4 bus2=3283.1.2.3.4 linecode=206 length=0.0010
New Line.363825500_id7213 phases=4 bus1=3256.1.2.3.4 bus2=3257.1.2.3.4 linecode=206 length=0.0150
New Line.5676155_id6257 phases=4 bus1=3015.1.2.3.4 bus2=3014.1.2.3.4 linecode=206 length=0.0271
New Line.5676156_id6258 phases=4 bus1=3015.1.2.3.4 bus2=3013.1.2.3.4 linecode=207 length=0.0117
New Line.5675005_id6564 phases=4 bus1=2828.1.2.3.4 bus2=2829.1.2.3.4 linecode=206 length=0.0211
New Line.5667225_id5507 phases=4 bus1=2290.1.2.3.4 bus2=2291.1.2.3.4 linecode=432 length=0.0430
New Line.5667354_id5508 phases=4 bus1=2283.1.2.3.4 bus2=2286.1.2.3.4 linecode=308 length=0.0037
New Line.5667355_id5509 phases=4 bus1=2282.1.2.3.4 bus2=2286.1.2.3.4 linecode=432 length=0.0101
New Line.5667268_id6827 phases=4 bus1=1998.1.2.3.4 bus2=2000.1.2.3.4 linecode=432 length=0.0010
New Line.5667300_id4209 phases=4 bus1=1158.1.2.3.4 bus2=1160.1.2.3.4 linecode=307 length=0.0010
New Line.5675012_id7214 phases=4 bus1=3282.1.2.3.4 bus2=3283.1.2.3.4 linecode=206 length=0.0143
New Line.5675013_id7215 phases=4 bus1=3281.1.2.3.4 bus2=3283.1.2.3.4 linecode=206 length=0.0134
New Line.363313797_id7216 phases=4 bus1=3263.1.2.3.4 bus2=3283.1.2.3.4 linecode=206 length=0.0012
New Line.363825500_id7217 phases=4 bus1=3255.1.2.3.4 bus2=3256.1.2.3.4 linecode=206 length=0.0019
New Line.5676509_id6259 phases=4 bus1=3011.1.2.3.4 bus2=3014.1.2.3.4 linecode=206 length=0.0048
New Line.5676510_id6260 phases=4 bus1=3009.1.2.3.4 bus2=3014.1.2.3.4 linecode=206 length=0.0068
New Line.5676212_id6261 phases=4 bus1=3012.1.2.3.4 bus2=3013.1.2.3.4 linecode=308 length=0.0013
New Line.5675005_id6565 phases=4 bus1=2828.1.2.3.4 bus2=2827.1.2.3.4 linecode=206 length=0.0144
New Line.5667225_id5510 phases=4 bus1=2290.1.2.3.4 bus2=2294.1.2.3.4 linecode=432 length=0.0191
New Line.5667664_id7052 phases=4 bus1=1016.1.2.3.4 bus2=1014.1.2.3.4 linecode=307 length=0.0010
New Line.5667260_id6828 phases=4 bus1=2000.1.2.3.4 bus2=1999.1.2.3.4 linecode=206 length=0.0144
New Line.5667261_id6829 phases=4 bus1=2000.1.2.3.4 bus2=2003.1.2.3.4 linecode=206 length=0.0157
New Line.363039876_id5899 phases=4 bus1=40.1.2.3.4 bus2=14.1.2.3.4 linecode=206 length=0.0010
New Line.363663319_id5900 phases=4 bus1=30.1.2.3.4 bus2=14.1.2.3.4 linecode=206 length=0.0010
New Line.359531326_id5027 phases=4 bus1=426.1.2.3.4 bus2=572.1.2.3.4 linecode=206 length=0.0258
New Line.363663835_id5028 phases=4 bus1=540.1.2.3.4 bus2=426.1.2.3.4 linecode=206 length=0.0115
New Line.5667301_id4210 phases=4 bus1=1157.1.2.3.4 bus2=1158.1.2.3.4 linecode=307 length=0.0100
New Line.5667302_id4211 phases=4 bus1=1162.1.2.3.4 bus2=1158.1.2.3.4 linecode=206 length=0.0082
New Line.5675013_id7218 phases=4 bus1=3280.1.2.3.4 bus2=3281.1.2.3.4 linecode=206 length=0.0132
New Line.363313797_id7219 phases=4 bus1=3262.1.2.3.4 bus2=3263.1.2.3.4 linecode=206 length=0.0039
New Line.5676509_id6262 phases=4 bus1=3010.1.2.3.4 bus2=3011.1.2.3.4 linecode=206 length=0.0262
New Line.5676510_id6263 phases=4 bus1=3009.1.2.3.4 bus2=3008.1.2.3.4 linecode=206 length=0.0171
New Line.5675005_id6566 phases=4 bus1=2826.1.2.3.4 bus2=2827.1.2.3.4 linecode=206 length=0.0139
New Line.5666143_id5511 phases=4 bus1=2293.1.2.3.4 bus2=2294.1.2.3.4 linecode=308 length=0.0013
New Line.5667225_id5512 phases=4 bus1=2289.1.2.3.4 bus2=2294.1.2.3.4 linecode=432 length=0.0270
New Line.5667680_id7053 phases=4 bus1=1013.1.2.3.4 bus2=1014.1.2.3.4 linecode=307 length=0.0211
New Line.5667681_id7054 phases=4 bus1=1010.1.2.3.4 bus2=1014.1.2.3.4 linecode=307 length=0.0080
New Line.5667051_id6830 phases=4 bus1=2003.1.2.3.4 bus2=2005.1.2.3.4 linecode=206 length=0.0074
New Line.363039876_id5901 phases=4 bus1=39.1.2.3.4 bus2=40.1.2.3.4 linecode=206 length=0.0091
New Line.363663319_id5902 phases=4 bus1=30.1.2.3.4 bus2=31.1.2.3.4 linecode=206 length=0.0010
New Line.359530394_id5029 phases=4 bus1=580.1.2.3.4 bus2=572.1.2.3.4 linecode=206 length=0.0251
New Line.363663835_id5030 phases=4 bus1=539.1.2.3.4 bus2=540.1.2.3.4 linecode=206 length=0.0080
New Line.5667301_id4212 phases=4 bus1=1156.1.2.3.4 bus2=1157.1.2.3.4 linecode=307 length=0.0010
New Line.5667203_id4213 phases=4 bus1=1161.1.2.3.4 bus2=1162.1.2.3.4 linecode=308 length=0.0013
New Line.5667302_id4214 phases=4 bus1=1155.1.2.3.4 bus2=1162.1.2.3.4 linecode=206 length=0.0463
New Line.363826075_id7220 phases=4 bus1=3255.1.2.3.4 bus2=3253.1.2.3.4 linecode=206 length=0.0116
New Line.5681229_id6264 phases=4 bus1=2999.1.2.3.4 bus2=3010.1.2.3.4 linecode=206 length=0.0290
New Line.5675005_id6567 phases=4 bus1=2825.1.2.3.4 bus2=2826.1.2.3.4 linecode=206 length=0.0189
New Line.5667225_id5513 phases=4 bus1=2288.1.2.3.4 bus2=2289.1.2.3.4 linecode=432 length=0.0375
New Line.5667680_id7055 phases=4 bus1=1012.1.2.3.4 bus2=1013.1.2.3.4 linecode=307 length=0.0300
New Line.5667698_id7056 phases=4 bus1=1009.1.2.3.4 bus2=1013.1.2.3.4 linecode=308 length=0.0013
New Line.5666936_id6831 phases=4 bus1=2004.1.2.3.4 bus2=2005.1.2.3.4 linecode=308 length=0.0025
New Line.5667051_id6832 phases=4 bus1=2002.1.2.3.4 bus2=2005.1.2.3.4 linecode=206 length=0.0243
New Line.363039876_id5903 phases=4 bus1=38.1.2.3.4 bus2=39.1.2.3.4 linecode=206 length=0.0063
New Line.363663319_id5904 phases=4 bus1=32.1.2.3.4 bus2=31.1.2.3.4 linecode=206 length=0.0010
New Line.102369750_id5031 phases=4 bus1=579.1.2.3.4 bus2=580.1.2.3.4 linecode=206 length=0.0332
New Line.363663835_id5032 phases=4 bus1=538.1.2.3.4 bus2=539.1.2.3.4 linecode=206 length=0.0015
New Line.5667302_id4215 phases=4 bus1=1155.1.2.3.4 bus2=1170.1.2.3.4 linecode=206 length=0.0407
New Line.363826075_id7221 phases=4 bus1=3252.1.2.3.4 bus2=3253.1.2.3.4 linecode=206 length=0.0254
New Line.5681229_id6265 phases=4 bus1=2998.1.2.3.4 bus2=2999.1.2.3.4 linecode=206 length=0.0241
New Line.5680987_id6266 phases=4 bus1=3004.1.2.3.4 bus2=3008.1.2.3.4 linecode=206 length=0.0296
New Line.5675005_id6568 phases=4 bus1=2824.1.2.3.4 bus2=2825.1.2.3.4 linecode=206 length=0.0175
New Line.5667225_id5514 phases=4 bus1=2288.1.2.3.4 bus2=2296.1.2.3.4 linecode=432 length=0.0291
New Line.5667680_id7057 phases=4 bus1=1012.1.2.3.4 bus2=1011.1.2.3.4 linecode=307 length=0.0321
New Line.5667051_id6833 phases=4 bus1=2002.1.2.3.4 bus2=2007.1.2.3.4 linecode=206 length=0.0263
New Line.363039876_id5905 phases=4 bus1=37.1.2.3.4 bus2=38.1.2.3.4 linecode=206 length=0.0010
New Line.363663319_id5906 phases=4 bus1=32.1.2.3.4 bus2=33.1.2.3.4 linecode=206 length=0.0050
New Line.102369750_id5033 phases=4 bus1=579.1.2.3.4 bus2=618.1.2.3.4 linecode=206 length=0.0010
New Line.5665972_id4216 phases=4 bus1=1170.1.2.3.4 bus2=1169.1.2.3.4 linecode=307 length=0.0045
New Line.5665973_id4217 phases=4 bus1=1170.1.2.3.4 bus2=1167.1.2.3.4 linecode=307 length=0.0021
New Line.363826075_id7222 phases=4 bus1=3251.1.2.3.4 bus2=3252.1.2.3.4 linecode=206 length=0.0026
New Line.5681229_id6267 phases=4 bus1=2997.1.2.3.4 bus2=2998.1.2.3.4 linecode=206 length=0.0041
New Line.5681173_id6268 phases=4 bus1=3003.1.2.3.4 bus2=3004.1.2.3.4 linecode=206 length=0.0327
New Line.5676355_id6569 phases=4 bus1=2805.1.2.3.4 bus2=2824.1.2.3.4 linecode=206 length=0.0159
New Line.5665137_id5515 phases=4 bus1=2296.1.2.3.4 bus2=2295.1.2.3.4 linecode=308 length=0.0014
New Line.5667225_id5516 phases=4 bus1=2287.1.2.3.4 bus2=2296.1.2.3.4 linecode=432 length=0.0282
New Line.5667720_id7058 phases=4 bus1=1008.1.2.3.4 bus2=1011.1.2.3.4 linecode=307 length=0.0220
New Line.5666170_id6834 phases=4 bus1=2006.1.2.3.4 bus2=2007.1.2.3.4 linecode=309 length=0.0026
New Line.5667051_id6835 phases=4 bus1=2007.1.2.3.4 bus2=2009.1.2.3.4 linecode=206 length=0.0175
New Line.363039876_id5907 phases=4 bus1=36.1.2.3.4 bus2=37.1.2.3.4 linecode=206 length=0.0183
New Line.5666055_id5034 phases=4 bus1=617.1.2.3.4 bus2=618.1.2.3.4 linecode=308 length=0.0013
New Line.359531448_id5035 phases=4 bus1=571.1.2.3.4 bus2=618.1.2.3.4 linecode=206 length=0.0172
New Line.363826075_id7223 phases=4 bus1=3251.1.2.3.4 bus2=3276.1.2.3.4 linecode=206 length=0.0180
New Line.5681229_id6269 phases=4 bus1=2996.1.2.3.4 bus2=2997.1.2.3.4 linecode=206 length=0.0071
New Line.5681173_id6270 phases=4 bus1=3002.1.2.3.0 bus2=3003.1.2.3.4 linecode=206 length=0.0386
New Line.5681377_id6271 phases=4 bus1=2989.1.2.3.4 bus2=3003.1.2.3.4 linecode=308 length=0.0024
New Line.5676355_id6570 phases=4 bus1=2805.1.2.3.4 bus2=2806.1.2.3.4 linecode=206 length=0.0160
New Line.5667225_id5517 phases=4 bus1=2287.1.2.3.4 bus2=2302.1.2.3.4 linecode=432 length=0.0241
New Line.5667707_id7059 phases=4 bus1=1007.1.2.3.4 bus2=1008.1.2.3.4 linecode=307 length=0.0451
New Line.5667708_id7060 phases=4 bus1=1008.1.2.3.4 bus2=1006.1.2.3.4 linecode=307 length=0.0117
New Line.5665967_id6836 phases=4 bus1=2009.1.2.3.4 bus2=2008.1.2.3.4 linecode=308 length=0.0013
New Line.5667051_id6837 phases=4 bus1=2009.1.2.3.4 bus2=2011.1.2.3.4 linecode=206 length=0.0071
New Line.363039876_id5908 phases=4 bus1=35.1.2.3.4 bus2=36.1.2.3.4 linecode=206 length=0.0180
New Line.5666055_id5036 phases=4 bus1=616.1.2.3.4 bus2=617.1.2.3.4 linecode=308 length=0.0013
New Line.359530425_id5037 phases=4 bus1=571.1.2.3.4 bus2=570.1.2.3.4 linecode=206 length=0.0320
New Line.12460838_id4218 phases=4 bus1=1110.1.2.3.4 bus2=1169.1.2.3.4 linecode=121 length=0.0010
New Line.12460841_id4219 phases=4 bus1=1112.1.2.3.4 bus2=1167.1.2.3.4 linecode=121 length=0.0047
New Line.5675028_id7224 phases=4 bus1=3275.1.2.3.4 bus2=3276.1.2.3.4 linecode=206 length=0.0041
New Line.5682106_id6272 phases=4 bus1=2958.1.2.3.4 bus2=2996.1.2.3.4 linecode=206 length=0.0212
New Line.5681632_id6273 phases=4 bus1=3002.1.2.3.0 bus2=2982.1.2.3.4 linecode=206 length=0.0339
New Line.5676366_id6571 phases=4 bus1=2804.1.2.3.4 bus2=2806.1.2.3.4 linecode=206 length=0.0091
New Line.5664516_id5518 phases=4 bus1=2301.1.2.3.4 bus2=2302.1.2.3.4 linecode=432 length=0.0010
New Line.5664517_id5519 phases=4 bus1=2299.1.2.3.4 bus2=2302.1.2.3.4 linecode=432 length=0.0130
New Line.5672541_id7061 phases=4 bus1=992.1.2.3.4 bus2=1007.1.2.3.4 linecode=307 length=0.0210
New Line.364308270_id7062 phases=4 bus1=1007.1.2.3.4 bus2=950.1.2.3.4 linecode=307 length=0.0110
New Line.352220248_id7063 phases=4 bus1=1002.1.2.3.4 bus2=1006.1.2.3.4 linecode=307 length=0.0011
New Line.5665921_id6838 phases=4 bus1=2010.1.2.3.0 bus2=2011.1.2.3.4 linecode=308 length=0.0025
New Line.5667051_id6839 phases=4 bus1=2001.1.2.3.4 bus2=2011.1.2.3.4 linecode=206 length=0.0060
New Line.363039876_id5909 phases=4 bus1=34.1.2.3.4 bus2=35.1.2.3.4 linecode=206 length=0.0270
New Line.359530607_id5038 phases=4 bus1=559.1.2.3.4 bus2=570.1.2.3.4 linecode=206 length=0.0261
New Line.12460835_id4220 phases=4 bus1=1110.1.2.3.4 bus2=1113.1.2.3.4 linecode=64 length=0.0170
New Line.12460834_id4221 phases=4 bus1=1111.1.2.3.4 bus2=1112.1.2.3.4 linecode=64 length=0.0170
New Line.5675028_id7225 phases=4 bus1=3274.1.2.3.4 bus2=3275.1.2.3.4 linecode=206 length=0.0208
New Line.5682257_id6274 phases=4 bus1=2954.1.2.3.4 bus2=2958.1.2.3.4 linecode=206 length=0.0453
New Line.5676365_id6572 phases=4 bus1=2804.1.2.3.4 bus2=2808.1.2.3.4 linecode=307 length=0.0047
New Line.5664517_id5520 phases=4 bus1=2298.1.2.3.4 bus2=2299.1.2.3.4 linecode=432 length=0.0249
New Line.364308270_id7064 phases=4 bus1=950.1.2.3.4 bus2=994.1.2.3.4 linecode=307 length=0.0320
New Line.5667732_id7066 phases=4 bus1=998.1.2.3.4 bus2=1002.1.2.3.4 linecode=307 length=0.0010
New Line.5667730_id7065 phases=4 bus1=1004.1.2.3.4 bus2=1006.1.2.3.4 linecode=307 length=0.0010
New Line.5667051_id6840 phases=4 bus1=2001.1.2.3.4 bus2=2016.1.2.3.4 linecode=206 length=0.0114
New Line.363039876_id5910 phases=4 bus1=34.1.2.3.4 bus2=60.1.2.3.4 linecode=206 length=0.0355
New Line.359530607_id5039 phases=4 bus1=559.1.2.3.4 bus2=569.1.2.3.0 linecode=206 length=0.0329
New Line.12460830_id4222 phases=4 bus1=1114.1.2.3.4 bus2=1113.1.2.3.4 linecode=64 length=0.0212
New Line.12460834_id4223 phases=4 bus1=1111.1.2.3.4 bus2=1115.1.2.3.4 linecode=64 length=0.0261
New Line.5675028_id7226 phases=4 bus1=3273.1.2.3.4 bus2=3274.1.2.3.4 linecode=206 length=0.0171
New Line.5682638_id6275 phases=4 bus1=2944.1.2.3.4 bus2=2954.1.2.3.4 linecode=206 length=0.0212
New Line.5682639_id6276 phases=4 bus1=2943.1.2.3.4 bus2=2954.1.2.3.4 linecode=309 length=0.0051
New Line.5682005_id6277 phases=4 bus1=2982.1.2.3.4 bus2=2969.1.2.3.4 linecode=206 length=0.0156
New Line.5676344_id6573 phases=4 bus1=2808.1.2.3.4 bus2=2807.1.2.3.4 linecode=310 length=0.0022
New Line.5676345_id6574 phases=4 bus1=2808.1.2.3.4 bus2=2810.1.2.3.4 linecode=206 length=0.0048
New Line.12460696_id5521 phases=4 bus1=2232.1.2.3.4 bus2=2301.1.2.3.4 linecode=121 length=0.0012
New Line.362641944_id7067 phases=4 bus1=951.1.2.3.4 bus2=992.1.2.3.4 linecode=307 length=0.0175
New Line.5672520_id7068 phases=2 bus1=993.2.0 bus2=994.2.4 linecode=313 length=0.0013
New Line.364308270_id7069 phases=4 bus1=994.1.2.3.4 bus2=949.1.2.3.4 linecode=307 length=0.0220
New Line.5667732_id7072 phases=4 bus1=997.1.2.3.4 bus2=998.1.2.3.4 linecode=307 length=0.0126
New Line.5667731_id7071 phases=4 bus1=1000.1.2.3.4 bus2=1002.1.2.3.4 linecode=307 length=0.0010
New Line.5667730_id7070 phases=4 bus1=1004.1.2.3.4 bus2=1003.1.2.3.4 linecode=307 length=0.0010
New Line.5665757_id6841 phases=4 bus1=2015.1.2.3.4 bus2=2016.1.2.3.4 linecode=432 length=0.0010
New Line.5665758_id6842 phases=4 bus1=2013.1.2.3.4 bus2=2016.1.2.3.4 linecode=432 length=0.0010
New Line.360934673_id5911 phases=4 bus1=59.1.2.3.4 bus2=60.1.2.3.4 linecode=206 length=0.0010
New Line.359530435_id5040 phases=4 bus1=568.1.2.3.4 bus2=569.1.2.3.0 linecode=206 length=0.0261
New Line.12460811_id4224 phases=4 bus1=1114.1.2.3.4 bus2=1183.1.2.3.4 linecode=121 length=0.0022
New Line.12460804_id4225 phases=4 bus1=1115.1.2.3.4 bus2=1182.1.2.3.4 linecode=121 length=0.0016
New Line.5675028_id7227 phases=4 bus1=3272.1.2.3.4 bus2=3273.1.2.3.4 linecode=206 length=0.0180
New Line.5682798_id6278 phases=4 bus1=2942.1.2.3.4 bus2=2944.1.2.3.4 linecode=308 length=0.0027
New Line.5682799_id6279 phases=4 bus1=2941.1.2.3.4 bus2=2944.1.2.3.4 linecode=206 length=0.0286
New Line.5682005_id6280 phases=4 bus1=2969.1.2.3.4 bus2=2970.1.2.3.4 linecode=206 length=0.0034
New Line.5676325_id6575 phases=4 bus1=2809.1.2.3.4 bus2=2810.1.2.3.4 linecode=308 length=0.0013
New Line.5676345_id6576 phases=4 bus1=2810.1.2.3.4 bus2=2812.1.2.3.4 linecode=206 length=0.0214
New Line.12460695_id5522 phases=4 bus1=2231.1.2.3.4 bus2=2232.1.2.3.4 linecode=64 length=0.0272
New Line.12460682_id5523 phases=4 bus1=2298.1.2.3.4 bus2=2235.1.2.3.4 linecode=121 length=0.0010
New Line.364308270_id7073 phases=4 bus1=948.1.2.3.4 bus2=949.1.2.3.4 linecode=307 length=0.0370
New Line.5667731_id7075 phases=4 bus1=999.1.2.3.4 bus2=1000.1.2.3.4 linecode=307 length=0.0018
New Line.352993588_id7074 phases=4 bus1=1003.1.2.3.4 bus2=926.1.2.3.4 linecode=121 length=0.0148
New Line.360934673_id5912 phases=4 bus1=59.1.2.3.4 bus2=58.1.2.3.4 linecode=206 length=0.0266
New Line.359530435_id5041 phases=4 bus1=567.1.2.3.4 bus2=568.1.2.3.4 linecode=206 length=0.0295
New Line.5675028_id7228 phases=4 bus1=3271.1.2.3.4 bus2=3272.1.2.3.4 linecode=206 length=0.0190
New Line.5682006_id6281 phases=4 bus1=2970.1.2.3.4 bus2=2967.1.2.3.4 linecode=206 length=0.0250
New Line.5682007_id6282 phases=4 bus1=2970.1.2.3.4 bus2=2974.1.2.3.4 linecode=307 length=0.0043
New Line.5682099_id6283 phases=4 bus1=2962.1.2.3.4 bus2=2970.1.2.3.4 linecode=206 length=0.0228
New Line.5676263_id6577 phases=4 bus1=2811.1.2.3.4 bus2=2812.1.2.3.4 linecode=309 length=0.0023
New Line.5676345_id6578 phases=4 bus1=2815.1.2.3.4 bus2=2812.1.2.3.4 linecode=206 length=0.0313
New Line.12460695_id5524 phases=4 bus1=2230.1.2.3.4 bus2=2231.1.2.3.4 linecode=64 length=0.0579
New Line.12460681_id5525 phases=4 bus1=2234.1.2.3.4 bus2=2235.1.2.3.4 linecode=64 length=0.0163
New Line.364308270_id7076 phases=4 bus1=947.1.2.3.4 bus2=948.1.2.3.4 linecode=307 length=0.0010
New Line.12461006_id7079 phases=4 bus1=999.1.2.3.4 bus2=937.1.2.3.4 linecode=64 length=0.0143
New Line.352993578_id7077 phases=4 bus1=926.1.2.3.4 bus2=940.1.2.3.4 linecode=121 length=0.0410
New Line.352993588_id7078 phases=4 bus1=940.1.2.3.4 bus2=926.1.2.3.4 linecode=121 length=0.0410
New Line.12460829_id6843 phases=4 bus1=1982.1.2.3.4 bus2=2015.1.2.3.4 linecode=121 length=0.0014
New Line.12460827_id6844 phases=4 bus1=1984.1.2.3.4 bus2=2013.1.2.3.4 linecode=121 length=0.0021
New Line.360934673_id5913 phases=4 bus1=127.1.2.3.4 bus2=58.1.2.3.4 linecode=206 length=0.0339
New Line.359530435_id5042 phases=4 bus1=567.1.2.3.4 bus2=566.1.2.3.4 linecode=206 length=0.0010
New Line.5665469_id4226 phases=4 bus1=1182.1.2.3.4 bus2=1186.1.2.3.4 linecode=307 length=0.0012
New Line.5675028_id7229 phases=4 bus1=3271.1.2.3.4 bus2=3270.1.2.3.4 linecode=206 length=0.0290
New Line.5682100_id6284 phases=4 bus1=2961.1.2.3.4 bus2=2962.1.2.3.4 linecode=206 length=0.0012
New Line.5676154_id6579 phases=4 bus1=2815.1.2.3.4 bus2=2814.1.2.3.4 linecode=206 length=0.0226
New Line.12460695_id5526 phases=4 bus1=2229.1.2.3.4 bus2=2230.1.2.3.4 linecode=64 length=0.0502
New Line.12460683_id5527 phases=4 bus1=2233.1.2.3.4 bus2=2234.1.2.3.4 linecode=64 length=0.0579
New Line.364308270_id7080 phases=4 bus1=946.1.2.3.4 bus2=947.1.2.3.4 linecode=307 length=0.0311
New Line.12460999_id7082 phases=4 bus1=937.1.2.3.4 bus2=939.1.2.3.4 linecode=64 length=0.0418
New Line.12460917_id7081 phases=4 bus1=1018.1.2.3.4 bus2=940.1.2.3.4 linecode=121 length=0.0011
New Line.12460826_id6845 phases=4 bus1=1985.1.2.3.4 bus2=1982.1.2.3.4 linecode=64 length=0.0319
New Line.12460825_id6846 phases=4 bus1=1983.1.2.3.4 bus2=1984.1.2.3.4 linecode=64 length=0.0312
New Line.5665689_id5914 phases=4 bus1=126.1.2.3.4 bus2=127.1.2.3.4 linecode=206 length=0.0181
New Line.359530450_id5043 phases=4 bus1=566.1.2.3.4 bus2=565.1.2.3.4 linecode=206 length=0.0012
New Line.363706756_id5044 phases=4 bus1=537.1.2.3.0 bus2=566.1.2.3.4 linecode=405 length=0.0029
New Line.5665467_id4227 phases=4 bus1=1186.1.2.3.4 bus2=1204.1.2.3.4 linecode=206 length=0.0093
New Line.5665468_id4228 phases=4 bus1=1184.1.2.3.4 bus2=1186.1.2.3.4 linecode=307 length=0.0056
New Line.5675028_id7230 phases=4 bus1=3270.1.2.3.4 bus2=3285.1.2.3.4 linecode=206 length=0.0060
New Line.5681964_id6285 phases=4 bus1=2972.1.2.3.4 bus2=2974.1.2.3.4 linecode=207 length=0.0195
New Line.5682105_id6286 phases=4 bus1=2961.1.2.3.4 bus2=2960.1.2.3.4 linecode=206 length=0.0175
New Line.5676154_id6580 phases=4 bus1=2813.1.2.3.4 bus2=2814.1.2.3.4 linecode=206 length=0.0187
New Line.12460695_id5528 phases=4 bus1=2238.1.2.3.4 bus2=2229.1.2.3.4 linecode=64 length=0.0045
New Line.12460683_id5529 phases=4 bus1=2237.1.2.3.4 bus2=2233.1.2.3.4 linecode=64 length=0.0502
New Line.5672543_id7083 phases=4 bus1=951.1.2.3.4 bus2=989.1.2.3.4 linecode=307 length=0.0150
New Line.364308270_id7084 phases=4 bus1=996.1.2.3.4 bus2=946.1.2.3.4 linecode=307 length=0.0120
New Line.12460920_id7085 phases=4 bus1=1024.1.2.3.4 bus2=939.1.2.3.4 linecode=121 length=0.0018
New Line.12460796_id6847 phases=4 bus1=1985.1.2.3.4 bus2=1987.1.2.3.4 linecode=64 length=0.0130
New Line.12460825_id6848 phases=4 bus1=1983.1.2.3.4 bus2=1988.1.2.3.4 linecode=64 length=0.0137
New Line.5665689_id5915 phases=4 bus1=125.1.2.3.4 bus2=126.1.2.3.4 linecode=206 length=0.0178
New Line.359530450_id5045 phases=4 bus1=564.1.2.3.4 bus2=565.1.2.3.4 linecode=206 length=0.0135
New Line.363706756_id5046 phases=4 bus1=536.1.2.3.0 bus2=537.1.2.3.0 linecode=405 length=0.0010
New Line.5665098_id4229 phases=4 bus1=1204.1.2.3.4 bus2=1205.1.2.3.4 linecode=206 length=0.0223
New Line.5665467_id4230 phases=4 bus1=1185.1.2.3.4 bus2=1204.1.2.3.4 linecode=206 length=0.0057
New Line.5672518_id7231 phases=4 bus1=3284.1.2.3.4 bus2=3285.1.2.3.4 linecode=206 length=0.0070
New Line.5672519_id7232 phases=4 bus1=3285.1.2.3.4 bus2=3289.1.2.3.4 linecode=206 length=0.0081
New Line.5681964_id6287 phases=4 bus1=2986.1.2.3.4 bus2=2972.1.2.3.4 linecode=207 length=0.0139
New Line.5682105_id6288 phases=4 bus1=2959.1.2.3.4 bus2=2960.1.2.3.4 linecode=206 length=0.0080
New Line.5676154_id6581 phases=4 bus1=2813.1.2.3.4 bus2=2817.1.2.3.4 linecode=206 length=0.0206
New Line.12460616_id5530 phases=4 bus1=2238.1.2.3.4 bus2=2312.1.2.3.4 linecode=121 length=0.0010
New Line.12460621_id5531 phases=4 bus1=2236.1.2.3.4 bus2=2237.1.2.3.4 linecode=64 length=0.0223
New Line.5672543_id7086 phases=4 bus1=989.1.2.3.4 bus2=990.1.2.3.4 linecode=307 length=0.0341
New Line.5672436_id7087 phases=3 bus1=995.2.3.0 bus2=996.2.3.4 linecode=312 length=0.0025
New Line.364308270_id7088 phases=4 bus1=945.1.2.3.4 bus2=996.1.2.3.4 linecode=307 length=0.0270
New Line.5667165_id7089 phases=4 bus1=1018.1.2.3.4 bus2=1029.1.2.3.4 linecode=307 length=0.0010
New Line.12460787_id6849 phases=4 bus1=1986.1.2.3.4 bus2=1987.1.2.3.4 linecode=121 length=0.0016
New Line.12460781_id6850 phases=4 bus1=1988.1.2.3.4 bus2=2021.1.2.3.4 linecode=121 length=0.0010
New Line.5665689_id5916 phases=4 bus1=124.1.2.3.4 bus2=125.1.2.3.4 linecode=206 length=0.0127
New Line.359530450_id5047 phases=4 bus1=621.1.2.3.4 bus2=564.1.2.3.4 linecode=206 length=0.0124
New Line.5665098_id4231 phases=4 bus1=1205.1.2.3.4 bus2=1206.1.2.3.4 linecode=206 length=0.0010
New Line.357677041_id4232 phases=4 bus1=1188.1.2.3.4 bus2=1185.1.2.3.4 linecode=206 length=0.0430
New Line.5672518_id7233 phases=4 bus1=3284.1.2.3.4 bus2=3300.1.2.3.4 linecode=206 length=0.0418
New Line.5672412_id7234 phases=4 bus1=3289.1.2.3.4 bus2=3288.1.2.3.4 linecode=206 length=0.0198
New Line.5681527_id6289 phases=4 bus1=2985.1.2.3.0 bus2=2986.1.2.3.4 linecode=308 length=0.0025
New Line.5681964_id6290 phases=4 bus1=2986.1.2.3.4 bus2=2991.1.2.3.4 linecode=207 length=0.0125
New Line.5682148_id6291 phases=4 bus1=2959.1.2.3.4 bus2=2955.1.2.3.4 linecode=206 length=0.0122
New Line.5675979_id6582 phases=4 bus1=2816.1.2.3.4 bus2=2817.1.2.3.4 linecode=206 length=0.0187
New Line.12460652_id5532 phases=4 bus1=2236.1.2.3.4 bus2=2304.1.2.3.4 linecode=121 length=0.0010
New Line.5672543_id7090 phases=4 bus1=990.1.2.3.4 bus2=991.1.2.3.4 linecode=307 length=0.0360
New Line.5672578_id7091 phases=2 bus1=987.3.0 bus2=990.3.4 linecode=315 length=0.0013
New Line.364308270_id7092 phases=4 bus1=945.1.2.3.4 bus2=944.1.2.3.4 linecode=307 length=0.0149
New Line.5667159_id7093 phases=4 bus1=1028.1.2.3.4 bus2=1029.1.2.3.4 linecode=307 length=0.0010
New Line.5667160_id7094 phases=4 bus1=1025.1.2.3.4 bus2=1029.1.2.3.4 linecode=307 length=0.0010
New Line.5667161_id7095 phases=4 bus1=1023.1.2.3.4 bus2=1029.1.2.3.4 linecode=307 length=0.0415
New Line.5665689_id5917 phases=4 bus1=124.1.2.3.4 bus2=123.1.2.3.4 linecode=206 length=0.0169
New Line.5664155_id5048 phases=4 bus1=620.1.2.3.4 bus2=621.1.2.3.4 linecode=206 length=0.0133
New Line.5665402_id4233 phases=3 bus1=1187.1.3.0 bus2=1188.1.3.4 linecode=321 length=0.0042
New Line.357677041_id4234 phases=4 bus1=1136.1.2.3.4 bus2=1188.1.2.3.4 linecode=206 length=0.0165
New Line.5667593_id7235 phases=4 bus1=3300.1.2.3.4 bus2=3299.1.2.3.4 linecode=206 length=0.0010
New Line.363663310_id7236 phases=4 bus1=3300.1.2.3.4 bus2=3302.1.2.3.4 linecode=432 length=0.0033
New Line.363664274_id7237 phases=4 bus1=3259.1.2.3.4 bus2=3300.1.2.3.4 linecode=206 length=0.0010
New Line.5672412_id7238 phases=4 bus1=3287.1.2.3.4 bus2=3288.1.2.3.4 linecode=206 length=0.0010
New Line.5681376_id6292 phases=4 bus1=2990.1.2.3.4 bus2=2991.1.2.3.4 linecode=308 length=0.0013
New Line.5681964_id6293 phases=4 bus1=2971.1.2.3.4 bus2=2991.1.2.3.4 linecode=207 length=0.0259
New Line.5682148_id6294 phases=4 bus1=2955.1.2.3.4 bus2=2966.1.2.3.4 linecode=206 length=0.0226
New Line.5675979_id6583 phases=4 bus1=2822.1.2.3.4 bus2=2816.1.2.3.4 linecode=206 length=0.0216
New Line.5658764_id5533 phases=4 bus1=2312.1.2.3.4 bus2=2310.1.2.3.4 linecode=307 length=0.0010
New Line.5672594_id7096 phases=4 bus1=980.1.2.3.4 bus2=991.1.2.3.4 linecode=307 length=0.0270
New Line.5672595_id7097 phases=4 bus1=979.1.2.3.4 bus2=991.1.2.3.4 linecode=205 length=0.0143
New Line.364308270_id7098 phases=4 bus1=943.1.2.3.4 bus2=944.1.2.3.4 linecode=307 length=0.0015
New Line.5667159_id7099 phases=4 bus1=1027.1.2.3.4 bus2=1028.1.2.3.4 linecode=307 length=0.0095
New Line.5667161_id7100 phases=4 bus1=1022.1.2.3.4 bus2=1023.1.2.3.4 linecode=307 length=0.0214
New Line.5665213_id6851 phases=4 bus1=2019.1.2.3.4 bus2=2021.1.2.3.4 linecode=432 length=0.0010
New Line.5665689_id5918 phases=4 bus1=144.1.2.3.4 bus2=123.1.2.3.4 linecode=206 length=0.0010
New Line.5664155_id5049 phases=4 bus1=619.1.2.3.4 bus2=620.1.2.3.4 linecode=206 length=0.0015
New Line.5667593_id7239 phases=4 bus1=3298.1.2.3.4 bus2=3299.1.2.3.4 linecode=206 length=0.0247
New Line.5667592_id7240 phases=4 bus1=3302.1.2.3.4 bus2=3301.1.2.3.4 linecode=432 length=0.0068
New Line.363664274_id7241 phases=4 bus1=3259.1.2.3.4 bus2=3261.1.2.3.4 linecode=206 length=0.0228
New Line.5672412_id7242 phases=4 bus1=3286.1.2.3.4 bus2=3287.1.2.3.4 linecode=206 length=0.0016
New Line.5682072_id6295 phases=4 bus1=2965.1.2.3.4 bus2=2966.1.2.3.4 linecode=206 length=0.0349
New Line.63496896_id6296 phases=3 bus1=2966.1.3.4 bus2=2937.1.3.0 linecode=472 length=0.0019
New Line.5675848_id6584 phases=4 bus1=2821.1.2.3.4 bus2=2822.1.2.3.4 linecode=206 length=0.0170
New Line.5675849_id6585 phases=4 bus1=2818.1.2.3.4 bus2=2822.1.2.3.4 linecode=307 length=0.0136
New Line.5658766_id5534 phases=4 bus1=2309.1.2.3.4 bus2=2310.1.2.3.4 linecode=206 length=0.0112
New Line.5658767_id5535 phases=4 bus1=2306.1.2.3.4 bus2=2310.1.2.3.4 linecode=206 length=0.0069
New Line.5672594_id7101 phases=4 bus1=986.1.2.3.4 bus2=980.1.2.3.4 linecode=307 length=0.0321
New Line.5672607_id7102 phases=4 bus1=978.1.2.3.4 bus2=980.1.2.3.4 linecode=308 length=0.0013
New Line.359623186_id7103 phases=4 bus1=955.1.2.3.4 bus2=979.1.2.3.4 linecode=205 length=0.0106
New Line.5667159_id7104 phases=4 bus1=1026.1.2.3.4 bus2=1027.1.2.3.4 linecode=307 length=0.0091
New Line.5667161_id7105 phases=4 bus1=1021.1.2.3.4 bus2=1022.1.2.3.4 linecode=307 length=0.0151
New Line.5665222_id6852 phases=4 bus1=2018.1.2.3.4 bus2=2019.1.2.3.4 linecode=206 length=0.0010
New Line.5665223_id6853 phases=4 bus1=2017.1.2.3.4 bus2=2019.1.2.3.4 linecode=432 length=0.0010
New Line.5664102_id5919 phases=4 bus1=144.1.2.3.4 bus2=145.1.2.3.4 linecode=205 length=0.0319
New Line.359530478_id5050 phases=4 bus1=562.1.2.3.4 bus2=619.1.2.3.4 linecode=206 length=0.0015
New Line.5665306_id4235 phases=4 bus1=1202.1.2.3.4 bus2=1136.1.2.3.4 linecode=206 length=0.0184
New Line.364308252_id7243 phases=4 bus1=3298.1.2.3.4 bus2=3250.1.2.3.4 linecode=206 length=0.0182
New Line.363663812_id7244 phases=4 bus1=3261.1.2.3.4 bus2=3260.1.2.3.4 linecode=206 length=0.0101
New Line.363664283_id7245 phases=4 bus1=3258.1.2.3.4 bus2=3261.1.2.3.4 linecode=206 length=0.0076
New Line.5682072_id6297 phases=4 bus1=2965.1.2.3.4 bus2=2964.1.2.3.4 linecode=206 length=0.0285
New Line.5675848_id6586 phases=4 bus1=2820.1.2.3.4 bus2=2821.1.2.3.4 linecode=206 length=0.0153
New Line.5658766_id5536 phases=4 bus1=2308.1.2.3.4 bus2=2309.1.2.3.4 linecode=206 length=0.0081
New Line.5658767_id5537 phases=4 bus1=2306.1.2.3.4 bus2=2313.1.2.3.4 linecode=206 length=0.0185
New Line.5672579_id7106 phases=4 bus1=986.1.2.3.4 bus2=985.1.2.3.4 linecode=307 length=0.0224
New Line.359623186_id7107 phases=4 bus1=955.1.2.3.4 bus2=954.1.2.3.4 linecode=205 length=0.0159
New Line.5667161_id7108 phases=4 bus1=1021.1.2.3.4 bus2=1033.1.2.3.4 linecode=307 length=0.0182
New Line.5665222_id6854 phases=4 bus1=2022.1.2.3.4 bus2=2018.1.2.3.4 linecode=206 length=0.0099
New Line.5664102_id5920 phases=4 bus1=145.1.2.3.4 bus2=146.1.2.3.4 linecode=205 length=0.0228
New Line.359530478_id5051 phases=4 bus1=562.1.2.3.4 bus2=563.1.2.3.4 linecode=206 length=0.0047
New Line.5665306_id4236 phases=4 bus1=1201.1.2.3.4 bus2=1202.1.2.3.4 linecode=206 length=0.0010
New Line.364308252_id7246 phases=4 bus1=3250.1.2.3.4 bus2=3292.1.2.3.4 linecode=206 length=0.0280
New Line.5682072_id6298 phases=4 bus1=2963.1.2.3.4 bus2=2964.1.2.3.4 linecode=206 length=0.0124
New Line.5675848_id6587 phases=4 bus1=2819.1.2.3.4 bus2=2820.1.2.3.4 linecode=206 length=0.0367
New Line.5658766_id5538 phases=4 bus1=2308.1.2.3.4 bus2=2307.1.2.3.4 linecode=206 length=0.0098
New Line.5658625_id5539 phases=4 bus1=2315.1.2.3.4 bus2=2313.1.2.3.4 linecode=206 length=0.0199
New Line.5672579_id7109 phases=4 bus1=984.1.2.3.4 bus2=985.1.2.3.4 linecode=307 length=0.0197
New Line.359623186_id7110 phases=4 bus1=953.1.2.3.4 bus2=954.1.2.3.4 linecode=205 length=0.0010
New Line.5665875_id7111 phases=4 bus1=1032.1.2.3.4 bus2=1033.1.2.3.4 linecode=308 length=0.0025
New Line.5667161_id7112 phases=4 bus1=1033.1.2.3.4 bus2=1020.1.2.3.4 linecode=307 length=0.0114
New Line.5665134_id6855 phases=4 bus1=2022.1.2.3.4 bus2=2023.1.2.3.4 linecode=206 length=0.0163
New Line.5664102_id5921 phases=4 bus1=146.1.2.3.4 bus2=147.1.2.3.4 linecode=205 length=0.0065
New Line.359530530_id5052 phases=4 bus1=563.1.2.3.4 bus2=560.1.2.3.4 linecode=206 length=0.0045
New Line.359530620_id5053 phases=4 bus1=563.1.2.3.4 bus2=558.1.2.3.4 linecode=206 length=0.0017
New Line.5665482_id4237 phases=4 bus1=1180.1.2.3.4 bus2=1201.1.2.3.4 linecode=206 length=0.0169
New Line.5667662_id7247 phases=4 bus1=3291.1.2.3.4 bus2=3292.1.2.3.4 linecode=206 length=0.0200
New Line.5667663_id7248 phases=4 bus1=3292.1.2.3.4 bus2=3295.1.2.3.4 linecode=206 length=0.0057
New Line.5682072_id6299 phases=4 bus1=2963.1.2.3.4 bus2=2981.1.2.3.4 linecode=206 length=0.0217
New Line.5675848_id6588 phases=4 bus1=2837.1.2.3.4 bus2=2819.1.2.3.4 linecode=206 length=0.0210
New Line.5659075_id5540 phases=4 bus1=2305.1.2.3.4 bus2=2307.1.2.3.4 linecode=307 length=0.0011
New Line.5659076_id5541 phases=4 bus1=2303.1.2.3.4 bus2=2307.1.2.3.4 linecode=206 length=0.0062
New Line.5658231_id5542 phases=4 bus1=2315.1.2.3.4 bus2=2324.1.2.3.4 linecode=206 length=0.0239
New Line.102369717_id5543 phases=4 bus1=2271.1.2.3.4 bus2=2315.1.2.3.4 linecode=207 length=0.0121
New Line.5672579_id7113 phases=4 bus1=983.1.2.3.4 bus2=984.1.2.3.4 linecode=307 length=0.0219
New Line.359623186_id7114 phases=4 bus1=953.1.2.3.4 bus2=969.1.2.3.4 linecode=205 length=0.0052
New Line.5667161_id7115 phases=4 bus1=1020.1.2.3.4 bus2=1019.1.2.3.4 linecode=307 length=0.0091
New Line.5664946_id6856 phases=4 bus1=2023.1.2.3.4 bus2=2029.1.2.3.4 linecode=206 length=0.0194
New Line.5664102_id5922 phases=4 bus1=147.1.2.3.4 bus2=148.1.2.3.4 linecode=205 length=0.0045
New Line.359530530_id5054 phases=4 bus1=560.1.2.3.4 bus2=561.1.2.3.4 linecode=206 length=0.0113
New Line.359530620_id5055 phases=4 bus1=558.1.2.3.4 bus2=582.1.2.3.4 linecode=206 length=0.0269
New Line.5665508_id4238 phases=4 bus1=1179.1.2.3.4 bus2=1180.1.2.3.4 linecode=206 length=0.0051
New Line.5665509_id4239 phases=4 bus1=1180.1.2.3.4 bus2=1193.1.2.3.4 linecode=206 length=0.0176
New Line.5665510_id4240 phases=4 bus1=1180.1.2.3.4 bus2=1178.1.2.3.4 linecode=206 length=0.0081
New Line.5667673_id7249 phases=4 bus1=3297.1.2.3.4 bus2=3291.1.2.3.4 linecode=206 length=0.0072
New Line.5667674_id7250 phases=4 bus1=3290.1.2.3.4 bus2=3291.1.2.3.4 linecode=206 length=0.0068
New Line.5667614_id7251 phases=4 bus1=3294.1.2.3.4 bus2=3295.1.2.3.4 linecode=206 length=0.0131
New Line.5681700_id6300 phases=4 bus1=2980.1.2.3.4 bus2=2981.1.2.3.4 linecode=309 length=0.0018
New Line.5681701_id6301 phases=4 bus1=2979.1.2.3.4 bus2=2981.1.2.3.4 linecode=207 length=0.0177
New Line.5674814_id6589 phases=3 bus1=2837.2.3.4 bus2=2836.2.3.0 linecode=312 length=0.0013
New Line.5675848_id6590 phases=4 bus1=2837.1.2.3.4 bus2=2838.1.2.3.4 linecode=206 length=0.0157
New Line.5658027_id5544 phases=4 bus1=2324.1.2.3.4 bus2=2323.1.2.3.4 linecode=206 length=0.0269
New Line.102369712_id5545 phases=4 bus1=2274.1.2.3.4 bus2=2324.1.2.3.4 linecode=207 length=0.0057
New Line.5672579_id7116 phases=4 bus1=983.1.2.3.4 bus2=982.1.2.3.4 linecode=307 length=0.0239
New Line.5672958_id7117 phases=2 bus1=977.3.0 bus2=983.3.4 linecode=315 length=0.0013
New Line.5673375_id7118 phases=4 bus1=969.1.2.3.4 bus2=970.1.2.3.4 linecode=205 length=0.0334
New Line.5667161_id7119 phases=4 bus1=1019.1.2.3.4 bus2=1042.1.2.3.4 linecode=307 length=0.0182
New Line.5664757_id6857 phases=4 bus1=2028.1.2.3.0 bus2=2029.1.2.3.4 linecode=206 length=0.0184
New Line.5664758_id6858 phases=4 bus1=2026.1.2.3.4 bus2=2029.1.2.3.4 linecode=206 length=0.0114
New Line.5664102_id5923 phases=4 bus1=152.1.2.3.4 bus2=148.1.2.3.4 linecode=205 length=0.0011
New Line.359530530_id5056 phases=4 bus1=561.1.2.3.4 bus2=624.1.2.3.4 linecode=206 length=0.0143
New Line.56758254_id5057 phases=4 bus1=582.1.2.3.4 bus2=583.1.2.3.4 linecode=206 length=0.0403
New Line.5665559_id4241 phases=4 bus1=1177.1.2.3.4 bus2=1179.1.2.3.4 linecode=206 length=0.0082
New Line.5665318_id4242 phases=4 bus1=1193.1.2.3.4 bus2=1200.1.2.3.4 linecode=432 length=0.0010
New Line.5665319_id4243 phases=4 bus1=1192.1.2.3.4 bus2=1193.1.2.3.4 linecode=206 length=0.0074
New Line.5667601_id7252 phases=4 bus1=3296.1.2.3.4 bus2=3297.1.2.3.4 linecode=206 length=0.0122
New Line.5667614_id7253 phases=4 bus1=3293.1.2.3.4 bus2=3294.1.2.3.4 linecode=206 length=0.0010
New Line.5681700_id6302 phases=4 bus1=2983.1.2.3.4 bus2=2980.1.2.3.4 linecode=309 length=0.0320
New Line.5674633_id6591 phases=4 bus1=2838.1.2.3.4 bus2=2842.1.2.3.4 linecode=309 length=0.0112
New Line.5674634_id6592 phases=4 bus1=2838.1.2.3.4 bus2=2840.1.2.3.4 linecode=206 length=0.0081
New Line.5658027_id5546 phases=4 bus1=2323.1.2.3.4 bus2=2327.1.2.3.4 linecode=206 length=0.0193
New Line.102369716_id5547 phases=4 bus1=2271.1.2.3.4 bus2=2318.1.2.3.4 linecode=207 length=0.0151
New Line.5672579_id7120 phases=4 bus1=981.1.2.3.4 bus2=982.1.2.3.4 linecode=307 length=0.0195
New Line.5673375_id7121 phases=4 bus1=971.1.2.3.4 bus2=970.1.2.3.4 linecode=205 length=0.0320
New Line.5665456_id7122 phases=4 bus1=1041.1.2.3.4 bus2=1042.1.2.3.4 linecode=307 length=0.0152
New Line.5665457_id7123 phases=4 bus1=1039.1.2.3.4 bus2=1042.1.2.3.4 linecode=307 length=0.0073
New Line.5664757_id6859 phases=4 bus1=2027.1.2.3.4 bus2=2028.1.2.3.0 linecode=206 length=0.0163
New Line.5664793_id6860 phases=4 bus1=2025.1.2.3.0 bus2=2026.1.2.3.4 linecode=206 length=0.0251
New Line.5664794_id6861 phases=4 bus1=2024.1.2.3.4 bus2=2026.1.2.3.4 linecode=206 length=0.0304
New Line.5663945_id5924 phases=4 bus1=152.1.2.3.4 bus2=153.1.2.3.4 linecode=206 length=0.0163
New Line.364788522_id5925 phases=4 bus1=152.1.2.3.4 bus2=29.1.2.3.4 linecode=206 length=0.0038
New Line.5663846_id5058 phases=4 bus1=624.1.2.3.4 bus2=623.1.2.3.4 linecode=206 length=0.0280
New Line.56758254_id5059 phases=4 bus1=583.1.2.3.4 bus2=589.1.2.3.4 linecode=206 length=0.0012
New Line.5665649_id4244 phases=4 bus1=1176.1.2.3.4 bus2=1177.1.2.3.4 linecode=358 length=0.0010
New Line.5665307_id4245 phases=4 bus1=1208.1.2.3.4 bus2=1200.1.2.3.4 linecode=206 length=0.0305
New Line.5665319_id4246 phases=4 bus1=1192.1.2.3.4 bus2=1191.1.2.3.4 linecode=206 length=0.0010
New Line.5681612_id6303 phases=4 bus1=2983.1.2.3.4 bus2=2984.1.2.3.4 linecode=309 length=0.0027
New Line.5681963_id6304 phases=4 bus1=2977.1.2.3.4 bus2=2979.1.2.3.4 linecode=207 length=0.0303
New Line.5674525_id6593 phases=4 bus1=2841.1.2.3.4 bus2=2842.1.2.3.4 linecode=308 length=0.0031
New Line.5674532_id6594 phases=4 bus1=2840.1.2.3.4 bus2=2839.1.2.3.4 linecode=309 length=0.0064
New Line.5674533_id6595 phases=4 bus1=2840.1.2.3.4 bus2=2845.1.2.3.4 linecode=206 length=0.0349
New Line.5657600_id5548 phases=4 bus1=2326.1.2.3.4 bus2=2327.1.2.3.4 linecode=206 length=0.0010
New Line.102369715_id5549 phases=4 bus1=2272.1.2.3.4 bus2=2274.1.2.3.4 linecode=309 length=0.0237
New Line.5658209_id5550 phases=4 bus1=2317.1.2.3.4 bus2=2318.1.2.3.4 linecode=207 length=0.0153
New Line.357225628_id7124 phases=4 bus1=966.1.2.3.4 bus2=981.1.2.3.4 linecode=307 length=0.0212
New Line.5673375_id7125 phases=4 bus1=971.1.2.3.4 bus2=972.1.2.3.4 linecode=205 length=0.0300
New Line.5665456_id7126 phases=4 bus1=1040.1.2.3.4 bus2=1041.1.2.3.4 linecode=307 length=0.0010
New Line.5665457_id7127 phases=4 bus1=1038.1.2.3.4 bus2=1039.1.2.3.4 linecode=307 length=0.0275
New Line.5664793_id6862 phases=4 bus1=2025.1.2.3.0 bus2=2032.1.2.3.4 linecode=206 length=0.0010
New Line.364788522_id5926 phases=4 bus1=29.1.2.3.4 bus2=42.1.2.3.0 linecode=206 length=0.0369
New Line.5663846_id5060 phases=4 bus1=622.1.2.3.4 bus2=623.1.2.3.4 linecode=206 length=0.0015
New Line.56758251_id5061 phases=4 bus1=588.1.2.3.4 bus2=589.1.2.3.4 linecode=206 length=0.0218
New Line.102550558_id5062 phases=4 bus1=577.1.2.3.4 bus2=589.1.2.3.4 linecode=206 length=0.0251
New Line.5664964_id4247 phases=3 bus1=1207.1.2.0 bus2=1208.1.2.4 linecode=311 length=0.0023
New Line.5665307_id4248 phases=4 bus1=1199.1.2.3.4 bus2=1208.1.2.3.4 linecode=206 length=0.0011
New Line.5665398_id4249 phases=4 bus1=1190.1.2.3.4 bus2=1191.1.2.3.4 linecode=206 length=0.0118
New Line.5681576_id6305 phases=4 bus1=2984.1.2.3.4 bus2=2987.1.2.3.4 linecode=309 length=0.0279
New Line.5681963_id6306 phases=4 bus1=2976.1.2.3.4 bus2=2977.1.2.3.4 linecode=207 length=0.0176
New Line.5682293_id6307 phases=3 bus1=2953.1.3.0 bus2=2977.1.3.4 linecode=352 length=0.0015
New Line.5674135_id6596 phases=4 bus1=2845.1.2.3.4 bus2=2847.1.2.3.4 linecode=206 length=0.0282
New Line.5657600_id5551 phases=4 bus1=2325.1.2.3.4 bus2=2326.1.2.3.4 linecode=206 length=0.0185
New Line.102369715_id5552 phases=4 bus1=2272.1.2.3.4 bus2=2322.1.2.3.4 linecode=309 length=0.0010
New Line.5658209_id5553 phases=4 bus1=2316.1.2.3.4 bus2=2317.1.2.3.4 linecode=207 length=0.0302
New Line.5658248_id5554 phases=4 bus1=2317.1.2.3.4 bus2=2314.1.2.3.4 linecode=308 length=0.0013
New Line.357225628_id7128 phases=4 bus1=965.1.2.3.4 bus2=966.1.2.3.4 linecode=307 length=0.0010
New Line.5673375_id7129 phases=4 bus1=973.1.2.3.4 bus2=972.1.2.3.4 linecode=205 length=0.0291
New Line.5665456_id7130 phases=4 bus1=1040.1.2.3.4 bus2=1044.1.2.3.4 linecode=307 length=0.0411
New Line.5664460_id6863 phases=4 bus1=2032.1.2.3.4 bus2=2031.1.2.3.4 linecode=206 length=0.0214
New Line.361128816_id5927 phases=4 bus1=42.1.2.3.0 bus2=43.1.2.3.4 linecode=206 length=0.0328
New Line.56758251_id5063 phases=4 bus1=587.1.2.3.4 bus2=588.1.2.3.4 linecode=206 length=0.0149
New Line.102550559_id5064 phases=4 bus1=576.1.2.3.4 bus2=577.1.2.3.4 linecode=206 length=0.0135
New Line.5665658_id4250 phases=4 bus1=1176.1.2.3.4 bus2=1174.1.2.3.4 linecode=358 length=0.0231
New Line.5665307_id4251 phases=4 bus1=1199.1.2.3.4 bus2=1210.1.2.3.4 linecode=206 length=0.0163
New Line.5665398_id4252 phases=4 bus1=1189.1.2.3.4 bus2=1190.1.2.3.4 linecode=206 length=0.0010
New Line.5681489_id6308 phases=4 bus1=2987.1.2.3.4 bus2=2988.1.2.3.4 linecode=309 length=0.0279
New Line.5681963_id6309 phases=4 bus1=2975.1.2.3.4 bus2=2976.1.2.3.4 linecode=207 length=0.0186
New Line.56758273_id6597 phases=4 bus1=2782.1.2.3.4 bus2=2839.1.2.3.4 linecode=309 length=0.0102
New Line.5673821_id6598 phases=4 bus1=2847.1.2.3.4 bus2=2849.1.2.3.4 linecode=307 length=0.0106
New Line.5673822_id6599 phases=4 bus1=2846.1.2.3.4 bus2=2847.1.2.3.4 linecode=206 length=0.0112
New Line.5657600_id5555 phases=4 bus1=2325.1.2.3.4 bus2=2330.1.2.3.4 linecode=206 length=0.0058
New Line.5658115_id5556 phases=4 bus1=2321.1.2.3.4 bus2=2322.1.2.3.4 linecode=308 length=0.0039
New Line.102369715_id5557 phases=4 bus1=2320.1.2.3.4 bus2=2322.1.2.3.4 linecode=309 length=0.0226
New Line.357225628_id7131 phases=4 bus1=964.1.2.3.4 bus2=965.1.2.3.4 linecode=307 length=0.0301
New Line.5673375_id7132 phases=4 bus1=973.1.2.3.4 bus2=974.1.2.3.4 linecode=205 length=0.0300
New Line.5664993_id7133 phases=4 bus1=1043.1.2.3.4 bus2=1044.1.2.3.4 linecode=308 length=0.0015
New Line.5664994_id7134 phases=4 bus1=1044.1.2.3.4 bus2=1050.1.2.3.4 linecode=307 length=0.0224
New Line.5664460_id6864 phases=4 bus1=2030.1.2.3.4 bus2=2031.1.2.3.4 linecode=206 length=0.0304
New Line.361122738_id5928 phases=4 bus1=43.1.2.3.4 bus2=44.1.2.3.4 linecode=206 length=0.0010
New Line.56758251_id5065 phases=4 bus1=586.1.2.3.4 bus2=587.1.2.3.4 linecode=206 length=0.0100
New Line.102550559_id5066 phases=4 bus1=575.1.2.3.4 bus2=576.1.2.3.4 linecode=206 length=0.0010
New Line.5665658_id4253 phases=4 bus1=1173.1.2.3.4 bus2=1174.1.2.3.4 linecode=358 length=0.0163
New Line.5665900_id4254 phases=4 bus1=1171.1.2.3.4 bus2=1174.1.2.3.4 linecode=308 length=0.0013
New Line.5664805_id4255 phases=4 bus1=1210.1.2.3.4 bus2=1209.1.2.3.4 linecode=308 length=0.0013
New Line.5665307_id4256 phases=4 bus1=1210.1.2.3.4 bus2=1198.1.2.3.4 linecode=206 length=0.0224
New Line.5681395_id6310 phases=4 bus1=2988.1.2.3.4 bus2=2995.1.2.3.4 linecode=309 length=0.0073
New Line.56758273_id6600 phases=4 bus1=2782.1.2.3.4 bus2=2785.1.2.3.4 linecode=309 length=0.0102
New Line.5673721_id6601 phases=4 bus1=2848.1.2.3.4 bus2=2849.1.2.3.4 linecode=308 length=0.0013
New Line.5673822_id6602 phases=4 bus1=2846.1.2.3.4 bus2=2852.1.2.3.4 linecode=206 length=0.0334
New Line.5657372_id5558 phases=4 bus1=2329.1.2.3.4 bus2=2330.1.2.3.4 linecode=432 length=0.0090
New Line.5657373_id5559 phases=4 bus1=2330.1.2.3.4 bus2=2331.1.2.3.4 linecode=206 length=0.0935
New Line.5658147_id5560 phases=4 bus1=2319.1.2.3.4 bus2=2320.1.2.3.4 linecode=308 length=0.0039
New Line.357225628_id7135 phases=4 bus1=963.1.2.3.4 bus2=964.1.2.3.4 linecode=307 length=0.0010
New Line.5673375_id7136 phases=4 bus1=974.1.2.3.4 bus2=975.1.2.3.4 linecode=205 length=0.0100
New Line.5664852_id7137 phases=4 bus1=1049.1.2.3.4 bus2=1050.1.2.3.4 linecode=307 length=0.0226
New Line.5664460_id6865 phases=4 bus1=2030.1.2.3.4 bus2=2043.1.2.3.4 linecode=206 length=0.0064
New Line.361122738_id5929 phases=4 bus1=44.1.2.3.4 bus2=45.1.2.3.4 linecode=206 length=0.0232
New Line.56758251_id5067 phases=4 bus1=585.1.2.3.4 bus2=586.1.2.3.4 linecode=206 length=0.0325
New Line.5665658_id4257 phases=4 bus1=1172.1.2.3.4 bus2=1173.1.2.3.4 linecode=358 length=0.0224
New Line.5665307_id4258 phases=4 bus1=1197.1.2.3.4 bus2=1198.1.2.3.4 linecode=206 length=0.0187
New Line.5681365_id6311 phases=4 bus1=2994.1.2.3.4 bus2=2995.1.2.3.4 linecode=206 length=0.0148
New Line.5681366_id6312 phases=4 bus1=2995.1.2.3.4 bus2=2993.1.2.3.4 linecode=206 length=0.0141
New Line.5682357_id6313 phases=4 bus1=2945.1.2.3.4 bus2=2995.1.2.3.4 linecode=206 length=0.0157
New Line.56758271_id6603 phases=4 bus1=2785.1.2.3.4 bus2=2844.1.2.3.4 linecode=309 length=0.0238
New Line.56758272_id6604 phases=4 bus1=2785.1.2.3.4 bus2=2784.1.2.3.4 linecode=310 length=0.0010
New Line.5657372_id5561 phases=4 bus1=2328.1.2.3.4 bus2=2329.1.2.3.4 linecode=432 length=0.0010
New Line.5657125_id5562 phases=4 bus1=2333.1.2.3.4 bus2=2331.1.2.3.4 linecode=206 length=0.0270
New Line.357225628_id7138 phases=4 bus1=963.1.2.3.4 bus2=962.1.2.3.4 linecode=307 length=0.0287
New Line.5673375_id7139 phases=4 bus1=975.1.2.3.4 bus2=976.1.2.3.4 linecode=205 length=0.0090
New Line.5675065_id7140 phases=4 bus1=968.1.2.3.4 bus2=975.1.2.3.4 linecode=308 length=0.0017
New Line.5664852_id7141 phases=4 bus1=1048.1.2.3.4 bus2=1049.1.2.3.4 linecode=307 length=0.0170
New Line.5659487_id6866 phases=4 bus1=2042.1.2.3.4 bus2=2043.1.2.3.4 linecode=206 length=0.0184
New Line.5659488_id6867 phases=4 bus1=2043.1.2.3.4 bus2=2047.1.2.3.4 linecode=206 length=0.0194
New Line.361122738_id5930 phases=4 bus1=45.1.2.3.4 bus2=46.1.2.3.4 linecode=206 length=0.0010
New Line.56758251_id5068 phases=4 bus1=585.1.2.3.4 bus2=584.1.2.3.4 linecode=206 length=0.0198
New Line.5666337_id4259 phases=4 bus1=1165.1.2.3.4 bus2=1172.1.2.3.4 linecode=358 length=0.0204
New Line.5665307_id4260 phases=4 bus1=1196.1.2.3.4 bus2=1197.1.2.3.4 linecode=206 length=0.0175
New Line.5681365_id6314 phases=4 bus1=2994.1.2.3.4 bus2=3001.1.2.3.4 linecode=206 length=0.0301
New Line.5681366_id6315 phases=4 bus1=2993.1.2.3.4 bus2=3007.1.2.3.4 linecode=206 length=0.0206
New Line.5682357_id6316 phases=4 bus1=2945.1.2.3.4 bus2=2946.1.2.3.4 linecode=206 length=0.0010
New Line.5674371_id6605 phases=4 bus1=2843.1.2.3.4 bus2=2844.1.2.3.4 linecode=436 length=0.0036
New Line.5673268_id6606 phases=4 bus1=2852.1.2.3.4 bus2=2861.1.2.3.4 linecode=206 length=0.0253
New Line.5657037_id5563 phases=4 bus1=2332.1.2.3.4 bus2=2333.1.2.3.4 linecode=308 length=0.0014
New Line.5657038_id5564 phases=4 bus1=2333.1.2.3.4 bus2=2334.1.2.3.4 linecode=206 length=0.0323
New Line.357225628_id7142 phases=4 bus1=961.1.2.3.4 bus2=962.1.2.3.4 linecode=307 length=0.0010
New Line.5675189_id7143 phases=4 bus1=967.1.2.3.4 bus2=976.1.2.3.4 linecode=308 length=0.0017
New Line.5664852_id7144 phases=4 bus1=1048.1.2.3.4 bus2=1061.1.2.3.4 linecode=307 length=0.0193
New Line.5659487_id6868 phases=4 bus1=2042.1.2.3.4 bus2=2041.1.2.3.4 linecode=206 length=0.0175
New Line.5659427_id6869 phases=4 bus1=2047.1.2.3.4 bus2=2046.1.2.3.4 linecode=206 length=0.0222
New Line.361122738_id5931 phases=4 bus1=47.1.2.3.4 bus2=46.1.2.3.4 linecode=206 length=0.0113
New Line.56758251_id5069 phases=4 bus1=584.1.2.3.4 bus2=627.1.2.3.4 linecode=206 length=0.0286
New Line.5666337_id4261 phases=4 bus1=1165.1.2.3.4 bus2=1164.1.2.3.4 linecode=358 length=0.0161
New Line.5666658_id4262 phases=3 bus1=1163.1.2.0 bus2=1165.1.2.4 linecode=311 length=0.0013
New Line.5665307_id4263 phases=4 bus1=1195.1.2.3.4 bus2=1196.1.2.3.4 linecode=206 length=0.0091
New Line.5681213_id6317 phases=4 bus1=3000.1.2.3.4 bus2=3001.1.2.3.4 linecode=308 length=0.0017
New Line.5676625_id6318 phases=4 bus1=3006.1.2.3.4 bus2=3007.1.2.3.4 linecode=309 length=0.0017
New Line.5681366_id6319 phases=4 bus1=2992.1.2.3.4 bus2=3007.1.2.3.4 linecode=206 length=0.0320
New Line.5682357_id6320 phases=4 bus1=2947.1.2.3.4 bus2=2946.1.2.3.4 linecode=206 length=0.0216
New Line.5672964_id6607 phases=3 bus1=2860.2.3.0 bus2=2861.2.3.4 linecode=312 length=0.0023
New Line.5673268_id6608 phases=4 bus1=2850.1.2.3.4 bus2=2861.1.2.3.4 linecode=206 length=0.0135
New Line.5657011_id5565 phases=4 bus1=2334.1.2.3.4 bus2=2338.1.2.3.4 linecode=206 length=0.0231
New Line.357225628_id7145 phases=4 bus1=960.1.2.3.4 bus2=961.1.2.3.4 linecode=307 length=0.0243
New Line.5664133_id7146 phases=4 bus1=1060.1.2.3.4 bus2=1061.1.2.3.4 linecode=307 length=0.0337
New Line.5659487_id6870 phases=4 bus1=2040.1.2.3.4 bus2=2041.1.2.3.4 linecode=206 length=0.0173
New Line.5663871_id6871 phases=4 bus1=2039.1.2.3.4 bus2=2041.1.2.3.4 linecode=308 length=0.0013
New Line.5659427_id6872 phases=4 bus1=2045.1.2.3.4 bus2=2046.1.2.3.4 linecode=206 length=0.0131
New Line.361122738_id5932 phases=4 bus1=47.1.2.3.4 bus2=48.1.2.3.4 linecode=206 length=0.0010
New Line.5657727_id5070 phases=4 bus1=626.1.2.3.4 bus2=627.1.2.3.4 linecode=206 length=0.0125
New Line.5665307_id4264 phases=4 bus1=1194.1.2.3.4 bus2=1195.1.2.3.4 linecode=206 length=0.0153
New Line.5681366_id6321 phases=4 bus1=2992.1.2.3.4 bus2=3020.1.2.3.4 linecode=206 length=0.0189
New Line.5682357_id6322 phases=4 bus1=2947.1.2.3.4 bus2=2948.1.2.3.4 linecode=206 length=0.0124
New Line.5673268_id6609 phases=4 bus1=2850.1.2.3.4 bus2=2868.1.2.3.4 linecode=206 length=0.0403
New Line.5656984_id5566 phases=2 bus1=2337.1.0 bus2=2338.1.4 linecode=316 length=0.0012
New Line.5656985_id5567 phases=2 bus1=2338.2.4 bus2=2336.2.0 linecode=313 length=0.0012
New Line.5656986_id5568 phases=4 bus1=2338.1.2.3.4 bus2=2335.1.2.3.4 linecode=206 length=0.0102
New Line.357225628_id7147 phases=4 bus1=960.1.2.3.4 bus2=959.1.2.3.4 linecode=307 length=0.0010
New Line.5664133_id7148 phases=4 bus1=1060.1.2.3.4 bus2=1063.1.2.3.4 linecode=307 length=0.0173
New Line.5663912_id6873 phases=4 bus1=2038.1.2.3.4 bus2=2040.1.2.3.4 linecode=206 length=0.0263
New Line.5659427_id6874 phases=4 bus1=2045.1.2.3.4 bus2=2044.1.2.3.4 linecode=206 length=0.0056
New Line.361122738_id5933 phases=4 bus1=48.1.2.3.4 bus2=49.1.2.3.4 linecode=206 length=0.0141
New Line.5657727_id5071 phases=4 bus1=625.1.2.3.4 bus2=626.1.2.3.4 linecode=206 length=0.0067
New Line.5665307_id4265 phases=4 bus1=1194.1.2.3.4 bus2=1211.1.2.3.4 linecode=206 length=0.0173
New Line.5682357_id6323 phases=4 bus1=2948.1.2.3.4 bus2=2949.1.2.3.4 linecode=206 length=0.0055
New Line.5668065_id6610 phases=4 bus1=2868.1.2.3.4 bus2=2876.1.2.3.4 linecode=206 length=0.0162
New Line.5656986_id5569 phases=4 bus1=2335.1.2.3.4 bus2=2340.1.2.3.4 linecode=206 length=0.0122
New Line.357225628_id7149 phases=4 bus1=958.1.2.3.4 bus2=959.1.2.3.4 linecode=307 length=0.0246
New Line.5659243_id7150 phases=4 bus1=1062.1.2.3.4 bus2=1063.1.2.3.4 linecode=308 length=0.0013
New Line.5664133_id7151 phases=4 bus1=1059.1.2.3.4 bus2=1063.1.2.3.4 linecode=307 length=0.0194
New Line.5663912_id6875 phases=4 bus1=2037.1.2.3.4 bus2=2038.1.2.3.4 linecode=206 length=0.0081
New Line.5659427_id6876 phases=4 bus1=2044.1.2.3.4 bus2=2049.1.2.3.4 linecode=206 length=0.0010
New Line.361122738_id5934 phases=4 bus1=49.1.2.3.4 bus2=50.1.2.3.4 linecode=206 length=0.0010
New Line.5657727_id5072 phases=4 bus1=625.1.2.3.4 bus2=637.1.2.3.4 linecode=206 length=0.0206
New Line.5659288_id4266 phases=4 bus1=1211.1.2.3.4 bus2=1213.1.2.3.4 linecode=206 length=0.0345
New Line.5675781_id6324 phases=4 bus1=3020.1.2.3.4 bus2=3026.1.2.3.4 linecode=206 length=0.0163
New Line.5682357_id6325 phases=4 bus1=2957.1.2.3.4 bus2=2949.1.2.3.4 linecode=206 length=0.0049
New Line.5668000_id6611 phases=4 bus1=2875.1.2.3.4 bus2=2876.1.2.3.4 linecode=206 length=0.0442
New Line.5668001_id6612 phases=4 bus1=2876.1.2.3.4 bus2=2874.1.2.3.4 linecode=206 length=0.0170
New Line.5656910_id5570 phases=4 bus1=2339.1.2.3.4 bus2=2340.1.2.3.4 linecode=206 length=0.0313
New Line.102369708_id5571 phases=4 bus1=2275.1.2.3.4 bus2=2340.1.2.3.4 linecode=207 length=0.0333
New Line.357231427_id7152 phases=4 bus1=957.1.2.3.4 bus2=958.1.2.3.4 linecode=307 length=0.0010
New Line.357231427_id7153 phases=4 bus1=956.1.2.3.4 bus2=958.1.2.3.4 linecode=307 length=0.0227
New Line.5664133_id7154 phases=4 bus1=1058.1.2.3.4 bus2=1059.1.2.3.4 linecode=307 length=0.0216
New Line.5664059_id6877 phases=4 bus1=2037.1.2.3.4 bus2=2036.1.2.3.4 linecode=206 length=0.0088
New Line.5664060_id6878 phases=4 bus1=2037.1.2.3.4 bus2=2035.1.2.3.4 linecode=206 length=0.0277
New Line.5659346_id6879 phases=4 bus1=2048.1.2.3.4 bus2=2049.1.2.3.4 linecode=308 length=0.0023
New Line.5659427_id6880 phases=4 bus1=2049.1.2.3.4 bus2=2051.1.2.3.4 linecode=206 length=0.0217
New Line.361122738_id5935 phases=4 bus1=50.1.2.3.4 bus2=51.1.2.3.4 linecode=206 length=0.0044
New Line.5657530_id5073 phases=4 bus1=637.1.2.3.4 bus2=639.1.2.3.4 linecode=206 length=0.0093
New Line.5658853_id4267 phases=4 bus1=1212.1.2.3.4 bus2=1213.1.2.3.4 linecode=310 length=0.0017
New Line.5658854_id4268 phases=4 bus1=1213.1.2.3.4 bus2=1214.1.2.3.4 linecode=206 length=0.0112
New Line.5675780_id6326 phases=4 bus1=3026.1.2.3.4 bus2=3025.1.2.3.4 linecode=206 length=0.0386
New Line.5675803_id6327 phases=4 bus1=3018.1.2.3.4 bus2=3026.1.2.3.4 linecode=206 length=0.0104
New Line.5682147_id6328 phases=3 bus1=2956.2.3.0 bus2=2957.2.3.4 linecode=312 length=0.0025
New Line.5682357_id6329 phases=4 bus1=2950.1.2.3.4 bus2=2957.1.2.3.4 linecode=206 length=0.0020
New Line.5668035_id6613 phases=4 bus1=2871.1.2.3.4 bus2=2875.1.2.3.4 linecode=206 length=0.0145
New Line.5668001_id6614 phases=4 bus1=2873.1.2.3.4 bus2=2874.1.2.3.4 linecode=206 length=0.0195
