//--------------------------------------------------------------------------------
//Modelo de rede: padrão ANEEL
//--------------------------------------------------------------------------------
//Transformadores trifásicos: ligacação Dy1
//--------------------------------------------------------------------------------
//Reinicia o programa
Clear
//--------------------------------------------------------------------------------
//Bloco com dados de fronteira
New Circuit.Rede_CAI_teste_sem_trafos_Ajustada
New Line.5658574_id3349 phases=4 bus1=1217.1.2.3 bus2=1235.1.2.3 linecode=37 length=0.0222
New Line.5675533_id5411 phases=4 bus1=3027.1.2.3 bus2=3028.1.2.3 linecode=139 length=0.0035
New Line.5675780_id5412 phases=4 bus1=3024.1.2.3 bus2=3028.1.2.3 linecode=37 length=0.0396
New Line.5668035_id5695 phases=4 bus1=2869.1.2.3 bus2=2870.1.2.3 linecode=37 length=0.0110
New Line.102369759_id5696 phases=4 bus1=2870.1.2.3 bus2=2742.1.2.3 linecode=37 length=0.0440
New Line.5655870_id4655 phases=4 bus1=2370.1.2.3 bus2=2369.1.2.3 linecode=37 length=0.0044
New Line.5656053_id4656 phases=4 bus1=2358.1.2.3 bus2=2352.1.2.3 linecode=138 length=0.0010
New Line.356035596_id4657 phases=4 bus1=2342.1.2.3 bus2=2269.1.2.3 linecode=38 length=0.0059
New Line.363706532_id4658 phases=2 bus1=2256.2 bus2=2342.2 linecode=228 length=0.0025
New Line.5658635_id6237 phases=4 bus1=1091.1.2.3 bus2=1092.1.2.3 linecode=138 length=0.0200
New Line.5658678_id6238 phases=4 bus1=1088.1.2.3 bus2=1089.1.2.3 linecode=138 length=0.0130
New Line.5664060_id5962 phases=4 bus1=2033.1.2.3 bus2=2052.1.2.3 linecode=37 length=0.0284
New Line.361122738_id5018 phases=4 bus1=53.1.2.3 bus2=54.1.2.3 linecode=37 length=0.0282
New Line.5664026_id5019 phases=4 bus1=162.1.2.3 bus2=151.1.2.3 linecode=37 length=0.0166
New Line.366672852_id5020 phases=4 bus1=27.1.2.3 bus2=151.1.2.3 linecode=37 length=0.0014
New Line.5657530_id4157 phases=4 bus1=635.1.2.3 bus2=634.1.2.3 linecode=37 length=0.0215
New Line.50685683_id4158 phases=4 bus1=593.1.2.3 bus2=635.1.2.3 linecode=140 length=0.0046
New Line.5658573_id3350 phases=4 bus1=1216.1.2.3 bus2=1220.1.2.3 linecode=38 length=0.0010
New Line.5658308_id3351 phases=4 bus1=1234.1.2.3 bus2=1235.1.2.3 linecode=37 length=0.0303
New Line.5658309_id3352 phases=4 bus1=1235.1.2.3 bus2=1232.1.2.3 linecode=38 length=0.0057
New Line.5675780_id5413 phases=4 bus1=3023.1.2.3 bus2=3024.1.2.3 linecode=37 length=0.0088
New Line.5668071_id5697 phases=4 bus1=2869.1.2.3 bus2=2867.1.2.3 linecode=37 length=0.0341
New Line.366671483_id5698 phases=4 bus1=2742.1.2.3 bus2=2882.1.2.3 linecode=37 length=0.0420
New Line.366671496_id5699 phases=4 bus1=2742.1.2.3 bus2=2880.1.2.3 linecode=37 length=0.0221
New Line.5655870_id4659 phases=4 bus1=2368.1.2.3 bus2=2369.1.2.3 linecode=37 length=0.0055
New Line.5656095_id4660 phases=4 bus1=2349.1.2.3 bus2=2357.1.2.3 linecode=138 length=0.0330
New Line.363706532_id4661 phases=2 bus1=2255.2 bus2=2256.2 linecode=228 length=0.0013
New Line.5658678_id6239 phases=4 bus1=1087.1.2.3 bus2=1088.1.2.3 linecode=138 length=0.0151
New Line.5658586_id5963 phases=4 bus1=2052.1.2.3 bus2=2055.1.2.3 linecode=37 length=0.0087
New Line.5658587_id5964 phases=4 bus1=2052.1.2.3 bus2=2062.1.2.3 linecode=37 length=0.0273
New Line.361122738_id5021 phases=4 bus1=55.1.2.3 bus2=54.1.2.3 linecode=37 length=0.0274
New Line.5663943_id5022 phases=4 bus1=161.1.2.3 bus2=162.1.2.3 linecode=37 length=0.0326
New Line.5663944_id5023 phases=4 bus1=154.1.2.3 bus2=162.1.2.3 linecode=38 length=0.0063
New Line.366672852_id5024 phases=4 bus1=27.1.2.3 bus2=141.1.2.3 linecode=37 length=0.0263
New Line.5657530_id4159 phases=4 bus1=633.1.2.3 bus2=634.1.2.3 linecode=37 length=0.0184
New Line.50685681_id4160 phases=3 bus1=594.2.3 bus2=634.2.3 linecode=145 length=0.0010
New Line.5658308_id3353 phases=4 bus1=1233.1.2.3 bus2=1234.1.2.3 linecode=37 length=0.0292
New Line.5675780_id5414 phases=4 bus1=3023.1.2.3 bus2=3036.1.2.3 linecode=37 length=0.0089
New Line.5668071_id5700 phases=4 bus1=2867.1.2.3 bus2=2866.1.2.3 linecode=37 length=0.0377
New Line.5667549_id5701 phases=4 bus1=2881.1.2.3 bus2=2882.1.2.3 linecode=139 length=0.0013
New Line.366671469_id5702 phases=4 bus1=2653.1.2.3 bus2=2882.1.2.3 linecode=37 length=0.0210
New Line.5667560_id5703 phases=4 bus1=2879.1.2.3 bus2=2880.1.2.3 linecode=141 length=0.0033
New Line.5667586_id5704 phases=4 bus1=2880.1.2.3 bus2=2877.1.2.3 linecode=37 length=0.0219
New Line.5655870_id4662 phases=4 bus1=2367.1.2.3 bus2=2368.1.2.3 linecode=37 length=0.0063
New Line.5656051_id4663 phases=4 bus1=2352.1.2.3 bus2=2354.1.2.3 linecode=38 length=0.0154
New Line.5656141_id4664 phases=4 bus1=2349.1.2.3 bus2=2348.1.2.3 linecode=138 length=0.0110
New Line.363706532_id4665 phases=2 bus1=2254.2 bus2=2255.2 linecode=228 length=0.0013
New Line.5658699_id6240 phases=4 bus1=1086.1.2.3 bus2=1087.1.2.3 linecode=138 length=0.0261
New Line.5658256_id5965 phases=4 bus1=2062.1.2.3 bus2=2071.1.2.3 linecode=37 length=0.0120
New Line.361122738_id5025 phases=4 bus1=56.1.2.3 bus2=55.1.2.3 linecode=37 length=0.0010
New Line.5663943_id5026 phases=4 bus1=160.1.2.3 bus2=161.1.2.3 linecode=37 length=0.0010
New Line.5664152_id5027 phases=4 bus1=141.1.2.3 bus2=142.1.2.3 linecode=37 length=0.0160
New Line.5657530_id4161 phases=4 bus1=633.1.2.3 bus2=632.1.2.3 linecode=37 length=0.0117
New Line.5658523_id3354 phases=4 bus1=1220.1.2.3 bus2=1224.1.2.3 linecode=38 length=0.0273
New Line.5658308_id3355 phases=4 bus1=1233.1.2.3 bus2=1274.1.2.3 linecode=37 length=0.0072
New Line.5658356_id3356 phases=4 bus1=1230.1.2.3 bus2=1232.1.2.3 linecode=140 length=0.0168
New Line.5675347_id5415 phases=4 bus1=3035.1.2.3 bus2=3036.1.2.3 linecode=139 length=0.0023
New Line.5675780_id5416 phases=4 bus1=3036.1.2.3 bus2=3022.1.2.3 linecode=37 length=0.0196
New Line.5668071_id5705 phases=4 bus1=2866.1.2.3 bus2=2865.1.2.3 linecode=37 length=0.0318
New Line.366671469_id5706 phases=4 bus1=2652.1.2.3 bus2=2653.1.2.3 linecode=37 length=0.0010
New Line.5667586_id5707 phases=4 bus1=2877.1.2.3 bus2=2878.1.2.3 linecode=37 length=0.0450
New Line.5655870_id4666 phases=4 bus1=2366.1.2.3 bus2=2367.1.2.3 linecode=37 length=0.0114
New Line.5656040_id4667 phases=4 bus1=2353.1.2.3 bus2=2354.1.2.3 linecode=138 length=0.0016
New Line.5656141_id4668 phases=4 bus1=2347.1.2.3 bus2=2348.1.2.3 linecode=138 length=0.0240
New Line.363706519_id4669 phases=4 bus1=2258.1.2.3 bus2=2348.1.2.3 linecode=138 length=0.0025
New Line.363706532_id4670 phases=2 bus1=2253.2 bus2=2254.2 linecode=228 length=0.0013
New Line.5658699_id6241 phases=4 bus1=1085.1.2.3 bus2=1086.1.2.3 linecode=138 length=0.0180
New Line.5658736_id6242 phases=4 bus1=1086.1.2.3 bus2=1083.1.2.3 linecode=139 length=0.0013
New Line.5658485_id5966 phases=4 bus1=2053.1.2.3 bus2=2055.1.2.3 linecode=36 length=0.0257
New Line.5658145_id5967 phases=4 bus1=2070.1.2.3 bus2=2071.1.2.3 linecode=141 length=0.0026
New Line.5658146_id5968 phases=4 bus1=2069.1.2.3 bus2=2071.1.2.3 linecode=37 length=0.0199
New Line.361122738_id5028 phases=4 bus1=56.1.2.3 bus2=57.1.2.3 linecode=37 length=0.0288
New Line.5663943_id5029 phases=4 bus1=159.1.2.3 bus2=160.1.2.3 linecode=37 length=0.0262
New Line.5663864_id5030 phases=4 bus1=154.1.2.3 bus2=166.1.2.3 linecode=38 length=0.0010
New Line.5664152_id5031 phases=4 bus1=142.1.2.3 bus2=143.1.2.3 linecode=37 length=0.0010
New Line.5657530_id4162 phases=4 bus1=631.1.2.3 bus2=632.1.2.3 linecode=37 length=0.0130
New Line.5658522_id3357 phases=4 bus1=1223.1.2.3 bus2=1224.1.2.3 linecode=38 length=0.0157
New Line.5657647_id3358 phases=4 bus1=1273.1.2.3 bus2=1274.1.2.3 linecode=37 length=0.0263
New Line.5658356_id3359 phases=4 bus1=1230.1.2.3 bus2=1229.1.2.3 linecode=140 length=0.0122
New Line.5658368_id3360 phases=4 bus1=1230.1.2.3 bus2=1226.1.2.3 linecode=139 length=0.0013
New Line.5675780_id5417 phases=4 bus1=3022.1.2.3 bus2=3038.1.2.3 linecode=37 length=0.0269
New Line.366671469_id5708 phases=4 bus1=2652.1.2.3 bus2=2651.1.2.3 linecode=37 length=0.0156
New Line.50685713_id5709 phases=4 bus1=2800.1.2.3 bus2=2878.1.2.3 linecode=138 length=0.0091
New Line.50685715_id5710 phases=4 bus1=2792.1.2.3 bus2=2878.1.2.3 linecode=37 length=0.0269
New Line.5655870_id4671 phases=4 bus1=2365.1.2.3 bus2=2366.1.2.3 linecode=37 length=0.0073
New Line.5656040_id4672 phases=4 bus1=2353.1.2.3 bus2=2356.1.2.3 linecode=138 length=0.0055
New Line.5656175_id4673 phases=4 bus1=2346.1.2.3 bus2=2347.1.2.3 linecode=138 length=0.0189
New Line.5656176_id4674 phases=4 bus1=2345.1.2.3 bus2=2347.1.2.3 linecode=189 length=0.0071
New Line.363706519_id4675 phases=4 bus1=2257.1.2.3 bus2=2258.1.2.3 linecode=138 length=0.0013
New Line.5658699_id6243 phases=4 bus1=1084.1.2.3 bus2=1085.1.2.3 linecode=138 length=0.0041
New Line.5658485_id5969 phases=4 bus1=2057.1.2.3 bus2=2053.1.2.3 linecode=36 length=0.0171
New Line.5658146_id5970 phases=4 bus1=2069.1.2.3 bus2=2075.1.2.3 linecode=37 length=0.0264
New Line.5663943_id5032 phases=4 bus1=158.1.2.3 bus2=159.1.2.3 linecode=37 length=0.0058
New Line.5663864_id5033 phases=4 bus1=165.1.2.3 bus2=166.1.2.3 linecode=38 length=0.0270
New Line.5657530_id4163 phases=4 bus1=630.1.2.3 bus2=631.1.2.3 linecode=37 length=0.0184
New Line.5658522_id3361 phases=4 bus1=1222.1.2.3 bus2=1223.1.2.3 linecode=38 length=0.0224
New Line.5658539_id3362 phases=2 bus1=1218.3 bus2=1223.3 linecode=146 length=0.0050
New Line.5657647_id3363 phases=4 bus1=1272.1.2.3 bus2=1273.1.2.3 linecode=37 length=0.0150
New Line.5658356_id3364 phases=4 bus1=1228.1.2.3 bus2=1229.1.2.3 linecode=140 length=0.0171
New Line.5675173_id5418 phases=4 bus1=3037.1.2.3 bus2=3038.1.2.3 linecode=139 length=0.0025
New Line.5675780_id5419 phases=4 bus1=3038.1.2.3 bus2=3042.1.2.3 linecode=37 length=0.0095
New Line.5668072_id5711 phases=4 bus1=2863.1.2.3 bus2=2865.1.2.3 linecode=38 length=0.0388
New Line.366671469_id5712 phases=4 bus1=2650.1.2.3 bus2=2651.1.2.3 linecode=37 length=0.0062
New Line.5655870_id4676 phases=4 bus1=2365.1.2.3 bus2=2364.1.2.3 linecode=37 length=0.0177
New Line.5656030_id4677 phases=4 bus1=2355.1.2.3 bus2=2356.1.2.3 linecode=139 length=0.0013
New Line.5656040_id4678 phases=4 bus1=2356.1.2.3 bus2=2361.1.2.3 linecode=138 length=0.0102
New Line.5656176_id4679 phases=4 bus1=2345.1.2.3 bus2=2363.1.2.3 linecode=189 length=0.0146
New Line.5658436_id5971 phases=4 bus1=2056.1.2.3 bus2=2057.1.2.3 linecode=139 length=0.0013
New Line.5658485_id5972 phases=4 bus1=2057.1.2.3 bus2=2061.1.2.3 linecode=36 length=0.0232
New Line.5657655_id5973 phases=4 bus1=2074.1.2.3 bus2=2075.1.2.3 linecode=37 length=0.0058
New Line.5663943_id5034 phases=4 bus1=157.1.2.3 bus2=158.1.2.3 linecode=37 length=0.0010
New Line.5663864_id5035 phases=4 bus1=164.1.2.3 bus2=165.1.2.3 linecode=38 length=0.0108
New Line.5664244_id5036 phases=4 bus1=139.1.2.3 bus2=143.1.2.3 linecode=37 length=0.0138
New Line.5657530_id4164 phases=4 bus1=629.1.2.3 bus2=630.1.2.3 linecode=37 length=0.0011
New Line.5658522_id3365 phases=4 bus1=1221.1.2.3 bus2=1222.1.2.3 linecode=38 length=0.0072
New Line.5658576_id3366 phases=4 bus1=1222.1.2.3 bus2=1215.1.2.3 linecode=139 length=0.0059
New Line.5658356_id3367 phases=4 bus1=1227.1.2.3 bus2=1228.1.2.3 linecode=140 length=0.0242
New Line.5658417_id3368 phases=3 bus1=1225.2.3 bus2=1228.2.3 linecode=143 length=0.0013
New Line.5668072_id5713 phases=4 bus1=2862.1.2.3 bus2=2863.1.2.3 linecode=38 length=0.0370
New Line.366671469_id5714 phases=4 bus1=2650.1.2.3 bus2=2745.1.2.3 linecode=37 length=0.0159
New Line.50685711_id5715 phases=4 bus1=2798.1.2.3 bus2=2800.1.2.3 linecode=138 length=0.0297
New Line.362360691_id5716 phases=4 bus1=2684.1.2.3 bus2=2792.1.2.3 linecode=37 length=0.0380
New Line.5655870_id4680 phases=4 bus1=2371.1.2.3 bus2=2364.1.2.3 linecode=37 length=0.0054
New Line.5655999_id4681 phases=4 bus1=2361.1.2.3 bus2=2360.1.2.3 linecode=138 length=0.0216
New Line.5655920_id4682 phases=4 bus1=2363.1.2.3 bus2=2362.1.2.3 linecode=38 length=0.0096
New Line.5656176_id4683 phases=4 bus1=2363.1.2.3 bus2=2344.1.2.3 linecode=189 length=0.0187
New Line.5658765_id6244 phases=4 bus1=1081.1.2.3 bus2=1084.1.2.3 linecode=138 length=0.0123
New Line.5658394_id5974 phases=4 bus1=2060.1.2.3 bus2=2061.1.2.3 linecode=36 length=0.0010
New Line.5658395_id5975 phases=4 bus1=2061.1.2.3 bus2=2065.1.2.3 linecode=38 length=0.0131
New Line.5657655_id5976 phases=4 bus1=2073.1.2.3 bus2=2074.1.2.3 linecode=37 length=0.0243
New Line.5663943_id5037 phases=4 bus1=156.1.2.3 bus2=157.1.2.3 linecode=37 length=0.0252
New Line.5663864_id5038 phases=4 bus1=164.1.2.3 bus2=186.1.2.3 linecode=38 length=0.0212
New Line.5664244_id5039 phases=4 bus1=139.1.2.3 bus2=138.1.2.3 linecode=37 length=0.0090
New Line.5657530_id4165 phases=4 bus1=629.1.2.3 bus2=628.1.2.3 linecode=37 length=0.0060
New Line.5657689_id3369 phases=4 bus1=1270.1.2.3 bus2=1272.1.2.3 linecode=37 length=0.0040
New Line.5675124_id5420 phases=4 bus1=3042.1.2.3 bus2=3040.1.2.3 linecode=37 length=0.0163
New Line.363429004_id5717 phases=4 bus1=2656.1.2.3 bus2=2862.1.2.3 linecode=38 length=0.0327
New Line.102369757_id5718 phases=4 bus1=2745.1.2.3 bus2=2744.1.2.3 linecode=37 length=0.0193
New Line.50685711_id5719 phases=4 bus1=2797.1.2.3 bus2=2798.1.2.3 linecode=138 length=0.0134
New Line.362360691_id5720 phases=4 bus1=2683.1.2.3 bus2=2684.1.2.3 linecode=37 length=0.0260
New Line.5650861_id4684 phases=4 bus1=2376.1.2.3 bus2=2371.1.2.3 linecode=37 length=0.0084
New Line.63496851_id4685 phases=4 bus1=2278.1.2.3 bus2=2362.1.2.3 linecode=140 length=0.0038
New Line.5656176_id4686 phases=4 bus1=2343.1.2.3 bus2=2344.1.2.3 linecode=189 length=0.0323
New Line.5658765_id6245 phases=4 bus1=1080.1.2.3 bus2=1081.1.2.3 linecode=138 length=0.0026
New Line.5658394_id5977 phases=4 bus1=2060.1.2.3 bus2=2059.1.2.3 linecode=36 length=0.0321
New Line.5658218_id5978 phases=4 bus1=2065.1.2.3 bus2=2066.1.2.3 linecode=38 length=0.0217
New Line.5658237_id5979 phases=4 bus1=2064.1.2.3 bus2=2065.1.2.3 linecode=38 length=0.0074
New Line.5657655_id5980 phases=4 bus1=2072.1.2.3 bus2=2073.1.2.3 linecode=37 length=0.0171
New Line.5663943_id5040 phases=4 bus1=156.1.2.3 bus2=174.1.2.3 linecode=37 length=0.0180
New Line.5658870_id5041 phases=4 bus1=185.1.2.3 bus2=186.1.2.3 linecode=139 length=0.0013
New Line.5663864_id5042 phases=4 bus1=163.1.2.3 bus2=186.1.2.3 linecode=38 length=0.0332
New Line.5664244_id5043 phases=4 bus1=138.1.2.3 bus2=137.1.2.3 linecode=37 length=0.0094
New Line.5657530_id4166 phases=4 bus1=628.1.2.3 bus2=641.1.2.3 linecode=37 length=0.0087
New Line.5657689_id3370 phases=4 bus1=1269.1.2.3 bus2=1270.1.2.3 linecode=37 length=0.0170
New Line.5675124_id5421 phases=4 bus1=3039.1.2.3 bus2=3040.1.2.3 linecode=37 length=0.0146
New Line.363429004_id5721 phases=4 bus1=2658.1.2.3 bus2=2656.1.2.3 linecode=38 length=0.0265
New Line.102369757_id5722 phases=4 bus1=2744.1.2.3 bus2=2743.1.2.3 linecode=37 length=0.0198
New Line.50685711_id5723 phases=4 bus1=2796.1.2.3 bus2=2797.1.2.3 linecode=138 length=0.0130
New Line.362360691_id5724 phases=4 bus1=2682.1.2.3 bus2=2683.1.2.3 linecode=37 length=0.0333
New Line.5650755_id4687 phases=4 bus1=2375.1.2.3 bus2=2376.1.2.3 linecode=37 length=0.0081
New Line.5656176_id4688 phases=4 bus1=2373.1.2.3 bus2=2343.1.2.3 linecode=189 length=0.0180
New Line.5658784_id6246 phases=4 bus1=1079.1.2.3 bus2=1080.1.2.3 linecode=138 length=0.0114
New Line.5658394_id5981 phases=4 bus1=2058.1.2.3 bus2=2059.1.2.3 linecode=36 length=0.0253
New Line.5658205_id5982 phases=4 bus1=2066.1.2.3 bus2=2068.1.2.3 linecode=38 length=0.0014
New Line.5658238_id5983 phases=4 bus1=2063.1.2.3 bus2=2064.1.2.3 linecode=141 length=0.0026
New Line.5657655_id5984 phases=4 bus1=2072.1.2.3 bus2=2077.1.2.3 linecode=37 length=0.0181
New Line.5659008_id5044 phases=4 bus1=173.1.2.3 bus2=174.1.2.3 linecode=139 length=0.0025
New Line.5663943_id5045 phases=4 bus1=155.1.2.3 bus2=174.1.2.3 linecode=37 length=0.0130
New Line.5664244_id5046 phases=4 bus1=136.1.2.3 bus2=137.1.2.3 linecode=37 length=0.0226
New Line.5656676_id4167 phases=4 bus1=640.1.2.3 bus2=641.1.2.3 linecode=37 length=0.0108
New Line.50685679_id4168 phases=4 bus1=596.1.2.3 bus2=641.1.2.3 linecode=37 length=0.0142
New Line.5657689_id3371 phases=4 bus1=1268.1.2.3 bus2=1269.1.2.3 linecode=37 length=0.0010
New Line.5657719_id3372 phases=3 bus1=1265.1.2 bus2=1269.1.2 linecode=210 length=0.0030
New Line.5675124_id5422 phases=4 bus1=3039.1.2.3 bus2=3053.1.2.3 linecode=37 length=0.0061
New Line.363428645_id5725 phases=4 bus1=2658.1.2.3 bus2=2657.1.2.3 linecode=38 length=0.0198
New Line.362360691_id5726 phases=4 bus1=2681.1.2.3 bus2=2682.1.2.3 linecode=37 length=0.0182
New Line.5650755_id4689 phases=4 bus1=2375.1.2.3 bus2=2379.1.2.3 linecode=37 length=0.0180
New Line.5650776_id4690 phases=4 bus1=2372.1.2.3 bus2=2373.1.2.3 linecode=139 length=0.0013
New Line.5656176_id4691 phases=4 bus1=2373.1.2.3 bus2=2377.1.2.3 linecode=189 length=0.0209
New Line.5658800_id6247 phases=4 bus1=1078.1.2.3 bus2=1079.1.2.3 linecode=38 length=0.0332
New Line.5658801_id6248 phases=4 bus1=1076.1.2.3 bus2=1079.1.2.3 linecode=138 length=0.0219
New Line.5658193_id5985 phases=4 bus1=2068.1.2.3 bus2=2067.1.2.3 linecode=38 length=0.0032
New Line.5657541_id5986 phases=4 bus1=2076.1.2.3 bus2=2077.1.2.3 linecode=139 length=0.0022
New Line.5657655_id5987 phases=4 bus1=2077.1.2.3 bus2=2079.1.2.3 linecode=37 length=0.0233
New Line.5659008_id5047 phases=4 bus1=173.1.2.3 bus2=172.1.2.3 linecode=139 length=0.0013
New Line.5664429_id5048 phases=4 bus1=136.1.2.3 bus2=134.1.2.3 linecode=37 length=0.0261
New Line.5656676_id4169 phases=4 bus1=654.1.2.3 bus2=640.1.2.3 linecode=37 length=0.0129
New Line.50685678_id4170 phases=4 bus1=596.1.2.3 bus2=598.1.2.3 linecode=37 length=0.0202
New Line.50685680_id4171 phases=4 bus1=595.1.2.3 bus2=596.1.2.3 linecode=141 length=0.0013
New Line.5657726_id3373 phases=4 bus1=1268.1.2.3 bus2=1264.1.2.3 linecode=37 length=0.0090
New Line.5675031_id5423 phases=4 bus1=3053.1.2.3 bus2=3052.1.2.3 linecode=37 length=0.0151
New Line.5675032_id5424 phases=4 bus1=3046.1.2.3 bus2=3053.1.2.3 linecode=37 length=0.0054
New Line.5675033_id5425 phases=4 bus1=3045.1.2.3 bus2=3053.1.2.3 linecode=37 length=0.0155
New Line.362360691_id5727 phases=4 bus1=2681.1.2.3 bus2=2795.1.2.3 linecode=37 length=0.0046
New Line.5650492_id4692 phases=4 bus1=2378.1.2.3 bus2=2379.1.2.3 linecode=139 length=0.0013
New Line.5650755_id4693 phases=4 bus1=2374.1.2.3 bus2=2379.1.2.3 linecode=37 length=0.0177
New Line.5650548_id4694 phases=4 bus1=2377.1.2.3 bus2=2381.1.2.3 linecode=141 length=0.0127
New Line.5658800_id6249 phases=4 bus1=1077.1.2.3 bus2=1078.1.2.3 linecode=38 length=0.0010
New Line.5657481_id5988 phases=2 bus1=2078.3 bus2=2079.3 linecode=146 length=0.0025
New Line.5657655_id5989 phases=4 bus1=2079.1.2.3 bus2=2082.1.2.3 linecode=37 length=0.0232
New Line.5664429_id5049 phases=4 bus1=134.1.2.3 bus2=135.1.2.3 linecode=37 length=0.0294
New Line.5656339_id4172 phases=4 bus1=653.1.2.3 bus2=654.1.2.3 linecode=37 length=0.0129
New Line.50685677_id4173 phases=4 bus1=597.1.2.3 bus2=598.1.2.3 linecode=37 length=0.0130
New Line.5657726_id3374 phases=4 bus1=1264.1.2.3 bus2=1263.1.2.3 linecode=37 length=0.0061
New Line.5657738_id3375 phases=2 bus1=1261.3 bus2=1264.3 linecode=146 length=0.0025
New Line.5675031_id5426 phases=4 bus1=3051.1.2.3 bus2=3052.1.2.3 linecode=37 length=0.0197
New Line.5675032_id5427 phases=4 bus1=3046.1.2.3 bus2=3055.1.2.3 linecode=37 length=0.0226
New Line.5675033_id5428 phases=4 bus1=3045.1.2.3 bus2=3044.1.2.3 linecode=37 length=0.0255
New Line.50685714_id5728 phases=4 bus1=2794.1.2.3 bus2=2795.1.2.3 linecode=37 length=0.0223
New Line.102369756_id5729 phases=4 bus1=2754.1.2.3 bus2=2795.1.2.3 linecode=37 length=0.0070
New Line.5650755_id4695 phases=4 bus1=2374.1.2.3 bus2=2384.1.2.3 linecode=37 length=0.0262
New Line.5650458_id4696 phases=4 bus1=2380.1.2.3 bus2=2381.1.2.3 linecode=139 length=0.0025
New Line.5658821_id6250 phases=4 bus1=1076.1.2.3 bus2=1074.1.2.3 linecode=138 length=0.0218
New Line.5664916_id5050 phases=4 bus1=132.1.2.3 bus2=135.1.2.3 linecode=37 length=0.0344
New Line.5656339_id4174 phases=4 bus1=653.1.2.3 bus2=652.1.2.3 linecode=37 length=0.0111
New Line.5657726_id3376 phases=4 bus1=1262.1.2.3 bus2=1263.1.2.3 linecode=37 length=0.0211
New Line.5657750_id3377 phases=2 bus1=1260.3 bus2=1263.3 linecode=146 length=0.0025
New Line.5675031_id5429 phases=4 bus1=3050.1.2.3 bus2=3051.1.2.3 linecode=37 length=0.0227
New Line.5674744_id5430 phases=4 bus1=3054.1.2.3 bus2=3055.1.2.3 linecode=37 length=0.0155
New Line.5675033_id5431 phases=4 bus1=3043.1.2.3 bus2=3044.1.2.3 linecode=37 length=0.0010
New Line.363429360_id5730 phases=4 bus1=2655.1.2.3 bus2=2794.1.2.3 linecode=37 length=0.0300
New Line.5649926_id4697 phases=4 bus1=2383.1.2.3 bus2=2384.1.2.3 linecode=141 length=0.0115
New Line.5649927_id4698 phases=4 bus1=2384.1.2.3 bus2=2385.1.2.3 linecode=37 length=0.0155
New Line.5658821_id6251 phases=4 bus1=1073.1.2.3 bus2=1074.1.2.3 linecode=138 length=0.0140
New Line.5657443_id5990 phases=4 bus1=2080.1.2.3 bus2=2082.1.2.3 linecode=37 length=0.0035
New Line.5664916_id5051 phases=4 bus1=133.1.2.3 bus2=132.1.2.3 linecode=37 length=0.0064
New Line.5656339_id4175 phases=4 bus1=651.1.2.3 bus2=652.1.2.3 linecode=37 length=0.0010
New Line.5657778_id3378 phases=4 bus1=1257.1.2.3 bus2=1262.1.2.3 linecode=37 length=0.0187
New Line.5657779_id3379 phases=4 bus1=1256.1.2.3 bus2=1262.1.2.3 linecode=37 length=0.0067
New Line.5675031_id5432 phases=4 bus1=3049.1.2.3 bus2=3050.1.2.3 linecode=37 length=0.0331
New Line.5674744_id5433 phases=4 bus1=3057.1.2.3 bus2=3054.1.2.3 linecode=37 length=0.0291
New Line.363429360_id5731 phases=4 bus1=2655.1.2.3 bus2=2698.1.2.3 linecode=37 length=0.0137
New Line.102369751_id5732 phases=4 bus1=2754.1.2.3 bus2=2756.1.2.3 linecode=37 length=0.0110
New Line.5649926_id4699 phases=4 bus1=2383.1.2.3 bus2=2382.1.2.3 linecode=141 length=0.0013
New Line.5649709_id4700 phases=4 bus1=2385.1.2.3 bus2=2389.1.2.3 linecode=37 length=0.0354
New Line.5658821_id6252 phases=4 bus1=1072.1.2.3 bus2=1073.1.2.3 linecode=138 length=0.0173
New Line.5658861_id6253 phases=2 bus1=1069.3 bus2=1073.3 linecode=146 length=0.0013
New Line.5657443_id5991 phases=4 bus1=2080.1.2.3 bus2=2086.1.2.3 linecode=37 length=0.0184
New Line.5664970_id5052 phases=4 bus1=131.1.2.3 bus2=133.1.2.3 linecode=37 length=0.0218
New Line.5656339_id4176 phases=4 bus1=650.1.2.3 bus2=651.1.2.3 linecode=37 length=0.0071
New Line.5657842_id3380 phases=4 bus1=1257.1.2.3 bus2=1253.1.2.3 linecode=37 length=0.0283
New Line.5657779_id3381 phases=4 bus1=1255.1.2.3 bus2=1256.1.2.3 linecode=37 length=0.0275
New Line.5675031_id5434 phases=4 bus1=3048.1.2.3 bus2=3049.1.2.3 linecode=37 length=0.0182
New Line.5674157_id5435 phases=4 bus1=3056.1.2.3 bus2=3057.1.2.3 linecode=37 length=0.0015
New Line.5674158_id5436 phases=4 bus1=3057.1.2.3 bus2=3058.1.2.3 linecode=37 length=0.0143
New Line.361803218_id5733 phases=4 bus1=2697.1.2.3 bus2=2698.1.2.3 linecode=37 length=0.0010
New Line.363429360_id5734 phases=4 bus1=2697.1.2.3 bus2=2698.1.2.3 linecode=37 length=0.0010
New Line.102369751_id5735 phases=4 bus1=2757.1.2.3 bus2=2756.1.2.3 linecode=37 length=0.0202
New Line.5649269_id4701 phases=4 bus1=2389.1.2.3 bus2=2395.1.2.3 linecode=37 length=0.0168
New Line.5649270_id4702 phases=4 bus1=2387.1.2.3 bus2=2389.1.2.3 linecode=38 length=0.0132
New Line.5658821_id6254 phases=4 bus1=1071.1.2.3 bus2=1072.1.2.3 linecode=138 length=0.0242
New Line.5658905_id6255 phases=4 bus1=1068.1.2.3 bus2=1072.1.2.3 linecode=139 length=0.0013
New Line.5657405_id5992 phases=4 bus1=2085.1.2.3 bus2=2086.1.2.3 linecode=37 length=0.0449
New Line.5657406_id5993 phases=4 bus1=2086.1.2.3 bus2=2084.1.2.3 linecode=37 length=0.0050
New Line.5664970_id5053 phases=4 bus1=130.1.2.3 bus2=131.1.2.3 linecode=37 length=0.0216
New Line.5656339_id4177 phases=4 bus1=649.1.2.3 bus2=650.1.2.3 linecode=37 length=0.0184
New Line.5657842_id3382 phases=4 bus1=1253.1.2.3 bus2=1294.1.2.3 linecode=37 length=0.0282
New Line.5657779_id3383 phases=4 bus1=1254.1.2.3 bus2=1255.1.2.3 linecode=37 length=0.0132
New Line.5675031_id5437 phases=4 bus1=3048.1.2.3 bus2=3047.1.2.3 linecode=37 length=0.0161
New Line.5674001_id5438 phases=4 bus1=3058.1.2.3 bus2=3061.1.2.3 linecode=37 length=0.0168
New Line.361803218_id5736 phases=4 bus1=2697.1.2.3 bus2=2700.1.2.3 linecode=37 length=0.0106
New Line.102369751_id5737 phases=4 bus1=2757.1.2.3 bus2=2883.1.2.3 linecode=37 length=0.0158
New Line.5649087_id4703 phases=4 bus1=2394.1.2.3 bus2=2395.1.2.3 linecode=139 length=0.0012
New Line.5649269_id4704 phases=4 bus1=2388.1.2.3 bus2=2395.1.2.3 linecode=37 length=0.0177
New Line.5649343_id4705 phases=4 bus1=2386.1.2.3 bus2=2387.1.2.3 linecode=139 length=0.0027
New Line.5658821_id6256 phases=4 bus1=1070.1.2.3 bus2=1071.1.2.3 linecode=138 length=0.0186
New Line.5657405_id5994 phases=4 bus1=2085.1.2.3 bus2=2092.1.2.3 linecode=37 length=0.0416
New Line.5657406_id5995 phases=4 bus1=2083.1.2.3 bus2=2084.1.2.3 linecode=37 length=0.0092
New Line.5664970_id5054 phases=4 bus1=130.1.2.3 bus2=129.1.2.3 linecode=37 length=0.0168
New Line.5656339_id4178 phases=4 bus1=649.1.2.3 bus2=648.1.2.3 linecode=37 length=0.0222
New Line.5657136_id3384 phases=4 bus1=1294.1.2.3 bus2=1300.1.2.3 linecode=37 length=0.0092
New Line.5673779_id5439 phases=4 bus1=3060.1.2.3 bus2=3061.1.2.3 linecode=37 length=0.0103
New Line.361802359_id5738 phases=4 bus1=2700.1.2.3 bus2=2699.1.2.3 linecode=211 length=0.0199
New Line.5666537_id5739 phases=4 bus1=2884.1.2.3 bus2=2883.1.2.3 linecode=37 length=0.0307
New Line.5649087_id4706 phases=4 bus1=2393.1.2.3 bus2=2394.1.2.3 linecode=139 length=0.0010
New Line.5649269_id4707 phases=4 bus1=2388.1.2.3 bus2=2396.1.2.3 linecode=37 length=0.0010
New Line.5659086_id6257 phases=4 bus1=1067.1.2.3 bus2=1070.1.2.3 linecode=138 length=0.0110
New Line.5656227_id5996 phases=4 bus1=2091.1.2.3 bus2=2092.1.2.3 linecode=37 length=0.0182
New Line.5656228_id5997 phases=4 bus1=2092.1.2.3 bus2=2096.1.2.3 linecode=37 length=0.0074
New Line.5664970_id5055 phases=4 bus1=128.1.2.3 bus2=129.1.2.3 linecode=37 length=0.0059
New Line.5656339_id4179 phases=4 bus1=647.1.2.3 bus2=648.1.2.3 linecode=37 length=0.0122
New Line.5657095_id3385 phases=4 bus1=1300.1.2.3 bus2=1301.1.2.3 linecode=37 length=0.0092
New Line.5657096_id3386 phases=4 bus1=1299.1.2.3 bus2=1300.1.2.3 linecode=138 length=0.0010
New Line.5657097_id3387 phases=4 bus1=1300.1.2.3 bus2=1297.1.2.3 linecode=138 length=0.0010
New Line.5673779_id5440 phases=4 bus1=3063.1.2.3 bus2=3060.1.2.3 linecode=37 length=0.0188
New Line.361802359_id5740 phases=4 bus1=2699.1.2.3 bus2=2737.1.2.3 linecode=211 length=0.0282
New Line.5666245_id5741 phases=4 bus1=2884.1.2.3 bus2=2892.1.2.3 linecode=37 length=0.0215
New Line.5648883_id4708 phases=4 bus1=2396.1.2.3 bus2=2397.1.2.3 linecode=37 length=0.0083
New Line.5659086_id6258 phases=4 bus1=1067.1.2.3 bus2=1066.1.2.3 linecode=138 length=0.0140
New Line.5656403_id5998 phases=4 bus1=2090.1.2.3 bus2=2091.1.2.3 linecode=37 length=0.0010
New Line.5656148_id5999 phases=4 bus1=2095.1.2.3 bus2=2096.1.2.3 linecode=37 length=0.0209
New Line.5656149_id6000 phases=4 bus1=2094.1.2.3 bus2=2096.1.2.3 linecode=138 length=0.0116
New Line.5664970_id5056 phases=4 bus1=128.1.2.3 bus2=150.1.2.3 linecode=37 length=0.0096
New Line.5656536_id4180 phases=4 bus1=646.1.2.3 bus2=647.1.2.3 linecode=37 length=0.0152
New Line.5656537_id4181 phases=4 bus1=643.1.2.3 bus2=647.1.2.3 linecode=37 length=0.0300
New Line.5657064_id3388 phases=4 bus1=1301.1.2.3 bus2=1303.1.2.3 linecode=37 length=0.0110
New Line.5673418_id5441 phases=3 bus1=3062.2.3 bus2=3063.2.3 linecode=143 length=0.0025
New Line.5673779_id5442 phases=4 bus1=3059.1.2.3 bus2=3063.1.2.3 linecode=37 length=0.0143
New Line.102369763_id5742 phases=4 bus1=2737.1.2.3 bus2=2736.1.2.3 linecode=37 length=0.0096
New Line.363427676_id5743 phases=4 bus1=2659.1.2.3 bus2=2737.1.2.3 linecode=37 length=0.0156
New Line.5666103_id5744 phases=4 bus1=2892.1.2.3 bus2=2894.1.2.3 linecode=37 length=0.0140
New Line.5648780_id4709 phases=4 bus1=2397.1.2.3 bus2=2400.1.2.3 linecode=37 length=0.0230
New Line.5648781_id4710 phases=4 bus1=2397.1.2.3 bus2=2399.1.2.3 linecode=38 length=0.0101
New Line.5659086_id6259 phases=4 bus1=1065.1.2.3 bus2=1066.1.2.3 linecode=138 length=0.0311
New Line.5656403_id6001 phases=4 bus1=2090.1.2.3 bus2=2089.1.2.3 linecode=37 length=0.0218
New Line.5656149_id6002 phases=4 bus1=2093.1.2.3 bus2=2094.1.2.3 linecode=138 length=0.0348
New Line.5664101_id5057 phases=4 bus1=149.1.2.3 bus2=150.1.2.3 linecode=139 length=0.0013
New Line.5664970_id5058 phases=4 bus1=150.1.2.3 bus2=168.1.2.3 linecode=37 length=0.0305
New Line.5656536_id4182 phases=4 bus1=645.1.2.3 bus2=646.1.2.3 linecode=37 length=0.0010
New Line.5656537_id4183 phases=4 bus1=642.1.2.3 bus2=643.1.2.3 linecode=37 length=0.0282
New Line.5656893_id3389 phases=4 bus1=1304.1.2.3 bus2=1303.1.2.3 linecode=37 length=0.0249
New Line.5657043_id3390 phases=4 bus1=1302.1.2.3 bus2=1303.1.2.3 linecode=139 length=0.0013
New Line.12460506_id3391 phases=4 bus1=1120.1.2.3 bus2=1299.1.2.3 linecode=368 length=0.0014
New Line.12460504_id3392 phases=4 bus1=1121.1.2.3 bus2=1297.1.2.3 linecode=368 length=0.0021
New Line.5673779_id5443 phases=4 bus1=3059.1.2.3 bus2=3070.1.2.3 linecode=37 length=0.0138
New Line.363427676_id5745 phases=4 bus1=2659.1.2.3 bus2=2660.1.2.3 linecode=37 length=0.0096
New Line.5665966_id5746 phases=4 bus1=2894.1.2.3 bus2=2895.1.2.3 linecode=37 length=0.0068
New Line.5666102_id5747 phases=4 bus1=2893.1.2.3 bus2=2894.1.2.3 linecode=37 length=0.0050
New Line.5666135_id5748 phases=4 bus1=2889.1.2.3 bus2=2894.1.2.3 linecode=37 length=0.0163
New Line.5648482_id4711 phases=4 bus1=2403.1.2.3 bus2=2400.1.2.3 linecode=37 length=0.0049
New Line.5648673_id4712 phases=4 bus1=2398.1.2.3 bus2=2399.1.2.3 linecode=139 length=0.0011
New Line.5659086_id6260 phases=4 bus1=1064.1.2.3 bus2=1065.1.2.3 linecode=138 length=0.0245
New Line.5656403_id6003 phases=4 bus1=2088.1.2.3 bus2=2089.1.2.3 linecode=37 length=0.0245
New Line.5656149_id6004 phases=4 bus1=2093.1.2.3 bus2=2100.1.2.3 linecode=138 length=0.0171
New Line.5663802_id5059 phases=4 bus1=168.1.2.3 bus2=169.1.2.3 linecode=37 length=0.0075
New Line.5656536_id4184 phases=4 bus1=644.1.2.3 bus2=645.1.2.3 linecode=37 length=0.0168
New Line.359681423_id4185 phases=4 bus1=553.1.2.3 bus2=642.1.2.3 linecode=37 length=0.0123
New Line.5656893_id3393 phases=4 bus1=1304.1.2.3 bus2=1308.1.2.3 linecode=37 length=0.0348
New Line.12460505_id3394 phases=4 bus1=1119.1.2.3 bus2=1120.1.2.3 linecode=311 length=0.0146
New Line.12460507_id3395 phases=4 bus1=1117.1.2.3 bus2=1121.1.2.3 linecode=311 length=0.0146
New Line.5673072_id5444 phases=4 bus1=3069.1.2.3 bus2=3070.1.2.3 linecode=38 length=0.0187
New Line.5673073_id5445 phases=4 bus1=3067.1.2.3 bus2=3070.1.2.3 linecode=37 length=0.0241
New Line.363427676_id5749 phases=4 bus1=2660.1.2.3 bus2=2661.1.2.3 linecode=37 length=0.0017
New Line.5665966_id5750 phases=4 bus1=2895.1.2.3 bus2=2896.1.2.3 linecode=37 length=0.0133
New Line.5666102_id5751 phases=4 bus1=2893.1.2.3 bus2=2899.1.2.3 linecode=37 length=0.0066
New Line.5666135_id5752 phases=4 bus1=2890.1.2.3 bus2=2889.1.2.3 linecode=37 length=0.0135
New Line.5664357_id6261 phases=4 bus1=1057.1.2.3 bus2=1064.1.2.3 linecode=138 length=0.0067
New Line.5656559_id6005 phases=4 bus1=2087.1.2.3 bus2=2088.1.2.3 linecode=37 length=0.0299
New Line.5655619_id6006 phases=4 bus1=2099.1.2.3 bus2=2100.1.2.3 linecode=37 length=0.0191
New Line.5655620_id6007 phases=4 bus1=2098.1.2.3 bus2=2100.1.2.3 linecode=37 length=0.0131
New Line.5663802_id5060 phases=4 bus1=169.1.2.3 bus2=170.1.2.3 linecode=37 length=0.0125
New Line.359681423_id4186 phases=4 bus1=553.1.2.3 bus2=655.1.2.3 linecode=37 length=0.0117
New Line.5656805_id3396 phases=4 bus1=1309.1.2.3 bus2=1308.1.2.3 linecode=37 length=0.0194
New Line.12460505_id3397 phases=4 bus1=1118.1.2.3 bus2=1119.1.2.3 linecode=311 length=0.0071
New Line.12460508_id3398 phases=4 bus1=1116.1.2.3 bus2=1117.1.2.3 linecode=311 length=0.0071
New Line.5673072_id5446 phases=4 bus1=3068.1.2.3 bus2=3069.1.2.3 linecode=38 length=0.0202
New Line.5673073_id5447 phases=4 bus1=3067.1.2.3 bus2=3071.1.2.3 linecode=37 length=0.0154
New Line.363427676_id5753 phases=4 bus1=2661.1.2.3 bus2=2662.1.2.3 linecode=37 length=0.0266
New Line.5665966_id5754 phases=4 bus1=2896.1.2.3 bus2=2900.1.2.3 linecode=37 length=0.0010
New Line.5665952_id5755 phases=4 bus1=2899.1.2.3 bus2=2898.1.2.3 linecode=37 length=0.0258
New Line.5648425_id4713 phases=4 bus1=2403.1.2.3 bus2=2411.1.2.3 linecode=37 length=0.0175
New Line.5664357_id6262 phases=4 bus1=1056.1.2.3 bus2=1057.1.2.3 linecode=138 length=0.0210
New Line.5655843_id6008 phases=4 bus1=2097.1.2.3 bus2=2099.1.2.3 linecode=37 length=0.0322
New Line.5655620_id6009 phases=4 bus1=2104.1.2.3 bus2=2098.1.2.3 linecode=37 length=0.0316
New Line.5663802_id5061 phases=4 bus1=170.1.2.3 bus2=171.1.2.3 linecode=37 length=0.0152
New Line.5655842_id4187 phases=4 bus1=657.1.2.3 bus2=655.1.2.3 linecode=37 length=0.0236
New Line.56758249_id4188 phases=4 bus1=590.1.2.3 bus2=655.1.2.3 linecode=37 length=0.0037
New Line.5656805_id3399 phases=4 bus1=1309.1.2.3 bus2=1310.1.2.3 linecode=37 length=0.0102
New Line.5656839_id3400 phases=4 bus1=1305.1.2.3 bus2=1309.1.2.3 linecode=139 length=0.0013
New Line.12460509_id3401 phases=4 bus1=1118.1.2.3 bus2=1289.1.2.3 linecode=368 length=0.0099
New Line.12460510_id3402 phases=4 bus1=1116.1.2.3 bus2=1290.1.2.3 linecode=368 length=0.0014
New Line.5672636_id5448 phases=4 bus1=3071.1.2.3 bus2=3072.1.2.3 linecode=37 length=0.0145
New Line.63496870_id5449 phases=3 bus1=2938.1.2 bus2=3071.1.2 linecode=278 length=0.0033
New Line.363427676_id5756 phases=4 bus1=2663.1.2.3 bus2=2662.1.2.3 linecode=37 length=0.0110
New Line.5665755_id5757 phases=4 bus1=2900.1.2.3 bus2=2901.1.2.3 linecode=37 length=0.0015
New Line.5665952_id5758 phases=4 bus1=2897.1.2.3 bus2=2898.1.2.3 linecode=37 length=0.0038
New Line.5666244_id5759 phases=4 bus1=2890.1.2.3 bus2=2888.1.2.3 linecode=140 length=0.0010
New Line.5648156_id4714 phases=4 bus1=2410.1.2.3 bus2=2411.1.2.3 linecode=139 length=0.0025
New Line.5648425_id4715 phases=4 bus1=2413.1.2.3 bus2=2411.1.2.3 linecode=37 length=0.0136
New Line.5664357_id6263 phases=4 bus1=1055.1.2.3 bus2=1056.1.2.3 linecode=138 length=0.0060
New Line.5664720_id6264 phases=2 bus1=1053.3 bus2=1056.3 linecode=146 length=0.0013
New Line.5650871_id6010 phases=4 bus1=2103.1.2.3 bus2=2104.1.2.3 linecode=37 length=0.0408
New Line.5650872_id6011 phases=4 bus1=2101.1.2.3 bus2=2104.1.2.3 linecode=139 length=0.0011
New Line.5663802_id5062 phases=4 bus1=171.1.2.3 bus2=184.1.2.3 linecode=37 length=0.0102
New Line.5655752_id4189 phases=4 bus1=657.1.2.3 bus2=660.1.2.3 linecode=37 length=0.0110
New Line.5655753_id4190 phases=4 bus1=657.1.2.3 bus2=661.1.2.3 linecode=37 length=0.0127
New Line.5656806_id3403 phases=4 bus1=1307.1.2.3 bus2=1310.1.2.3 linecode=37 length=0.0061
New Line.5673096_id5450 phases=4 bus1=3068.1.2.3 bus2=3065.1.2.3 linecode=140 length=0.0202
New Line.5672500_id5451 phases=4 bus1=3072.1.2.3 bus2=3074.1.2.3 linecode=37 length=0.0010
New Line.363427676_id5760 phases=4 bus1=2663.1.2.3 bus2=2664.1.2.3 linecode=37 length=0.0241
New Line.5665755_id5761 phases=4 bus1=2901.1.2.3 bus2=2902.1.2.3 linecode=37 length=0.0247
New Line.5666244_id5762 phases=4 bus1=2887.1.2.3 bus2=2888.1.2.3 linecode=140 length=0.0164
New Line.5647974_id4716 phases=4 bus1=2413.1.2.3 bus2=2412.1.2.3 linecode=139 length=0.0013
New Line.5648425_id4717 phases=4 bus1=2401.1.2.3 bus2=2413.1.2.3 linecode=37 length=0.0093
New Line.5664357_id6265 phases=4 bus1=1054.1.2.3 bus2=1055.1.2.3 linecode=138 length=0.0180
New Line.5664806_id6266 phases=4 bus1=1055.1.2.3 bus2=1051.1.2.3 linecode=139 length=0.0056
New Line.5664720_id6267 phases=2 bus1=1052.3 bus2=1053.3 linecode=146 length=0.0013
New Line.5650871_id6012 phases=4 bus1=2102.1.2.3 bus2=2103.1.2.3 linecode=37 length=0.0369
New Line.5658892_id5063 phases=4 bus1=183.1.2.3 bus2=184.1.2.3 linecode=37 length=0.0164
New Line.5658893_id5064 phases=4 bus1=184.1.2.3 bus2=188.1.2.3 linecode=38 length=0.0112
New Line.5658894_id5065 phases=4 bus1=179.1.2.3 bus2=184.1.2.3 linecode=37 length=0.0082
New Line.5655729_id4191 phases=2 bus1=659.2 bus2=660.2 linecode=144 length=0.0013
New Line.5655752_id4192 phases=4 bus1=660.1.2.3 bus2=656.1.2.3 linecode=37 length=0.0100
New Line.5655515_id4193 phases=4 bus1=661.1.2.3 bus2=665.1.2.3 linecode=37 length=0.0085
New Line.5656806_id3404 phases=4 bus1=1306.1.2.3 bus2=1307.1.2.3 linecode=37 length=0.0355
New Line.5657219_id3405 phases=4 bus1=1289.1.2.3 bus2=1293.1.2.3 linecode=138 length=0.0010
New Line.5673148_id5452 phases=4 bus1=3064.1.2.3 bus2=3065.1.2.3 linecode=139 length=0.0013
New Line.363427676_id5763 phases=4 bus1=2664.1.2.3 bus2=2665.1.2.3 linecode=37 length=0.0200
New Line.5665755_id5764 phases=4 bus1=2902.1.2.3 bus2=2903.1.2.3 linecode=37 length=0.0313
New Line.360933969_id5765 phases=4 bus1=2727.1.2.3 bus2=2897.1.2.3 linecode=36 length=0.0206
New Line.5666244_id5766 phases=4 bus1=2886.1.2.3 bus2=2887.1.2.3 linecode=140 length=0.0148
New Line.5648425_id4718 phases=4 bus1=2401.1.2.3 bus2=2417.1.2.3 linecode=37 length=0.0083
New Line.5664967_id6268 phases=4 bus1=1047.1.2.3 bus2=1054.1.2.3 linecode=36 length=0.0184
New Line.5650871_id6013 phases=4 bus1=2102.1.2.3 bus2=2107.1.2.3 linecode=37 length=0.0338
New Line.5658892_id5066 phases=4 bus1=182.1.2.3 bus2=183.1.2.3 linecode=37 length=0.0254
New Line.5658928_id5067 phases=4 bus1=178.1.2.3 bus2=183.1.2.3 linecode=139 length=0.0026
New Line.5658863_id5068 phases=4 bus1=190.1.2.3 bus2=188.1.2.3 linecode=38 length=0.0134
New Line.5658864_id5069 phases=3 bus1=187.1.2 bus2=188.1.2 linecode=149 length=0.0033
New Line.5658894_id5070 phases=4 bus1=179.1.2.3 bus2=196.1.2.3 linecode=37 length=0.0148
New Line.5655729_id4194 phases=2 bus1=658.2 bus2=659.2 linecode=144 length=0.0013
New Line.5655514_id4195 phases=4 bus1=664.1.2.3 bus2=665.1.2.3 linecode=37 length=0.0212
New Line.5657217_id3406 phases=4 bus1=1292.1.2.3 bus2=1293.1.2.3 linecode=37 length=0.0259
New Line.5657218_id3407 phases=4 bus1=1291.1.2.3 bus2=1293.1.2.3 linecode=37 length=0.0082
New Line.5672487_id5453 phases=4 bus1=3074.1.2.3 bus2=3081.1.2.3 linecode=37 length=0.0153
New Line.363427676_id5767 phases=4 bus1=2665.1.2.3 bus2=2666.1.2.3 linecode=37 length=0.0143
New Line.5665756_id5768 phases=4 bus1=2903.1.2.3 bus2=2907.1.2.3 linecode=37 length=0.0266
New Line.102369752_id5769 phases=4 bus1=2903.1.2.3 bus2=2753.1.2.3 linecode=37 length=0.0186
New Line.360933969_id5770 phases=4 bus1=2726.1.2.3 bus2=2727.1.2.3 linecode=36 length=0.0171
New Line.5666244_id5771 phases=4 bus1=2885.1.2.3 bus2=2886.1.2.3 linecode=140 length=0.0102
New Line.5647726_id4719 phases=4 bus1=2417.1.2.3 bus2=2433.1.2.3 linecode=37 length=0.0255
New Line.5647727_id4720 phases=4 bus1=2417.1.2.3 bus2=2419.1.2.3 linecode=38 length=0.0136
New Line.5664967_id6269 phases=4 bus1=1046.1.2.3 bus2=1047.1.2.3 linecode=36 length=0.0390
New Line.5649651_id6014 phases=4 bus1=2107.1.2.3 bus2=2108.1.2.3 linecode=139 length=0.0040
New Line.5649692_id6015 phases=4 bus1=2106.1.2.3 bus2=2107.1.2.3 linecode=37 length=0.0165
New Line.5658892_id5071 phases=4 bus1=181.1.2.3 bus2=182.1.2.3 linecode=37 length=0.0313
New Line.5658615_id5072 phases=4 bus1=195.1.2.3 bus2=196.1.2.3 linecode=37 length=0.0265
New Line.5655514_id4196 phases=4 bus1=664.1.2.3 bus2=667.1.2.3 linecode=37 length=0.0104
New Line.5657313_id3408 phases=4 bus1=1281.1.2.3 bus2=1292.1.2.3 linecode=37 length=0.0281
New Line.5667995_id5454 phases=4 bus1=3081.1.2.3 bus2=3080.1.2.3 linecode=37 length=0.0270
New Line.5667996_id5455 phases=4 bus1=3078.1.2.3 bus2=3081.1.2.3 linecode=37 length=0.0294
New Line.363427676_id5772 phases=4 bus1=2666.1.2.3 bus2=2667.1.2.3 linecode=37 length=0.0010
New Line.5665657_id5773 phases=4 bus1=2906.1.2.3 bus2=2907.1.2.3 linecode=37 length=0.0089
New Line.102369752_id5774 phases=4 bus1=2752.1.2.3 bus2=2753.1.2.3 linecode=37 length=0.0213
New Line.360933969_id5775 phases=4 bus1=2725.1.2.3 bus2=2726.1.2.3 linecode=36 length=0.0010
New Line.5647427_id4721 phases=4 bus1=2432.1.2.3 bus2=2433.1.2.3 linecode=189 length=0.0084
New Line.5647428_id4722 phases=4 bus1=2433.1.2.3 bus2=2431.1.2.3 linecode=37 length=0.0157
New Line.5647595_id4723 phases=4 bus1=2418.1.2.3 bus2=2419.1.2.3 linecode=37 length=0.0294
New Line.5664967_id6270 phases=4 bus1=1045.1.2.3 bus2=1046.1.2.3 linecode=36 length=0.0112
New Line.5665610_id6271 phases=2 bus1=1037.1 bus2=1046.1 linecode=147 length=0.0012
New Line.5649692_id6016 phases=4 bus1=2105.1.2.3 bus2=2106.1.2.3 linecode=37 length=0.0160
New Line.5658892_id5073 phases=4 bus1=180.1.2.3 bus2=181.1.2.3 linecode=37 length=0.0128
New Line.5658823_id5074 phases=4 bus1=190.1.2.3 bus2=192.1.2.3 linecode=38 length=0.0203
New Line.162161048_id5075 phases=4 bus1=92.1.2.3 bus2=195.1.2.3 linecode=38 length=0.0010
New Line.5650860_id4197 phases=4 bus1=666.1.2.3 bus2=667.1.2.3 linecode=139 length=0.0013
New Line.5655514_id4198 phases=4 bus1=667.1.2.3 bus2=663.1.2.3 linecode=37 length=0.0152
New Line.5657313_id3409 phases=4 bus1=1280.1.2.3 bus2=1281.1.2.3 linecode=37 length=0.0315
New Line.5667995_id5456 phases=4 bus1=3080.1.2.3 bus2=3086.1.2.3 linecode=37 length=0.0036
New Line.5668007_id5457 phases=4 bus1=3078.1.2.3 bus2=3077.1.2.3 linecode=37 length=0.0185
New Line.5668011_id5458 phases=4 bus1=3075.1.2.3 bus2=3078.1.2.3 linecode=37 length=0.0096
New Line.363427676_id5776 phases=4 bus1=2667.1.2.3 bus2=2704.1.2.3 linecode=37 length=0.0151
New Line.5665657_id5777 phases=4 bus1=2906.1.2.3 bus2=2905.1.2.3 linecode=37 length=0.0085
New Line.102369752_id5778 phases=4 bus1=2751.1.2.3 bus2=2752.1.2.3 linecode=37 length=0.0156
New Line.360933969_id5779 phases=4 bus1=2724.1.2.3 bus2=2725.1.2.3 linecode=36 length=0.0050
New Line.5647428_id4724 phases=4 bus1=2430.1.2.3 bus2=2431.1.2.3 linecode=37 length=0.0168
New Line.5647595_id4725 phases=4 bus1=2418.1.2.3 bus2=2437.1.2.3 linecode=37 length=0.0216
New Line.5665721_id6272 phases=4 bus1=1036.1.2.3 bus2=1045.1.2.3 linecode=36 length=0.0061
New Line.5665722_id6273 phases=2 bus1=1034.2 bus2=1045.2 linecode=148 length=0.0043
New Line.5649692_id6017 phases=4 bus1=2110.1.2.3 bus2=2105.1.2.3 linecode=37 length=0.0297
New Line.5658703_id5076 phases=4 bus1=192.1.2.3 bus2=194.1.2.3 linecode=38 length=0.0338
New Line.5658775_id5077 phases=4 bus1=191.1.2.3 bus2=192.1.2.3 linecode=139 length=0.0036
New Line.162161048_id5079 phases=4 bus1=195.1.2.3 bus2=92.1.2.3 linecode=38 length=0.0014
New Line.162161048_id5078 phases=4 bus1=195.1.2.3 bus2=90.1.2.3 linecode=38 length=0.0157
New Line.5655514_id4199 phases=4 bus1=662.1.2.3 bus2=663.1.2.3 linecode=37 length=0.0070
New Line.5657313_id3410 phases=4 bus1=1280.1.2.3 bus2=1279.1.2.3 linecode=37 length=0.0220
New Line.5667989_id5459 phases=3 bus1=3085.1.2 bus2=3086.1.2 linecode=142 length=0.0027
New Line.5667995_id5460 phases=4 bus1=3079.1.2.3 bus2=3086.1.2.3 linecode=37 length=0.0205
New Line.5668007_id5461 phases=4 bus1=3076.1.2.3 bus2=3077.1.2.3 linecode=37 length=0.0010
New Line.5668011_id5462 phases=4 bus1=3082.1.2.3 bus2=3075.1.2.3 linecode=37 length=0.0176
New Line.361802330_id5780 phases=4 bus1=2703.1.2.3 bus2=2704.1.2.3 linecode=37 length=0.0080
New Line.5665657_id5781 phases=4 bus1=2904.1.2.3 bus2=2905.1.2.3 linecode=37 length=0.0094
New Line.102369752_id5782 phases=4 bus1=2750.1.2.3 bus2=2751.1.2.3 linecode=37 length=0.0289
New Line.360933969_id5783 phases=4 bus1=2724.1.2.3 bus2=2781.1.2.3 linecode=36 length=0.0019
New Line.5647514_id4726 phases=4 bus1=2432.1.2.3 bus2=2427.1.2.3 linecode=189 length=0.0055
New Line.5647428_id4727 phases=4 bus1=2430.1.2.3 bus2=2429.1.2.3 linecode=37 length=0.0376
New Line.5647423_id4728 phases=4 bus1=2437.1.2.3 bus2=2436.1.2.3 linecode=37 length=0.0173
New Line.5647424_id4729 phases=4 bus1=2437.1.2.3 bus2=2439.1.2.3 linecode=37 length=0.0206
New Line.5649088_id6018 phases=4 bus1=2109.1.2.3 bus2=2110.1.2.3 linecode=139 length=0.0025
New Line.5649692_id6019 phases=4 bus1=2110.1.2.3 bus2=2111.1.2.3 linecode=37 length=0.0306
New Line.5658972_id5080 phases=4 bus1=180.1.2.3 bus2=176.1.2.3 linecode=37 length=0.0139
New Line.5658648_id5081 phases=4 bus1=194.1.2.3 bus2=198.1.2.3 linecode=38 length=0.0234
New Line.162161048_id5082 phases=4 bus1=90.1.2.3 bus2=199.1.2.3 linecode=38 length=0.0015
New Line.5655514_id4200 phases=4 bus1=662.1.2.3 bus2=668.1.2.3 linecode=37 length=0.0101
New Line.5657419_id3411 phases=4 bus1=1279.1.2.3 bus2=1295.1.2.3 linecode=37 length=0.0228
New Line.5668007_id5463 phases=4 bus1=3076.1.2.3 bus2=3087.1.2.3 linecode=37 length=0.0224
New Line.5667990_id5464 phases=4 bus1=3082.1.2.3 bus2=3083.1.2.3 linecode=37 length=0.0214
New Line.361802330_id5784 phases=4 bus1=2702.1.2.3 bus2=2703.1.2.3 linecode=37 length=0.0085
New Line.102369752_id5785 phases=4 bus1=2750.1.2.3 bus2=2749.1.2.3 linecode=37 length=0.0122
New Line.102369735_id5786 phases=4 bus1=2780.1.2.3 bus2=2781.1.2.3 linecode=37 length=0.0039
New Line.363044556_id5787 phases=4 bus1=2673.1.2.3 bus2=2781.1.2.3 linecode=37 length=0.0010
New Line.5647514_id4730 phases=4 bus1=2426.1.2.3 bus2=2427.1.2.3 linecode=189 length=0.0104
New Line.5647428_id4731 phases=4 bus1=2429.1.2.3 bus2=2450.1.2.3 linecode=37 length=0.0294
New Line.5647423_id4732 phases=4 bus1=2436.1.2.3 bus2=2435.1.2.3 linecode=37 length=0.0194
New Line.5647337_id4733 phases=4 bus1=2439.1.2.3 bus2=2438.1.2.3 linecode=139 length=0.0014
New Line.5647424_id4734 phases=4 bus1=2439.1.2.3 bus2=2440.1.2.3 linecode=37 length=0.0010
New Line.12460831_id6274 phases=4 bus1=942.1.2.3 bus2=1036.1.2.3 linecode=369 length=0.0372
New Line.5648802_id6020 phases=4 bus1=2112.1.2.3 bus2=2111.1.2.3 linecode=37 length=0.0286
New Line.5658969_id5083 phases=4 bus1=177.1.2.3 bus2=176.1.2.3 linecode=37 length=0.0058
New Line.5658556_id5084 phases=4 bus1=197.1.2.3 bus2=198.1.2.3 linecode=139 length=0.0013
New Line.5658648_id5085 phases=4 bus1=193.1.2.3 bus2=198.1.2.3 linecode=38 length=0.0095
New Line.5658325_id5086 phases=4 bus1=203.1.2.3 bus2=199.1.2.3 linecode=38 length=0.0138
New Line.5650510_id4201 phases=4 bus1=669.1.2.3 bus2=668.1.2.3 linecode=37 length=0.0102
New Line.102550548_id4202 phases=4 bus1=578.1.2.3 bus2=668.1.2.3 linecode=141 length=0.0035
New Line.5657098_id3412 phases=4 bus1=1295.1.2.3 bus2=1311.1.2.3 linecode=37 length=0.0203
New Line.5657308_id3413 phases=4 bus1=1282.1.2.3 bus2=1295.1.2.3 linecode=37 length=0.0168
New Line.5667537_id5465 phases=4 bus1=3087.1.2.3 bus2=3088.1.2.3 linecode=37 length=0.0257
New Line.5667537_id5466 phases=4 bus1=3087.1.2.3 bus2=3091.1.2.3 linecode=37 length=0.0378
New Line.5667990_id5467 phases=4 bus1=3084.1.2.3 bus2=3083.1.2.3 linecode=37 length=0.0010
New Line.102369752_id5788 phases=4 bus1=2748.1.2.3 bus2=2749.1.2.3 linecode=37 length=0.0201
New Line.102369735_id5789 phases=4 bus1=2779.1.2.3 bus2=2780.1.2.3 linecode=37 length=0.0346
New Line.363044556_id5790 phases=4 bus1=2672.1.2.3 bus2=2673.1.2.3 linecode=37 length=0.0112
New Line.5647514_id4735 phases=4 bus1=2425.1.2.3 bus2=2426.1.2.3 linecode=189 length=0.0196
New Line.5647578_id4736 phases=4 bus1=2426.1.2.3 bus2=2420.1.2.3 linecode=139 length=0.0013
New Line.5641923_id4737 phases=4 bus1=2449.1.2.3 bus2=2450.1.2.3 linecode=139 length=0.0013
New Line.5641924_id4738 phases=4 bus1=2450.1.2.3 bus2=2448.1.2.3 linecode=37 length=0.0317
New Line.5647423_id4739 phases=4 bus1=2435.1.2.3 bus2=2434.1.2.3 linecode=37 length=0.0260
New Line.5647336_id4740 phases=4 bus1=2442.1.2.3 bus2=2440.1.2.3 linecode=37 length=0.0133
New Line.12460831_id6275 phases=4 bus1=941.1.2.3 bus2=942.1.2.3 linecode=369 length=0.0384
New Line.5648492_id6021 phases=4 bus1=2112.1.2.3 bus2=2115.1.2.3 linecode=37 length=0.0010
New Line.50685692_id5087 phases=4 bus1=107.1.2.3 bus2=177.1.2.3 linecode=37 length=0.0033
New Line.56758253_id5088 phases=4 bus1=103.1.2.3 bus2=177.1.2.3 linecode=37 length=0.0427
New Line.5657976_id5089 phases=4 bus1=202.1.2.3 bus2=203.1.2.3 linecode=38 length=0.0010
New Line.5657977_id5090 phases=3 bus1=200.1.2 bus2=203.1.2 linecode=210 length=0.0050
New Line.5650383_id4203 phases=4 bus1=669.1.2.3 bus2=674.1.2.3 linecode=37 length=0.0380
New Line.5656764_id3414 phases=4 bus1=1311.1.2.3 bus2=1324.1.2.3 linecode=37 length=0.0133
New Line.5656765_id3415 phases=4 bus1=1311.1.2.3 bus2=1314.1.2.3 linecode=38 length=0.0089
New Line.5657308_id3416 phases=4 bus1=1283.1.2.3 bus2=1282.1.2.3 linecode=37 length=0.0010
New Line.5667537_id5468 phases=4 bus1=3088.1.2.3 bus2=3089.1.2.3 linecode=37 length=0.0010
New Line.5667518_id5469 phases=4 bus1=3090.1.2.3 bus2=3091.1.2.3 linecode=37 length=0.0118
New Line.102369752_id5791 phases=4 bus1=2747.1.2.3 bus2=2748.1.2.3 linecode=37 length=0.0202
New Line.102369737_id5792 phases=4 bus1=2778.1.2.3 bus2=2779.1.2.3 linecode=37 length=0.0010
New Line.5647514_id4741 phases=4 bus1=2424.1.2.3 bus2=2425.1.2.3 linecode=189 length=0.0326
New Line.5641924_id4742 phases=4 bus1=2447.1.2.3 bus2=2448.1.2.3 linecode=37 length=0.0010
New Line.5647423_id4743 phases=4 bus1=2434.1.2.3 bus2=2445.1.2.3 linecode=37 length=0.0010
New Line.5647294_id4744 phases=4 bus1=2442.1.2.3 bus2=2441.1.2.3 linecode=38 length=0.0108
New Line.12460831_id6276 phases=4 bus1=1031.1.2.3 bus2=941.1.2.3 linecode=369 length=0.0200
New Line.50685692_id5091 phases=4 bus1=107.1.2.3 bus2=108.1.2.3 linecode=37 length=0.0157
New Line.56758250_id5092 phases=4 bus1=102.1.2.3 bus2=103.1.2.3 linecode=37 length=0.0367
New Line.5657976_id5093 phases=4 bus1=201.1.2.3 bus2=202.1.2.3 linecode=38 length=0.0256
New Line.5649867_id4204 phases=4 bus1=673.1.2.3 bus2=674.1.2.3 linecode=37 length=0.0010
New Line.5649868_id4205 phases=4 bus1=670.1.2.3 bus2=674.1.2.3 linecode=139 length=0.0013
New Line.5656577_id3417 phases=4 bus1=1323.1.2.3 bus2=1324.1.2.3 linecode=37 length=0.0252
New Line.5656578_id3418 phases=4 bus1=1324.1.2.3 bus2=1327.1.2.3 linecode=38 length=0.0086
New Line.5656672_id3419 phases=4 bus1=1313.1.2.3 bus2=1314.1.2.3 linecode=139 length=0.0013
New Line.5667518_id5470 phases=4 bus1=3090.1.2.3 bus2=3092.1.2.3 linecode=37 length=0.0203
New Line.102369752_id5793 phases=4 bus1=2747.1.2.3 bus2=2746.1.2.3 linecode=37 length=0.0010
New Line.102369737_id5794 phases=4 bus1=2777.1.2.3 bus2=2778.1.2.3 linecode=37 length=0.0307
New Line.5647514_id4745 phases=4 bus1=2424.1.2.3 bus2=2423.1.2.3 linecode=189 length=0.0124
New Line.5647552_id4746 phases=4 bus1=2421.1.2.3 bus2=2441.1.2.3 linecode=37 length=0.0143
New Line.5666464_id6277 phases=4 bus1=1031.1.2.3 bus2=1030.1.2.3 linecode=139 length=0.0014
New Line.5648486_id6022 phases=4 bus1=2113.1.2.3 bus2=2115.1.2.3 linecode=37 length=0.0344
New Line.56758250_id5094 phases=4 bus1=102.1.2.3 bus2=206.1.2.3 linecode=37 length=0.0228
New Line.5649867_id4206 phases=4 bus1=672.1.2.3 bus2=673.1.2.3 linecode=37 length=0.0119
New Line.5656577_id3420 phases=4 bus1=1322.1.2.3 bus2=1323.1.2.3 linecode=37 length=0.0160
New Line.5656495_id3421 phases=2 bus1=1326.1 bus2=1327.1 linecode=147 length=0.0038
New Line.5656496_id3422 phases=2 bus1=1325.1 bus2=1327.1 linecode=147 length=0.0015
New Line.5657355_id3423 phases=4 bus1=1277.1.2.3 bus2=1283.1.2.3 linecode=138 length=0.0091
New Line.5667258_id5471 phases=4 bus1=3094.1.2.3 bus2=3092.1.2.3 linecode=37 length=0.0156
New Line.56758266_id5472 phases=3 bus1=2939.1.2 bus2=3092.1.2 linecode=210 length=0.0019
New Line.361647412_id5795 phases=4 bus1=2711.1.2.3 bus2=2746.1.2.3 linecode=37 length=0.0124
New Line.102369737_id5796 phases=4 bus1=2776.1.2.3 bus2=2777.1.2.3 linecode=37 length=0.0376
New Line.5647818_id4747 phases=4 bus1=2416.1.2.3 bus2=2423.1.2.3 linecode=139 length=0.0025
New Line.5646675_id4748 phases=4 bus1=2445.1.2.3 bus2=2443.1.2.3 linecode=37 length=0.0288
New Line.5648486_id6023 phases=4 bus1=2113.1.2.3 bus2=2121.1.2.3 linecode=37 length=0.0280
New Line.5657804_id5095 phases=4 bus1=205.1.2.3 bus2=206.1.2.3 linecode=37 length=0.0168
New Line.5649867_id4207 phases=4 bus1=672.1.2.3 bus2=671.1.2.3 linecode=37 length=0.0010
New Line.5656577_id3424 phases=4 bus1=1322.1.2.3 bus2=1331.1.2.3 linecode=37 length=0.0284
New Line.5657920_id3425 phases=4 bus1=1252.1.2.3 bus2=1277.1.2.3 linecode=141 length=0.0555
New Line.5667157_id5473 phases=4 bus1=3093.1.2.3 bus2=3094.1.2.3 linecode=37 length=0.0355
New Line.5667158_id5474 phases=4 bus1=3121.1.2.3 bus2=3094.1.2.3 linecode=188 length=0.0503
New Line.361647412_id5797 phases=4 bus1=2710.1.2.3 bus2=2711.1.2.3 linecode=37 length=0.0211
New Line.102369737_id5798 phases=4 bus1=2775.1.2.3 bus2=2776.1.2.3 linecode=37 length=0.0184
New Line.357229168_id4749 phases=4 bus1=2268.1.2.3 bus2=2443.1.2.3 linecode=37 length=0.0140
New Line.5647842_id4750 phases=4 bus1=2415.1.2.3 bus2=2421.1.2.3 linecode=141 length=0.0217
New Line.5647772_id6024 phases=4 bus1=2121.1.2.3 bus2=2120.1.2.3 linecode=139 length=0.0010
New Line.5647773_id6025 phases=4 bus1=2119.1.2.3 bus2=2121.1.2.3 linecode=37 length=0.0314
New Line.5657804_id5096 phases=4 bus1=204.1.2.3 bus2=205.1.2.3 linecode=37 length=0.0190
New Line.50685666_id4208 phases=4 bus1=601.1.2.3 bus2=671.1.2.3 linecode=37 length=0.0147
New Line.5656304_id3426 phases=4 bus1=1330.1.2.3 bus2=1331.1.2.3 linecode=37 length=0.0323
New Line.5656305_id3427 phases=4 bus1=1331.1.2.3 bus2=1333.1.2.3 linecode=37 length=0.0114
New Line.5657919_id3428 phases=4 bus1=1251.1.2.3 bus2=1252.1.2.3 linecode=140 length=0.0032
New Line.5658076_id3429 phases=4 bus1=1246.1.2.3 bus2=1252.1.2.3 linecode=263 length=0.0156
New Line.5666450_id5475 phases=4 bus1=3120.1.2.3 bus2=3121.1.2.3 linecode=37 length=0.0206
New Line.5666585_id5476 phases=4 bus1=3116.1.2.3 bus2=3121.1.2.3 linecode=37 length=0.0188
New Line.361647412_id5799 phases=4 bus1=2709.1.2.3 bus2=2710.1.2.3 linecode=37 length=0.0074
New Line.102369737_id5800 phases=4 bus1=2774.1.2.3 bus2=2775.1.2.3 linecode=37 length=0.0031
New Line.5647843_id4751 phases=4 bus1=2414.1.2.3 bus2=2415.1.2.3 linecode=139 length=0.0035
New Line.5648235_id4752 phases=4 bus1=2415.1.2.3 bus2=2408.1.2.3 linecode=141 length=0.0107
New Line.5647773_id6026 phases=4 bus1=2118.1.2.3 bus2=2119.1.2.3 linecode=37 length=0.0300
New Line.5657804_id5097 phases=4 bus1=204.1.2.3 bus2=211.1.2.3 linecode=37 length=0.0240
New Line.5656193_id3430 phases=4 bus1=1333.1.2.3 bus2=1332.1.2.3 linecode=139 length=0.0013
New Line.5656305_id3431 phases=4 bus1=1333.1.2.3 bus2=1329.1.2.3 linecode=37 length=0.0414
New Line.5657919_id3432 phases=4 bus1=1250.1.2.3 bus2=1251.1.2.3 linecode=140 length=0.0531
New Line.5658019_id3433 phases=4 bus1=1245.1.2.3 bus2=1246.1.2.3 linecode=139 length=0.0038
New Line.5658076_id3434 phases=4 bus1=1244.1.2.3 bus2=1246.1.2.3 linecode=263 length=0.0086
New Line.5666450_id5477 phases=4 bus1=3120.1.2.3 bus2=3123.1.2.3 linecode=37 length=0.0121
New Line.5666586_id5478 phases=4 bus1=3115.1.2.3 bus2=3116.1.2.3 linecode=37 length=0.0179
New Line.361647412_id5801 phases=4 bus1=2709.1.2.3 bus2=2708.1.2.3 linecode=37 length=0.0010
New Line.102369737_id5802 phases=4 bus1=2773.1.2.3 bus2=2774.1.2.3 linecode=37 length=0.0152
New Line.5648235_id4753 phases=4 bus1=2408.1.2.3 bus2=2409.1.2.3 linecode=141 length=0.0175
New Line.5647773_id6027 phases=4 bus1=2117.1.2.3 bus2=2118.1.2.3 linecode=37 length=0.0206
New Line.50685656_id4209 phases=4 bus1=599.1.2.3 bus2=601.1.2.3 linecode=37 length=0.0171
New Line.5656595_id3435 phases=4 bus1=1320.1.2.3 bus2=1330.1.2.3 linecode=138 length=0.0010
New Line.5656305_id3436 phases=4 bus1=1328.1.2.3 bus2=1329.1.2.3 linecode=37 length=0.0357
New Line.5657919_id3437 phases=4 bus1=1250.1.2.3 bus2=1249.1.2.3 linecode=140 length=0.0030
New Line.5658075_id3438 phases=4 bus1=1243.1.2.3 bus2=1244.1.2.3 linecode=139 length=0.0013
New Line.5658077_id3439 phases=4 bus1=1242.1.2.3 bus2=1244.1.2.3 linecode=38 length=0.0701
New Line.5666222_id5479 phases=3 bus1=3123.2.3 bus2=3122.2.3 linecode=109 length=0.0040
New Line.56758263_id5480 phases=4 bus1=3123.1.2.3 bus2=3125.1.2.3 linecode=37 length=0.0130
New Line.5666586_id5481 phases=4 bus1=3114.1.2.3 bus2=3115.1.2.3 linecode=37 length=0.0130
New Line.361647412_id5803 phases=4 bus1=2707.1.2.3 bus2=2708.1.2.3 linecode=37 length=0.0139
New Line.102369737_id5804 phases=4 bus1=2772.1.2.3 bus2=2773.1.2.3 linecode=37 length=0.0189
New Line.5648236_id4754 phases=4 bus1=2407.1.2.3 bus2=2409.1.2.3 linecode=141 length=0.0145
New Line.5648237_id4755 phases=4 bus1=2404.1.2.3 bus2=2409.1.2.3 linecode=139 length=0.0013
New Line.5647773_id6028 phases=4 bus1=2117.1.2.3 bus2=2116.1.2.3 linecode=37 length=0.0188
New Line.5657063_id5098 phases=4 bus1=209.1.2.3 bus2=211.1.2.3 linecode=37 length=0.0197
New Line.50685656_id4210 phases=4 bus1=599.1.2.3 bus2=686.1.2.3 linecode=37 length=0.0145
New Line.5656595_id3440 phases=4 bus1=1319.1.2.3 bus2=1320.1.2.3 linecode=138 length=0.0230
New Line.5656305_id3441 phases=4 bus1=1328.1.2.3 bus2=1345.1.2.3 linecode=37 length=0.0313
New Line.5657919_id3442 phases=4 bus1=1248.1.2.3 bus2=1249.1.2.3 linecode=140 length=0.0030
New Line.5666222_id5482 phases=3 bus1=3131.2.3 bus2=3122.2.3 linecode=109 length=0.0179
New Line.5666160_id5483 phases=3 bus1=3124.2.3 bus2=3125.2.3 linecode=143 length=0.0013
New Line.56758263_id5484 phases=4 bus1=2940.1.2.3 bus2=3125.1.2.3 linecode=37 length=0.0479
New Line.5666586_id5485 phases=4 bus1=3113.1.2.3 bus2=3114.1.2.3 linecode=37 length=0.0114
New Line.361647425_id5805 phases=4 bus1=2706.1.2.3 bus2=2707.1.2.3 linecode=37 length=0.0248
New Line.361647519_id5806 phases=4 bus1=2705.1.2.3 bus2=2707.1.2.3 linecode=211 length=0.0215
New Line.102369737_id5807 phases=4 bus1=2771.1.2.3 bus2=2772.1.2.3 linecode=37 length=0.0023
New Line.363666293_id5808 phases=4 bus1=2654.1.2.3 bus2=2772.1.2.3 linecode=211 length=0.0511
New Line.5642013_id4756 phases=4 bus1=2268.1.2.3 bus2=2452.1.2.3 linecode=37 length=0.0145
New Line.5648236_id4757 phases=4 bus1=2406.1.2.3 bus2=2407.1.2.3 linecode=141 length=0.0380
New Line.5647773_id6029 phases=4 bus1=2126.1.2.3 bus2=2116.1.2.3 linecode=37 length=0.0361
New Line.5657063_id5099 phases=4 bus1=208.1.2.3 bus2=209.1.2.3 linecode=37 length=0.0136
New Line.5649104_id4211 phases=4 bus1=685.1.2.3 bus2=686.1.2.3 linecode=37 length=0.0073
New Line.5649105_id4212 phases=4 bus1=681.1.2.3 bus2=686.1.2.3 linecode=37 length=0.0163
New Line.5649106_id4213 phases=4 bus1=680.1.2.3 bus2=686.1.2.3 linecode=37 length=0.0052
New Line.5656657_id3443 phases=4 bus1=1316.1.2.3 bus2=1319.1.2.3 linecode=138 length=0.1171
New Line.5656658_id3444 phases=2 bus1=1315.3 bus2=1319.3 linecode=150 length=0.0050
New Line.5650561_id3445 phases=4 bus1=1345.1.2.3 bus2=1346.1.2.3 linecode=37 length=0.0391
New Line.5657998_id3446 phases=4 bus1=1247.1.2.3 bus2=1248.1.2.3 linecode=139 length=0.0013
New Line.5666886_id5486 phases=3 bus1=3103.1.2 bus2=3113.1.2 linecode=131 length=0.0061
New Line.5666887_id5487 phases=4 bus1=3102.1.2.3 bus2=3113.1.2.3 linecode=37 length=0.0264
New Line.361647519_id5809 phases=4 bus1=2741.1.2.3 bus2=2705.1.2.3 linecode=211 length=0.0250
New Line.102369737_id5810 phases=4 bus1=2770.1.2.3 bus2=2771.1.2.3 linecode=37 length=0.0010
New Line.363666293_id5811 phases=4 bus1=2654.1.2.3 bus2=2910.1.2.3 linecode=211 length=0.0010
New Line.5641580_id4758 phases=4 bus1=2452.1.2.3 bus2=2451.1.2.3 linecode=139 length=0.0013
New Line.5642013_id4759 phases=4 bus1=2452.1.2.3 bus2=2457.1.2.3 linecode=37 length=0.0257
New Line.5648236_id4760 phases=4 bus1=2405.1.2.3 bus2=2406.1.2.3 linecode=141 length=0.0195
New Line.5641960_id6030 phases=4 bus1=2125.1.2.3 bus2=2126.1.2.3 linecode=37 length=0.0371
New Line.5657063_id5100 phases=4 bus1=207.1.2.3 bus2=208.1.2.3 linecode=37 length=0.0146
New Line.5649104_id4214 phases=4 bus1=684.1.2.3 bus2=685.1.2.3 linecode=37 length=0.0099
New Line.50685649_id4215 phases=4 bus1=680.1.2.3 bus2=603.1.2.3 linecode=37 length=0.0273
New Line.5657303_id3447 phases=4 bus1=1285.1.2.3 bus2=1316.1.2.3 linecode=141 length=0.0031
New Line.5657337_id3448 phases=4 bus1=1278.1.2.3 bus2=1316.1.2.3 linecode=140 length=0.0464
New Line.5656702_id3449 phases=2 bus1=1312.3 bus2=1315.3 linecode=146 length=0.0013
New Line.5650081_id3450 phases=4 bus1=1346.1.2.3 bus2=1348.1.2.3 linecode=37 length=0.0201
New Line.5666032_id5488 phases=3 bus1=3131.2.3 bus2=3137.2.3 linecode=109 length=0.0235
New Line.5666886_id5489 phases=3 bus1=3103.1.2 bus2=3119.1.2 linecode=131 length=0.0170
New Line.5666887_id5490 phases=4 bus1=3101.1.2.3 bus2=3102.1.2.3 linecode=37 length=0.0237
New Line.102369760_id5812 phases=4 bus1=2740.1.2.3 bus2=2741.1.2.3 linecode=37 length=0.0097
New Line.361643208_id5813 phases=4 bus1=2712.1.2.3 bus2=2741.1.2.3 linecode=37 length=0.0070
New Line.102369737_id5814 phases=4 bus1=2769.1.2.3 bus2=2770.1.2.3 linecode=37 length=0.0029
New Line.5665572_id5815 phases=4 bus1=2910.1.2.3 bus2=2911.1.2.3 linecode=37 length=0.0054
New Line.5665572_id5816 phases=4 bus1=2909.1.2.3 bus2=2910.1.2.3 linecode=37 length=0.0025
New Line.5641183_id4761 phases=4 bus1=2458.1.2.3 bus2=2457.1.2.3 linecode=37 length=0.0036
New Line.5641184_id4762 phases=4 bus1=2456.1.2.3 bus2=2457.1.2.3 linecode=37 length=0.0010
New Line.5649151_id4763 phases=4 bus1=2392.1.2.3 bus2=2405.1.2.3 linecode=141 length=0.0156
New Line.5649152_id4764 phases=4 bus1=2391.1.2.3 bus2=2405.1.2.3 linecode=139 length=0.0010
New Line.5641960_id6031 phases=4 bus1=2125.1.2.3 bus2=2129.1.2.3 linecode=37 length=0.0376
New Line.5657063_id5101 phases=4 bus1=207.1.2.3 bus2=217.1.2.3 linecode=37 length=0.0100
New Line.5649104_id4216 phases=4 bus1=683.1.2.3 bus2=684.1.2.3 linecode=37 length=0.0024
New Line.5649146_id4217 phases=4 bus1=678.1.2.3 bus2=681.1.2.3 linecode=138 length=0.0161
New Line.50685650_id4218 phases=4 bus1=602.1.2.3 bus2=603.1.2.3 linecode=37 length=0.0015
New Line.5657301_id3451 phases=4 bus1=1287.1.2.3 bus2=1285.1.2.3 linecode=141 length=0.0049
New Line.5657302_id3452 phases=4 bus1=1284.1.2.3 bus2=1285.1.2.3 linecode=141 length=0.0047
New Line.5657422_id3453 phases=2 bus1=1275.1 bus2=1278.1 linecode=190 length=0.0029
New Line.5657712_id3454 phases=4 bus1=1266.1.2.3 bus2=1278.1.2.3 linecode=38 length=0.0307
New Line.5649792_id3455 phases=4 bus1=1347.1.2.3 bus2=1348.1.2.3 linecode=138 length=0.0220
New Line.5665837_id5491 phases=3 bus1=3136.2.3 bus2=3137.2.3 linecode=143 length=0.0010
New Line.5666032_id5492 phases=3 bus1=3129.2.3 bus2=3137.2.3 linecode=109 length=0.0143
New Line.5666887_id5493 phases=4 bus1=3100.1.2.3 bus2=3101.1.2.3 linecode=37 length=0.0153
New Line.102369760_id5817 phases=4 bus1=2740.1.2.3 bus2=2739.1.2.3 linecode=37 length=0.0331
New Line.102369744_id5818 phases=4 bus1=2765.1.2.3 bus2=2769.1.2.3 linecode=37 length=0.0010
New Line.102369741_id5819 phases=4 bus1=2768.1.2.3 bus2=2911.1.2.3 linecode=37 length=0.0293
New Line.5665572_id5820 phases=4 bus1=2908.1.2.3 bus2=2909.1.2.3 linecode=37 length=0.0087
New Line.5641183_id4765 phases=4 bus1=2458.1.2.3 bus2=2460.1.2.3 linecode=37 length=0.0181
New Line.5641184_id4766 phases=4 bus1=2455.1.2.3 bus2=2456.1.2.3 linecode=37 length=0.0208
New Line.5649152_id4767 phases=4 bus1=2391.1.2.3 bus2=2390.1.2.3 linecode=139 length=0.0010
New Line.5640908_id6032 phases=4 bus1=2129.1.2.3 bus2=2128.1.2.3 linecode=139 length=0.0024
New Line.5641960_id6033 phases=4 bus1=2124.1.2.3 bus2=2129.1.2.3 linecode=37 length=0.0313
New Line.5656291_id5102 phases=4 bus1=216.1.2.3 bus2=217.1.2.3 linecode=37 length=0.0104
New Line.5649104_id4219 phases=4 bus1=683.1.2.3 bus2=688.1.2.3 linecode=37 length=0.0190
New Line.5649146_id4220 phases=4 bus1=677.1.2.3 bus2=678.1.2.3 linecode=138 length=0.0158
New Line.50685650_id4221 phases=4 bus1=602.1.2.3 bus2=696.1.2.3 linecode=37 length=0.0245
New Line.5657241_id3456 phases=4 bus1=1286.1.2.3 bus2=1287.1.2.3 linecode=139 length=0.0012
New Line.5657302_id3457 phases=4 bus1=1284.1.2.3 bus2=1318.1.2.3 linecode=141 length=0.0382
New Line.5657712_id3458 phases=4 bus1=1267.1.2.3 bus2=1266.1.2.3 linecode=38 length=0.0383
New Line.5649792_id3459 phases=4 bus1=1347.1.2.3 bus2=1350.1.2.3 linecode=138 length=0.0104
New Line.363705900_id3460 phases=4 bus1=1135.1.2.3 bus2=1347.1.2.3 linecode=236 length=0.0013
New Line.5666576_id5494 phases=3 bus1=3117.1.2 bus2=3119.1.2 linecode=131 length=0.0186
New Line.5666887_id5495 phases=4 bus1=3100.1.2.3 bus2=3099.1.2.3 linecode=37 length=0.0139
New Line.102369760_id5821 phases=4 bus1=2738.1.2.3 bus2=2739.1.2.3 linecode=37 length=0.0264
New Line.102369744_id5822 phases=4 bus1=2764.1.2.3 bus2=2765.1.2.3 linecode=37 length=0.0112
New Line.56758255_id5823 phases=4 bus1=2789.1.2.3 bus2=2908.1.2.3 linecode=37 length=0.0169
New Line.5641108_id4768 phases=4 bus1=2459.1.2.3 bus2=2460.1.2.3 linecode=37 length=0.0171
New Line.5641184_id4769 phases=4 bus1=2454.1.2.3 bus2=2455.1.2.3 linecode=37 length=0.0010
New Line.5641960_id6034 phases=4 bus1=2123.1.2.3 bus2=2124.1.2.3 linecode=37 length=0.0297
New Line.5656291_id5103 phases=4 bus1=216.1.2.3 bus2=215.1.2.3 linecode=37 length=0.0022
New Line.5648979_id4222 phases=4 bus1=687.1.2.3 bus2=688.1.2.3 linecode=139 length=0.0013
New Line.5649104_id4223 phases=4 bus1=688.1.2.3 bus2=690.1.2.3 linecode=37 length=0.0061
New Line.5649146_id4224 phases=4 bus1=677.1.2.3 bus2=676.1.2.3 linecode=138 length=0.0206
New Line.5649247_id4225 phases=4 bus1=675.1.2.3 bus2=677.1.2.3 linecode=139 length=0.0013
New Line.5648385_id4226 phases=4 bus1=695.1.2.3 bus2=696.1.2.3 linecode=37 length=0.0073
New Line.5656620_id3461 phases=4 bus1=1317.1.2.3 bus2=1318.1.2.3 linecode=141 length=0.0023
New Line.5657766_id3462 phases=4 bus1=1258.1.2.3 bus2=1267.1.2.3 linecode=38 length=0.0010
New Line.5649347_id3463 phases=4 bus1=1349.1.2.3 bus2=1350.1.2.3 linecode=139 length=0.0034
New Line.5649348_id3464 phases=4 bus1=1350.1.2.3 bus2=1351.1.2.3 linecode=37 length=0.0315
New Line.363705900_id3465 phases=4 bus1=1135.1.2.3 bus2=1134.1.2.3 linecode=236 length=0.0013
New Line.5666576_id5496 phases=3 bus1=3117.1.2 bus2=3135.1.2 linecode=131 length=0.0411
New Line.5666887_id5497 phases=4 bus1=3098.1.2.3 bus2=3099.1.2.3 linecode=37 length=0.0180
New Line.5667104_id5498 phases=4 bus1=3095.1.2.3 bus2=3099.1.2.3 linecode=139 length=0.0013
New Line.102550569_id5824 phases=4 bus1=2738.1.2.3 bus2=2853.1.2.3 linecode=37 length=0.0089
New Line.102369744_id5825 phases=4 bus1=2764.1.2.3 bus2=2763.1.2.3 linecode=37 length=0.0031
New Line.56758255_id5826 phases=4 bus1=2789.1.2.3 bus2=2790.1.2.3 linecode=37 length=0.0166
New Line.5641108_id4770 phases=4 bus1=2459.1.2.3 bus2=2463.1.2.3 linecode=37 length=0.0083
New Line.5641184_id4771 phases=4 bus1=2454.1.2.3 bus2=2453.1.2.3 linecode=37 length=0.0136
New Line.5641960_id6035 phases=4 bus1=2122.1.2.3 bus2=2123.1.2.3 linecode=37 length=0.0284
New Line.5656356_id5104 phases=4 bus1=214.1.2.3 bus2=215.1.2.3 linecode=37 length=0.0341
New Line.50685674_id5105 phases=4 bus1=213.1.2.3 bus2=215.1.2.3 linecode=37 length=0.0103
New Line.5648965_id4227 phases=4 bus1=689.1.2.3 bus2=690.1.2.3 linecode=139 length=0.0013
New Line.5649104_id4228 phases=4 bus1=682.1.2.3 bus2=690.1.2.3 linecode=37 length=0.0136
New Line.5648385_id4229 phases=4 bus1=698.1.2.3 bus2=695.1.2.3 linecode=37 length=0.0199
New Line.5657766_id3466 phases=4 bus1=1258.1.2.3 bus2=1259.1.2.3 linecode=38 length=0.0277
New Line.5648981_id3467 phases=4 bus1=1351.1.2.3 bus2=1359.1.2.3 linecode=37 length=0.0342
New Line.5665887_id5499 phases=3 bus1=3134.1.2 bus2=3135.1.2 linecode=131 length=0.0018
New Line.5665888_id5500 phases=3 bus1=3135.1.2 bus2=3133.1.2 linecode=131 length=0.0215
New Line.5673050_id5827 phases=4 bus1=2853.1.2.3 bus2=2854.1.2.3 linecode=37 length=0.0209
New Line.102369744_id5828 phases=4 bus1=2762.1.2.3 bus2=2763.1.2.3 linecode=37 length=0.0280
New Line.56758255_id5829 phases=4 bus1=2790.1.2.3 bus2=2791.1.2.3 linecode=37 length=0.0010
New Line.5641051_id4772 phases=4 bus1=2463.1.2.3 bus2=2462.1.2.3 linecode=37 length=0.0341
New Line.5641184_id4773 phases=4 bus1=2473.1.2.3 bus2=2453.1.2.3 linecode=37 length=0.0270
New Line.5641960_id6036 phases=4 bus1=2135.1.2.3 bus2=2122.1.2.3 linecode=37 length=0.0016
New Line.5656356_id5106 phases=4 bus1=214.1.2.3 bus2=222.1.2.3 linecode=37 length=0.0273
New Line.5656396_id5107 phases=4 bus1=212.1.2.3 bus2=213.1.2.3 linecode=139 length=0.0013
New Line.50685675_id5108 phases=4 bus1=109.1.2.3 bus2=213.1.2.3 linecode=37 length=0.0058
New Line.5647986_id4230 phases=4 bus1=697.1.2.3 bus2=698.1.2.3 linecode=139 length=0.0013
New Line.5648385_id4231 phases=4 bus1=694.1.2.3 bus2=698.1.2.3 linecode=37 length=0.0092
New Line.5658189_id3468 phases=4 bus1=1239.1.2.3 bus2=1259.1.2.3 linecode=38 length=0.0457
New Line.5665888_id5501 phases=3 bus1=3132.1.2 bus2=3133.1.2 linecode=131 length=0.0184
New Line.5667032_id5502 phases=4 bus1=3096.1.2.3 bus2=3098.1.2.3 linecode=211 length=0.0177
New Line.5673050_id5830 phases=4 bus1=2854.1.2.3 bus2=2855.1.2.3 linecode=37 length=0.0228
New Line.102369744_id5831 phases=4 bus1=2761.1.2.3 bus2=2762.1.2.3 linecode=37 length=0.0010
New Line.56758259_id5832 phases=4 bus1=2788.1.2.3 bus2=2791.1.2.3 linecode=37 length=0.0057
New Line.102369743_id5833 phases=4 bus1=2791.1.2.3 bus2=2766.1.2.3 linecode=37 length=0.0197
New Line.5641051_id4774 phases=4 bus1=2462.1.2.3 bus2=2461.1.2.3 linecode=37 length=0.0191
New Line.5640436_id4775 phases=4 bus1=2473.1.2.3 bus2=2472.1.2.3 linecode=38 length=0.0133
New Line.5640437_id4776 phases=4 bus1=2471.1.2.3 bus2=2473.1.2.3 linecode=37 length=0.0288
New Line.5639657_id6037 phases=4 bus1=2135.1.2.3 bus2=2134.1.2.3 linecode=138 length=0.0270
New Line.5639658_id6038 phases=4 bus1=2133.1.2.3 bus2=2135.1.2.3 linecode=37 length=0.0051
New Line.5655563_id5109 phases=4 bus1=221.1.2.3 bus2=222.1.2.3 linecode=37 length=0.0162
New Line.5655564_id5110 phases=4 bus1=220.1.2.3 bus2=222.1.2.3 linecode=37 length=0.0120
New Line.50685675_id5111 phases=4 bus1=109.1.2.3 bus2=110.1.2.3 linecode=37 length=0.0028
New Line.5648385_id4232 phases=4 bus1=693.1.2.3 bus2=694.1.2.3 linecode=37 length=0.0330
New Line.5658087_id3469 phases=4 bus1=1239.1.2.3 bus2=1241.1.2.3 linecode=138 length=0.0376
New Line.5658188_id3470 phases=4 bus1=1236.1.2.3 bus2=1239.1.2.3 linecode=138 length=0.0357
New Line.5648530_id3471 phases=4 bus1=1359.1.2.3 bus2=1361.1.2.3 linecode=37 length=0.0373
New Line.362121984_id5503 phases=4 bus1=3096.1.2.3 bus2=3109.1.2.3 linecode=211 length=0.0094
New Line.366381648_id5504 phases=4 bus1=3107.1.2.3 bus2=3096.1.2.3 linecode=211 length=0.0112
New Line.366381883_id5505 phases=4 bus1=3096.1.2.3 bus2=3112.1.2.3 linecode=211 length=0.0283
New Line.5673050_id5834 phases=4 bus1=2855.1.2.3 bus2=2856.1.2.3 linecode=37 length=0.0010
New Line.102369744_id5835 phases=4 bus1=2760.1.2.3 bus2=2761.1.2.3 linecode=37 length=0.0335
New Line.56758258_id5836 phases=4 bus1=2787.1.2.3 bus2=2788.1.2.3 linecode=37 length=0.0010
New Line.102369743_id5837 phases=4 bus1=2766.1.2.3 bus2=2767.1.2.3 linecode=37 length=0.0300
New Line.5641051_id4777 phases=4 bus1=2461.1.2.3 bus2=2465.1.2.3 linecode=37 length=0.0219
New Line.5640562_id4778 phases=4 bus1=2469.1.2.3 bus2=2472.1.2.3 linecode=139 length=0.0013
New Line.5640437_id4779 phases=4 bus1=2470.1.2.3 bus2=2471.1.2.3 linecode=37 length=0.0010
New Line.5639658_id6039 phases=4 bus1=2132.1.2.3 bus2=2133.1.2.3 linecode=37 length=0.0010
New Line.5655563_id5112 phases=4 bus1=221.1.2.3 bus2=223.1.2.3 linecode=37 length=0.0181
New Line.5655564_id5113 phases=4 bus1=220.1.2.3 bus2=219.1.2.3 linecode=37 length=0.0166
New Line.5655580_id5114 phases=4 bus1=220.1.2.3 bus2=218.1.2.3 linecode=139 length=0.0013
New Line.5648385_id4233 phases=4 bus1=692.1.2.3 bus2=693.1.2.3 linecode=37 length=0.0269
New Line.5658086_id3472 phases=2 bus1=1240.2 bus2=1241.2 linecode=144 length=0.0019
New Line.5658088_id3473 phases=2 bus1=1238.2 bus2=1241.2 linecode=144 length=0.0024
New Line.5658089_id3474 phases=2 bus1=1237.2 bus2=1241.2 linecode=144 length=0.0030
New Line.5648530_id3475 phases=4 bus1=1361.1.2.3 bus2=1362.1.2.3 linecode=37 length=0.0370
New Line.5666883_id5506 phases=4 bus1=3108.1.2.3 bus2=3109.1.2.3 linecode=211 length=0.0128
New Line.5666884_id5507 phases=4 bus1=3107.1.2.3 bus2=3106.1.2.3 linecode=37 length=0.0156
New Line.5666882_id5508 phases=4 bus1=3111.1.2.3 bus2=3112.1.2.3 linecode=37 length=0.0202
New Line.361643058_id5838 phases=4 bus1=2856.1.2.3 bus2=2859.1.2.3 linecode=37 length=0.0200
New Line.102369747_id5839 phases=4 bus1=2758.1.2.3 bus2=2760.1.2.3 linecode=37 length=0.0162
New Line.56758258_id5840 phases=4 bus1=2786.1.2.3 bus2=2787.1.2.3 linecode=37 length=0.0339
New Line.5640954_id4780 phases=4 bus1=2464.1.2.3 bus2=2465.1.2.3 linecode=38 length=0.0158
New Line.5640955_id4781 phases=4 bus1=2465.1.2.3 bus2=2468.1.2.3 linecode=37 length=0.0275
New Line.362099587_id4782 phases=4 bus1=2470.1.2.3 bus2=2259.1.2.3 linecode=37 length=0.0184
New Line.5639658_id6040 phases=4 bus1=2132.1.2.3 bus2=2131.1.2.3 linecode=37 length=0.0094
New Line.5650765_id5115 phases=4 bus1=223.1.2.3 bus2=224.1.2.3 linecode=37 length=0.0150
New Line.5648385_id4234 phases=4 bus1=691.1.2.3 bus2=692.1.2.3 linecode=37 length=0.0114
New Line.5648530_id3476 phases=4 bus1=1362.1.2.3 bus2=1363.1.2.3 linecode=37 length=0.0192
New Line.5666885_id5509 phases=4 bus1=3105.1.2.3 bus2=3106.1.2.3 linecode=37 length=0.0257
New Line.5666882_id5510 phases=4 bus1=3110.1.2.3 bus2=3111.1.2.3 linecode=37 length=0.0248
New Line.5673049_id5841 phases=4 bus1=2859.1.2.3 bus2=2858.1.2.3 linecode=37 length=0.0254
New Line.102369747_id5842 phases=4 bus1=2758.1.2.3 bus2=2759.1.2.3 linecode=37 length=0.0246
New Line.56758258_id5843 phases=4 bus1=2786.1.2.3 bus2=2914.1.2.3 linecode=37 length=0.0284
New Line.5640926_id4783 phases=4 bus1=2467.1.2.3 bus2=2468.1.2.3 linecode=37 length=0.0111
New Line.362099587_id4784 phases=4 bus1=2259.1.2.3 bus2=2475.1.2.3 linecode=37 length=0.0038
New Line.5650705_id5116 phases=4 bus1=224.1.2.3 bus2=225.1.2.3 linecode=37 length=0.0114
New Line.5648385_id4235 phases=4 bus1=719.1.2.3 bus2=691.1.2.3 linecode=37 length=0.0142
New Line.5648530_id3477 phases=4 bus1=1363.1.2.3 bus2=1371.1.2.3 linecode=37 length=0.0191
New Line.5666885_id5511 phases=4 bus1=3104.1.2.3 bus2=3105.1.2.3 linecode=37 length=0.0206
New Line.5664977_id5844 phases=4 bus1=2913.1.2.3 bus2=2914.1.2.3 linecode=141 length=0.0023
New Line.5664978_id5845 phases=4 bus1=2914.1.2.3 bus2=2916.1.2.3 linecode=37 length=0.0318
New Line.5640926_id4785 phases=4 bus1=2466.1.2.3 bus2=2467.1.2.3 linecode=37 length=0.0364
New Line.5639720_id4786 phases=4 bus1=2474.1.2.3 bus2=2475.1.2.3 linecode=37 length=0.0058
New Line.5639721_id4787 phases=4 bus1=2475.1.2.3 bus2=2483.1.2.3 linecode=37 length=0.0172
New Line.56758247_id5117 phases=4 bus1=225.1.2.3 bus2=104.1.2.3 linecode=37 length=0.0206
New Line.353829659_id5118 phases=4 bus1=112.1.2.3 bus2=225.1.2.3 linecode=37 length=0.0168
New Line.5646822_id4236 phases=4 bus1=718.1.2.3 bus2=719.1.2.3 linecode=37 length=0.0069
New Line.5646823_id4237 phases=4 bus1=717.1.2.3 bus2=719.1.2.3 linecode=37 length=0.0115
New Line.5642215_id3478 phases=4 bus1=1371.1.2.3 bus2=1378.1.2.3 linecode=37 length=0.0394
New Line.5666885_id5512 phases=4 bus1=3128.1.2.3 bus2=3104.1.2.3 linecode=37 length=0.0136
New Line.363313049_id5846 phases=4 bus1=2671.1.2.3 bus2=2858.1.2.3 linecode=37 length=0.0233
New Line.5664633_id5847 phases=4 bus1=2915.1.2.3 bus2=2916.1.2.3 linecode=139 length=0.0015
New Line.5664978_id5848 phases=4 bus1=2912.1.2.3 bus2=2916.1.2.3 linecode=37 length=0.0132
New Line.5639720_id4788 phases=4 bus1=2474.1.2.3 bus2=2477.1.2.3 linecode=37 length=0.0190
New Line.50685671_id5119 phases=4 bus1=111.1.2.3 bus2=112.1.2.3 linecode=140 length=0.0018
New Line.353829659_id5120 phases=4 bus1=112.1.2.3 bus2=89.1.2.3 linecode=37 length=0.0096
New Line.5646824_id4238 phases=4 bus1=718.1.2.3 bus2=722.1.2.3 linecode=37 length=0.0241
New Line.5646825_id4239 phases=4 bus1=716.1.2.3 bus2=718.1.2.3 linecode=141 length=0.0026
New Line.5666048_id5513 phases=4 bus1=3127.1.2.3 bus2=3128.1.2.3 linecode=37 length=0.0342
New Line.363313049_id5849 phases=4 bus1=2735.1.2.3 bus2=2671.1.2.3 linecode=37 length=0.0010
New Line.5664978_id5850 phases=4 bus1=2912.1.2.3 bus2=2918.1.2.3 linecode=37 length=0.0203
New Line.5639515_id4789 phases=4 bus1=2485.1.2.3 bus2=2483.1.2.3 linecode=37 length=0.0067
New Line.5639703_id6041 phases=4 bus1=2131.1.2.3 bus2=2138.1.2.3 linecode=37 length=0.0132
New Line.5646711_id4240 phases=4 bus1=721.1.2.3 bus2=722.1.2.3 linecode=139 length=0.0010
New Line.5646824_id4241 phases=4 bus1=722.1.2.3 bus2=724.1.2.3 linecode=37 length=0.0183
New Line.5646857_id4242 phases=4 bus1=717.1.2.3 bus2=706.1.2.3 linecode=38 length=0.0064
New Line.5642214_id3479 phases=4 bus1=1378.1.2.3 bus2=1376.1.2.3 linecode=37 length=0.0131
New Line.5666048_id5514 phases=4 bus1=3126.1.2.3 bus2=3127.1.2.3 linecode=37 length=0.0177
New Line.162814354_id5851 phases=4 bus1=2734.1.2.3 bus2=2735.1.2.3 linecode=37 length=0.0180
New Line.363313781_id5852 phases=4 bus1=2670.1.2.3 bus2=2735.1.2.3 linecode=37 length=0.0021
New Line.5664223_id5853 phases=3 bus1=2917.2.3 bus2=2918.2.3 linecode=143 length=0.0024
New Line.50685693_id5854 phases=4 bus1=2803.1.2.3 bus2=2918.1.2.3 linecode=37 length=0.0012
New Line.5639677_id4790 phases=4 bus1=2477.1.2.3 bus2=2480.1.2.3 linecode=37 length=0.0067
New Line.5639515_id4791 phases=4 bus1=2485.1.2.3 bus2=2486.1.2.3 linecode=37 length=0.0124
New Line.5639645_id6042 phases=4 bus1=2137.1.2.3 bus2=2138.1.2.3 linecode=38 length=0.0146
New Line.5639646_id6043 phases=4 bus1=2136.1.2.3 bus2=2138.1.2.3 linecode=37 length=0.0117
New Line.5646654_id4243 phases=4 bus1=726.1.2.3 bus2=724.1.2.3 linecode=37 length=0.0158
New Line.5646655_id4244 phases=4 bus1=723.1.2.3 bus2=724.1.2.3 linecode=141 length=0.0120
New Line.5646857_id4245 phases=4 bus1=706.1.2.3 bus2=707.1.2.3 linecode=38 length=0.0165
New Line.5646882_id4246 phases=4 bus1=704.1.2.3 bus2=706.1.2.3 linecode=139 length=0.0013
New Line.5642214_id3480 phases=4 bus1=1376.1.2.3 bus2=1375.1.2.3 linecode=37 length=0.0019
New Line.5666048_id5515 phases=4 bus1=3126.1.2.3 bus2=3141.1.2.3 linecode=37 length=0.0165
New Line.162814354_id5855 phases=4 bus1=2733.1.2.3 bus2=2734.1.2.3 linecode=37 length=0.0190
New Line.363313781_id5856 phases=4 bus1=2669.1.2.3 bus2=2670.1.2.3 linecode=37 length=0.0059
New Line.50685693_id5857 phases=4 bus1=2803.1.2.3 bus2=2802.1.2.3 linecode=37 length=0.0149
New Line.5639648_id4792 phases=4 bus1=2479.1.2.3 bus2=2480.1.2.3 linecode=37 length=0.0010
New Line.5639515_id4793 phases=4 bus1=2486.1.2.3 bus2=2495.1.2.3 linecode=37 length=0.0163
New Line.354205204_id6044 phases=4 bus1=2144.1.2.3 bus2=2136.1.2.3 linecode=37 length=0.0178
New Line.364233669_id6045 phases=4 bus1=2136.1.2.3 bus2=1992.1.2.3 linecode=37 length=0.0099
New Line.5646807_id4247 phases=4 bus1=720.1.2.3 bus2=723.1.2.3 linecode=139 length=0.0013
New Line.5646857_id4248 phases=4 bus1=708.1.2.3 bus2=707.1.2.3 linecode=38 length=0.0285
New Line.5642214_id3481 phases=4 bus1=1375.1.2.3 bus2=1381.1.2.3 linecode=37 length=0.0054
New Line.5665348_id5516 phases=4 bus1=3140.1.2.3 bus2=3141.1.2.3 linecode=37 length=0.0085
New Line.5665349_id5517 phases=4 bus1=3141.1.2.3 bus2=3138.1.2.3 linecode=38 length=0.0120
New Line.162814354_id5858 phases=4 bus1=2732.1.2.3 bus2=2733.1.2.3 linecode=37 length=0.0010
New Line.363313781_id5859 phases=4 bus1=2668.1.2.3 bus2=2669.1.2.3 linecode=37 length=0.0177
New Line.50685693_id5860 phases=4 bus1=2801.1.2.3 bus2=2802.1.2.3 linecode=37 length=0.0011
New Line.5639648_id4794 phases=4 bus1=2478.1.2.3 bus2=2479.1.2.3 linecode=37 length=0.0035
New Line.5639053_id4795 phases=4 bus1=2494.1.2.3 bus2=2495.1.2.3 linecode=139 length=0.0018
New Line.5639054_id4796 phases=4 bus1=2495.1.2.3 bus2=2506.1.2.3 linecode=37 length=0.0177
New Line.5639598_id6046 phases=4 bus1=2143.1.2.3 bus2=2144.1.2.3 linecode=37 length=0.0219
New Line.364233669_id6047 phases=4 bus1=1991.1.2.3 bus2=1992.1.2.3 linecode=37 length=0.0010
New Line.5650704_id5121 phases=4 bus1=228.1.2.3 bus2=89.1.2.3 linecode=37 length=0.0092
New Line.5642286_id4249 phases=4 bus1=727.1.2.3 bus2=726.1.2.3 linecode=37 length=0.0154
New Line.5646857_id4250 phases=4 bus1=708.1.2.3 bus2=709.1.2.3 linecode=38 length=0.0124
New Line.5641903_id3482 phases=4 bus1=1380.1.2.3 bus2=1381.1.2.3 linecode=139 length=0.0023
New Line.5642214_id3483 phases=4 bus1=1374.1.2.3 bus2=1381.1.2.3 linecode=37 length=0.0179
New Line.5665348_id5518 phases=4 bus1=3139.1.2.3 bus2=3140.1.2.3 linecode=37 length=0.0260
New Line.162814354_id5861 phases=4 bus1=2731.1.2.3 bus2=2732.1.2.3 linecode=37 length=0.0186
New Line.361584875_id5862 phases=4 bus1=2721.1.2.3 bus2=2801.1.2.3 linecode=37 length=0.0115
New Line.5639648_id4797 phases=4 bus1=2478.1.2.3 bus2=2481.1.2.3 linecode=37 length=0.0070
New Line.5638847_id4798 phases=4 bus1=2505.1.2.3 bus2=2506.1.2.3 linecode=37 length=0.0175
New Line.5638848_id4799 phases=4 bus1=2506.1.2.3 bus2=2503.1.2.3 linecode=37 length=0.0214
New Line.5639598_id6048 phases=4 bus1=2143.1.2.3 bus2=2142.1.2.3 linecode=37 length=0.0317
New Line.364233669_id6049 phases=4 bus1=1990.1.2.3 bus2=1991.1.2.3 linecode=37 length=0.0219
New Line.5642216_id4251 phases=4 bus1=727.1.2.3 bus2=733.1.2.3 linecode=37 length=0.0147
New Line.5646857_id4252 phases=4 bus1=709.1.2.3 bus2=710.1.2.3 linecode=38 length=0.0010
New Line.5641903_id3484 phases=4 bus1=1379.1.2.3 bus2=1380.1.2.3 linecode=139 length=0.0025
New Line.5642214_id3485 phases=4 bus1=1373.1.2.3 bus2=1374.1.2.3 linecode=37 length=0.0201
New Line.5665348_id5519 phases=4 bus1=3139.1.2.3 bus2=3143.1.2.3 linecode=37 length=0.0257
New Line.162814354_id5863 phases=4 bus1=2730.1.2.3 bus2=2731.1.2.3 linecode=37 length=0.0014
New Line.361584875_id5864 phases=4 bus1=2720.1.2.3 bus2=2721.1.2.3 linecode=37 length=0.0129
New Line.5639613_id4800 phases=4 bus1=2481.1.2.3 bus2=2482.1.2.3 linecode=37 length=0.0092
New Line.5638847_id4801 phases=4 bus1=2505.1.2.3 bus2=2509.1.2.3 linecode=37 length=0.0136
New Line.5638848_id4802 phases=4 bus1=2502.1.2.3 bus2=2503.1.2.3 linecode=37 length=0.0010
New Line.5639598_id6050 phases=4 bus1=2141.1.2.3 bus2=2142.1.2.3 linecode=37 length=0.0326
New Line.364233669_id6051 phases=4 bus1=1989.1.2.3 bus2=1990.1.2.3 linecode=37 length=0.0251
New Line.5650309_id5122 phases=4 bus1=228.1.2.3 bus2=230.1.2.3 linecode=37 length=0.0219
New Line.5642173_id4253 phases=4 bus1=732.1.2.3 bus2=733.1.2.3 linecode=37 length=0.0040
New Line.5642174_id4254 phases=4 bus1=731.1.2.3 bus2=733.1.2.3 linecode=37 length=0.0048
New Line.5642175_id4255 phases=4 bus1=733.1.2.3 bus2=728.1.2.3 linecode=37 length=0.0150
New Line.5647079_id4256 phases=4 bus1=703.1.2.3 bus2=710.1.2.3 linecode=38 length=0.0108
New Line.5642214_id3486 phases=4 bus1=1372.1.2.3 bus2=1373.1.2.3 linecode=37 length=0.0202
New Line.5664679_id5520 phases=4 bus1=3143.1.2.3 bus2=3142.1.2.3 linecode=38 length=0.0111
New Line.364505505_id5521 phases=4 bus1=2930.1.2.3 bus2=3143.1.2.3 linecode=37 length=0.0092
New Line.162814354_id5865 phases=4 bus1=2730.1.2.3 bus2=2729.1.2.3 linecode=37 length=0.0160
New Line.362677447_id5866 phases=4 bus1=2679.1.2.3 bus2=2720.1.2.3 linecode=37 length=0.0092
New Line.5639531_id4803 phases=4 bus1=2482.1.2.3 bus2=2489.1.2.3 linecode=37 length=0.0157
New Line.5638511_id4804 phases=4 bus1=2509.1.2.3 bus2=2508.1.2.3 linecode=139 length=0.0013
New Line.5638847_id4805 phases=4 bus1=2504.1.2.3 bus2=2509.1.2.3 linecode=37 length=0.0177
New Line.5639598_id6052 phases=4 bus1=2141.1.2.3 bus2=2140.1.2.3 linecode=37 length=0.0333
New Line.5650045_id5123 phases=4 bus1=229.1.2.3 bus2=230.1.2.3 linecode=37 length=0.0162
New Line.5642173_id4257 phases=4 bus1=732.1.2.3 bus2=735.1.2.3 linecode=37 length=0.0157
New Line.5642174_id4258 phases=4 bus1=730.1.2.3 bus2=731.1.2.3 linecode=37 length=0.0114
New Line.5647079_id4259 phases=4 bus1=702.1.2.3 bus2=703.1.2.3 linecode=38 length=0.0093
New Line.5647107_id4260 phases=4 bus1=699.1.2.3 bus2=703.1.2.3 linecode=139 length=0.0040
New Line.5642214_id3487 phases=4 bus1=1372.1.2.3 bus2=1384.1.2.3 linecode=37 length=0.0290
New Line.364505505_id5522 phases=4 bus1=2930.1.2.3 bus2=3144.1.2.3 linecode=37 length=0.0098
New Line.362677447_id5867 phases=4 bus1=2678.1.2.3 bus2=2679.1.2.3 linecode=37 length=0.0016
New Line.5639370_id4806 phases=4 bus1=2489.1.2.3 bus2=2491.1.2.3 linecode=37 length=0.0160
New Line.5638847_id4807 phases=4 bus1=2504.1.2.3 bus2=2521.1.2.3 linecode=37 length=0.0182
New Line.5639598_id6053 phases=4 bus1=2140.1.2.3 bus2=2139.1.2.3 linecode=37 length=0.0143
New Line.5650045_id5124 phases=4 bus1=229.1.2.3 bus2=234.1.2.3 linecode=37 length=0.0164
New Line.50685669_id5125 phases=4 bus1=113.1.2.3 bus2=229.1.2.3 linecode=140 length=0.0016
New Line.5642106_id4261 phases=3 bus1=734.2.3 bus2=735.2.3 linecode=143 length=0.0013
New Line.5642173_id4262 phases=4 bus1=735.1.2.3 bus2=737.1.2.3 linecode=37 length=0.0187
New Line.5642174_id4263 phases=4 bus1=730.1.2.3 bus2=729.1.2.3 linecode=37 length=0.0091
New Line.5647079_id4264 phases=4 bus1=701.1.2.3 bus2=702.1.2.3 linecode=38 length=0.0043
New Line.362677447_id5868 phases=4 bus1=2677.1.2.3 bus2=2678.1.2.3 linecode=37 length=0.0010
New Line.5639191_id4808 phases=4 bus1=2491.1.2.3 bus2=2498.1.2.3 linecode=37 length=0.0138
New Line.5638096_id4809 phases=4 bus1=2520.1.2.3 bus2=2521.1.2.3 linecode=37 length=0.0134
New Line.5639598_id6054 phases=4 bus1=2139.1.2.3 bus2=2155.1.2.3 linecode=37 length=0.0189
New Line.5649601_id5126 phases=4 bus1=233.1.2.3 bus2=234.1.2.3 linecode=37 length=0.0252
New Line.5642033_id4265 phases=4 bus1=737.1.2.3 bus2=740.1.2.3 linecode=37 length=0.0133
New Line.5642034_id4266 phases=3 bus1=736.1.2 bus2=737.1.2 linecode=210 length=0.0013
New Line.5647079_id4267 phases=4 bus1=700.1.2.3 bus2=701.1.2.3 linecode=38 length=0.0010
New Line.5640925_id3488 phases=4 bus1=1386.1.2.3 bus2=1384.1.2.3 linecode=37 length=0.0081
New Line.5664678_id5523 phases=4 bus1=3144.1.2.3 bus2=3146.1.2.3 linecode=37 length=0.0229
New Line.362677447_id5869 phases=4 bus1=2676.1.2.3 bus2=2677.1.2.3 linecode=37 length=0.0074
New Line.5639032_id4810 phases=4 bus1=2498.1.2.3 bus2=2497.1.2.3 linecode=139 length=0.0017
New Line.5639191_id4811 phases=4 bus1=2498.1.2.3 bus2=2501.1.2.3 linecode=37 length=0.0103
New Line.5638096_id4812 phases=4 bus1=2519.1.2.3 bus2=2520.1.2.3 linecode=37 length=0.0326
New Line.5639224_id6055 phases=4 bus1=2154.1.2.3 bus2=2155.1.2.3 linecode=37 length=0.0130
New Line.5639225_id6056 phases=4 bus1=2161.1.2.3 bus2=2155.1.2.3 linecode=38 length=0.0068
New Line.5649601_id5127 phases=4 bus1=232.1.2.3 bus2=233.1.2.3 linecode=37 length=0.0199
New Line.5640925_id3489 phases=4 bus1=1387.1.2.3 bus2=1386.1.2.3 linecode=37 length=0.0014
New Line.159785404_id3490 phases=4 bus1=1386.1.2.3 bus2=1139.1.2.3 linecode=140 length=0.0288
New Line.5664678_id5524 phases=4 bus1=3146.1.2.3 bus2=3147.1.2.3 linecode=37 length=0.0345
New Line.362677447_id5870 phases=4 bus1=2676.1.2.3 bus2=2723.1.2.3 linecode=37 length=0.0010
New Line.5638925_id4813 phases=4 bus1=2500.1.2.3 bus2=2501.1.2.3 linecode=38 length=0.0163
New Line.5638926_id4814 phases=4 bus1=2501.1.2.3 bus2=2512.1.2.3 linecode=37 length=0.0408
New Line.5638096_id4815 phases=4 bus1=2519.1.2.3 bus2=2557.1.2.3 linecode=37 length=0.0192
New Line.5649601_id5128 phases=4 bus1=231.1.2.3 bus2=232.1.2.3 linecode=37 length=0.0108
New Line.50685653_id5129 phases=4 bus1=114.1.2.3 bus2=232.1.2.3 linecode=140 length=0.0025
New Line.5642003_id4268 phases=4 bus1=738.1.2.3 bus2=740.1.2.3 linecode=37 length=0.0165
New Line.5640925_id3491 phases=4 bus1=1388.1.2.3 bus2=1387.1.2.3 linecode=37 length=0.0069
New Line.5664678_id5525 phases=4 bus1=3147.1.2.3 bus2=3148.1.2.3 linecode=37 length=0.0181
New Line.361584861_id5871 phases=4 bus1=2722.1.2.3 bus2=2723.1.2.3 linecode=37 length=0.0064
New Line.361585101_id5872 phases=4 bus1=2719.1.2.3 bus2=2723.1.2.3 linecode=37 length=0.0056
New Line.5639046_id4816 phases=4 bus1=2496.1.2.3 bus2=2500.1.2.3 linecode=38 length=0.0023
New Line.5638495_id4817 phases=4 bus1=2511.1.2.3 bus2=2512.1.2.3 linecode=139 length=0.0013
New Line.5638926_id4818 phases=4 bus1=2499.1.2.3 bus2=2512.1.2.3 linecode=37 length=0.0389
New Line.5632891_id4819 phases=4 bus1=2556.1.2.3 bus2=2557.1.2.3 linecode=37 length=0.0206
New Line.5639170_id6057 phases=4 bus1=2154.1.2.3 bus2=2157.1.2.3 linecode=37 length=0.0167
New Line.5639124_id6058 phases=4 bus1=2159.1.2.3 bus2=2161.1.2.3 linecode=38 length=0.0079
New Line.5649601_id5130 phases=4 bus1=231.1.2.3 bus2=242.1.2.3 linecode=37 length=0.0139
New Line.5642003_id4269 phases=4 bus1=738.1.2.3 bus2=744.1.2.3 linecode=37 length=0.0162
New Line.5640776_id3492 phases=4 bus1=1393.1.2.3 bus2=1388.1.2.3 linecode=37 length=0.0074
New Line.63496839_id3493 phases=4 bus1=1144.1.2.3 bus2=1388.1.2.3 linecode=138 length=0.0016
New Line.5664678_id5526 phases=4 bus1=3148.1.2.3 bus2=3149.1.2.3 linecode=37 length=0.0088
New Line.361585101_id5873 phases=4 bus1=2719.1.2.3 bus2=2718.1.2.3 linecode=37 length=0.0025
New Line.5638495_id4820 phases=4 bus1=2510.1.2.3 bus2=2511.1.2.3 linecode=139 length=0.0013
New Line.5638926_id4821 phases=4 bus1=2499.1.2.3 bus2=2526.1.2.3 linecode=37 length=0.0045
New Line.56758225_id4822 phases=4 bus1=2556.1.2.3 bus2=2279.1.2.3 linecode=37 length=0.0010
New Line.5639170_id6059 phases=4 bus1=2157.1.2.3 bus2=2164.1.2.3 linecode=37 length=0.0336
New Line.5639124_id6060 phases=4 bus1=2159.1.2.3 bus2=2158.1.2.3 linecode=38 length=0.0055
New Line.5648791_id5131 phases=4 bus1=241.1.2.3 bus2=242.1.2.3 linecode=37 length=0.0076
New Line.5648792_id5132 phases=4 bus1=240.1.2.3 bus2=242.1.2.3 linecode=37 length=0.0086
New Line.102550542_id5133 phases=4 bus1=238.1.2.3 bus2=242.1.2.3 linecode=37 length=0.0122
New Line.5641826_id4270 phases=4 bus1=744.1.2.3 bus2=746.1.2.3 linecode=37 length=0.0057
New Line.50649647_id4271 phases=4 bus1=745.1.2.3 bus2=744.1.2.3 linecode=37 length=0.0095
New Line.50649648_id4272 phases=4 bus1=613.1.2.3 bus2=744.1.2.3 linecode=37 length=0.0181
New Line.5640752_id3494 phases=4 bus1=1392.1.2.3 bus2=1393.1.2.3 linecode=37 length=0.0051
New Line.63496838_id3495 phases=4 bus1=1393.1.2.3 bus2=1146.1.2.3 linecode=138 length=0.0016
New Line.5664678_id5527 phases=4 bus1=3149.1.2.3 bus2=3150.1.2.3 linecode=37 length=0.0114
New Line.361585101_id5874 phases=4 bus1=2717.1.2.3 bus2=2718.1.2.3 linecode=37 length=0.0162
New Line.5639058_id4823 phases=4 bus1=2496.1.2.3 bus2=2492.1.2.3 linecode=38 length=0.0241
New Line.5633722_id4824 phases=4 bus1=2525.1.2.3 bus2=2526.1.2.3 linecode=37 length=0.0179
New Line.5633723_id4825 phases=4 bus1=2524.1.2.3 bus2=2526.1.2.3 linecode=38 length=0.0175
New Line.5633724_id4826 phases=4 bus1=2522.1.2.3 bus2=2526.1.2.3 linecode=38 length=0.0072
New Line.56758225_id4827 phases=4 bus1=2570.1.2.3 bus2=2279.1.2.3 linecode=37 length=0.0224
New Line.5639071_id6061 phases=4 bus1=2167.1.2.3 bus2=2164.1.2.3 linecode=37 length=0.0327
New Line.5639072_id6062 phases=4 bus1=2163.1.2.3 bus2=2164.1.2.3 linecode=37 length=0.0171
New Line.5639124_id6063 phases=4 bus1=2158.1.2.3 bus2=2180.1.2.3 linecode=38 length=0.0141
New Line.5648791_id5134 phases=4 bus1=245.1.2.3 bus2=241.1.2.3 linecode=37 length=0.0114
New Line.50685648_id5135 phases=4 bus1=115.1.2.3 bus2=240.1.2.3 linecode=37 length=0.0130
New Line.5648867_id5136 phases=4 bus1=238.1.2.3 bus2=239.1.2.3 linecode=138 length=0.0155
New Line.5641746_id4273 phases=4 bus1=746.1.2.3 bus2=761.1.2.3 linecode=37 length=0.0145
New Line.5641793_id4274 phases=4 bus1=745.1.2.3 bus2=752.1.2.3 linecode=37 length=0.0224
New Line.50649649_id4275 phases=4 bus1=611.1.2.3 bus2=613.1.2.3 linecode=37 length=0.0266
New Line.5640752_id3496 phases=4 bus1=1392.1.2.3 bus2=1391.1.2.3 linecode=37 length=0.0258
New Line.12459016_id3497 phases=4 bus1=1122.1.2.3 bus2=1144.1.2.3 linecode=311 length=0.0280
New Line.5664678_id5528 phases=4 bus1=3151.1.2.3 bus2=3150.1.2.3 linecode=37 length=0.0225
New Line.362677434_id5875 phases=4 bus1=2680.1.2.3 bus2=2717.1.2.3 linecode=37 length=0.0073
New Line.5639227_id4828 phases=4 bus1=2492.1.2.3 bus2=2490.1.2.3 linecode=38 length=0.0338
New Line.5633722_id4829 phases=4 bus1=2525.1.2.3 bus2=2540.1.2.3 linecode=37 length=0.0148
New Line.5633723_id4830 phases=4 bus1=2523.1.2.3 bus2=2524.1.2.3 linecode=38 length=0.0179
New Line.5633724_id4831 phases=4 bus1=2528.1.2.3 bus2=2522.1.2.3 linecode=38 length=0.0116
New Line.5632394_id4832 phases=4 bus1=2569.1.2.3 bus2=2570.1.2.3 linecode=138 length=0.0010
New Line.56758224_id4833 phases=4 bus1=2570.1.2.3 bus2=2280.1.2.3 linecode=37 length=0.0239
New Line.5638969_id6064 phases=4 bus1=2167.1.2.3 bus2=2166.1.2.3 linecode=37 length=0.0037
New Line.162763115_id6065 phases=4 bus1=1993.1.2.3 bus2=2167.1.2.3 linecode=28 length=0.0015
New Line.5639072_id6066 phases=4 bus1=2162.1.2.3 bus2=2163.1.2.3 linecode=37 length=0.0278
New Line.5638899_id6067 phases=4 bus1=2179.1.2.3 bus2=2180.1.2.3 linecode=38 length=0.0254
New Line.5639124_id6068 phases=4 bus1=2182.1.2.3 bus2=2180.1.2.3 linecode=38 length=0.0164
New Line.5648868_id5137 phases=4 bus1=237.1.2.3 bus2=239.1.2.3 linecode=140 length=0.0137
New Line.5648926_id5138 phases=4 bus1=236.1.2.3 bus2=239.1.2.3 linecode=37 length=0.0194
New Line.5641553_id4276 phases=4 bus1=761.1.2.3 bus2=764.1.2.3 linecode=37 length=0.0181
New Line.5641554_id4277 phases=4 bus1=761.1.2.3 bus2=757.1.2.3 linecode=139 length=0.0018
New Line.5641704_id4278 phases=4 bus1=752.1.2.3 bus2=751.1.2.3 linecode=139 length=0.0026
New Line.5641705_id4279 phases=4 bus1=750.1.2.3 bus2=752.1.2.3 linecode=37 length=0.0150
New Line.50649649_id4280 phases=4 bus1=612.1.2.3 bus2=611.1.2.3 linecode=37 length=0.0015
New Line.5640752_id3498 phases=4 bus1=1391.1.2.3 bus2=1390.1.2.3 linecode=37 length=0.0292
New Line.12459009_id3499 phases=4 bus1=1123.1.2.3 bus2=1146.1.2.3 linecode=311 length=0.0229
New Line.12459016_id3500 phases=4 bus1=1122.1.2.3 bus2=1130.1.2.3 linecode=311 length=0.0885
New Line.5664678_id5529 phases=4 bus1=3151.1.2.3 bus2=3152.1.2.3 linecode=37 length=0.0268
New Line.362677938_id5876 phases=4 bus1=2675.1.2.3 bus2=2680.1.2.3 linecode=37 length=0.0010
New Line.5639487_id4834 phases=4 bus1=2490.1.2.3 bus2=2488.1.2.3 linecode=38 length=0.0010
New Line.5633273_id4835 phases=4 bus1=2551.1.2.3 bus2=2540.1.2.3 linecode=37 length=0.0134
New Line.5633274_id4836 phases=4 bus1=2539.1.2.3 bus2=2540.1.2.3 linecode=38 length=0.0127
New Line.56758224_id4837 phases=4 bus1=2280.1.2.3 bus2=2579.1.2.3 linecode=37 length=0.0149
New Line.5638969_id6069 phases=4 bus1=2166.1.2.3 bus2=2165.1.2.3 linecode=37 length=0.0227
New Line.162763115_id6070 phases=4 bus1=1993.1.2.3 bus2=1994.1.2.3 linecode=28 length=0.0010
New Line.5639581_id6071 phases=4 bus1=2153.1.2.3 bus2=2162.1.2.3 linecode=37 length=0.0055
New Line.5639582_id6072 phases=4 bus1=2162.1.2.3 bus2=2145.1.2.3 linecode=140 length=0.0018
New Line.5638759_id6073 phases=4 bus1=2181.1.2.3 bus2=2182.1.2.3 linecode=139 length=0.0010
New Line.5648690_id5139 phases=4 bus1=243.1.2.3 bus2=245.1.2.3 linecode=37 length=0.0175
New Line.5648313_id5140 phases=4 bus1=115.1.2.3 bus2=259.1.2.3 linecode=37 length=0.0234
New Line.5649026_id5141 phases=4 bus1=235.1.2.3 bus2=237.1.2.3 linecode=139 length=0.0021
New Line.5641289_id4281 phases=4 bus1=764.1.2.3 bus2=763.1.2.3 linecode=139 length=0.0013
New Line.5641553_id4282 phases=4 bus1=764.1.2.3 bus2=760.1.2.3 linecode=37 length=0.0285
New Line.5641705_id4283 phases=4 bus1=756.1.2.3 bus2=750.1.2.3 linecode=37 length=0.0269
New Line.5640752_id3501 phases=4 bus1=1389.1.2.3 bus2=1390.1.2.3 linecode=37 length=0.0156
New Line.12459009_id3502 phases=4 bus1=1126.1.2.3 bus2=1123.1.2.3 linecode=311 length=0.0869
New Line.12458838_id3503 phases=4 bus1=1129.1.2.3 bus2=1130.1.2.3 linecode=311 length=0.0045
New Line.5664678_id5530 phases=4 bus1=3152.1.2.3 bus2=3153.1.2.3 linecode=37 length=0.0010
New Line.362677938_id5877 phases=4 bus1=2674.1.2.3 bus2=2675.1.2.3 linecode=37 length=0.0010
New Line.5639487_id4838 phases=4 bus1=2488.1.2.3 bus2=2487.1.2.3 linecode=38 length=0.0188
New Line.5633090_id4839 phases=4 bus1=2550.1.2.3 bus2=2551.1.2.3 linecode=37 length=0.0184
New Line.5633415_id4840 phases=3 bus1=2530.2.3 bus2=2539.2.3 linecode=143 length=0.0013
New Line.5638207_id4841 phases=4 bus1=2517.1.2.3 bus2=2523.1.2.3 linecode=141 length=0.0302
New Line.5633569_id4842 phases=4 bus1=2534.1.2.3 bus2=2528.1.2.3 linecode=141 length=0.0284
New Line.5631960_id4843 phases=4 bus1=2578.1.2.3 bus2=2579.1.2.3 linecode=37 length=0.0040
New Line.5631961_id4844 phases=4 bus1=2579.1.2.3 bus2=2585.1.2.3 linecode=37 length=0.0062
New Line.357238408_id4845 phases=4 bus1=2267.1.2.3 bus2=2579.1.2.3 linecode=37 length=0.0178
New Line.5639581_id6074 phases=4 bus1=2152.1.2.3 bus2=2153.1.2.3 linecode=37 length=0.0149
New Line.5648690_id5142 phases=4 bus1=246.1.2.3 bus2=243.1.2.3 linecode=37 length=0.0114
New Line.5648312_id5143 phases=4 bus1=259.1.2.3 bus2=265.1.2.3 linecode=37 length=0.0199
New Line.5641553_id4284 phases=4 bus1=760.1.2.3 bus2=759.1.2.3 linecode=37 length=0.0158
New Line.5641567_id4285 phases=4 bus1=756.1.2.3 bus2=755.1.2.3 linecode=139 length=0.0013
New Line.5641705_id4286 phases=4 bus1=749.1.2.3 bus2=756.1.2.3 linecode=37 length=0.0158
New Line.5641692_id3504 phases=4 bus1=1382.1.2.3 bus2=1389.1.2.3 linecode=37 length=0.0179
New Line.12458841_id3505 phases=4 bus1=1125.1.2.3 bus2=1126.1.2.3 linecode=311 length=0.0062
New Line.12458838_id3506 phases=4 bus1=1128.1.2.3 bus2=1129.1.2.3 linecode=311 length=0.0041
New Line.5658410_id5531 phases=4 bus1=3154.1.2.3 bus2=3153.1.2.3 linecode=37 length=0.0184
New Line.362677938_id5878 phases=4 bus1=2674.1.2.3 bus2=2692.1.2.3 linecode=37 length=0.0297
New Line.5633090_id4846 phases=4 bus1=2562.1.2.3 bus2=2550.1.2.3 linecode=37 length=0.0098
New Line.5638207_id4847 phases=4 bus1=2517.1.2.3 bus2=2516.1.2.3 linecode=141 length=0.0295
New Line.5638379_id4848 phases=4 bus1=2517.1.2.3 bus2=2513.1.2.3 linecode=139 length=0.0013
New Line.5633362_id4849 phases=4 bus1=2534.1.2.3 bus2=2533.1.2.3 linecode=139 length=0.0010
New Line.5633569_id4850 phases=4 bus1=2542.1.2.3 bus2=2534.1.2.3 linecode=141 length=0.0205
New Line.5631960_id4851 phases=4 bus1=2578.1.2.3 bus2=2577.1.2.3 linecode=37 length=0.0126
New Line.162763107_id6075 phases=4 bus1=1994.1.2.3 bus2=1996.1.2.3 linecode=28 length=0.0235
New Line.5639581_id6076 phases=4 bus1=2152.1.2.3 bus2=2151.1.2.3 linecode=37 length=0.0374
New Line.5648593_id5144 phases=4 bus1=246.1.2.3 bus2=248.1.2.3 linecode=37 length=0.0082
New Line.5647906_id5145 phases=3 bus1=264.2.3 bus2=265.2.3 linecode=143 length=0.0013
New Line.5648312_id5146 phases=4 bus1=265.1.2.3 bus2=273.1.2.3 linecode=37 length=0.0117
New Line.5641553_id4287 phases=4 bus1=758.1.2.3 bus2=759.1.2.3 linecode=37 length=0.0158
New Line.5641705_id4288 phases=4 bus1=748.1.2.3 bus2=749.1.2.3 linecode=37 length=0.0114
New Line.12458841_id3507 phases=4 bus1=1125.1.2.3 bus2=1124.1.2.3 linecode=311 length=0.0037
New Line.12458838_id3508 phases=4 bus1=1127.1.2.3 bus2=1128.1.2.3 linecode=311 length=0.0053
New Line.5658201_id5532 phases=4 bus1=3154.1.2.3 bus2=3161.1.2.3 linecode=37 length=0.0228
New Line.362283042_id5879 phases=4 bus1=2691.1.2.3 bus2=2692.1.2.3 linecode=37 length=0.0010
New Line.5632736_id4852 phases=4 bus1=2561.1.2.3 bus2=2562.1.2.3 linecode=37 length=0.0193
New Line.5632737_id4853 phases=4 bus1=2566.1.2.3 bus2=2562.1.2.3 linecode=37 length=0.0081
New Line.5632738_id4854 phases=4 bus1=2558.1.2.3 bus2=2562.1.2.3 linecode=37 length=0.0036
New Line.5638207_id4855 phases=4 bus1=2515.1.2.3 bus2=2516.1.2.3 linecode=141 length=0.0148
New Line.5633362_id4856 phases=4 bus1=2532.1.2.3 bus2=2533.1.2.3 linecode=139 length=0.0012
New Line.5633241_id4857 phases=4 bus1=2549.1.2.3 bus2=2542.1.2.3 linecode=140 length=0.0215
New Line.5631960_id4858 phases=4 bus1=2577.1.2.3 bus2=2576.1.2.3 linecode=37 length=0.0082
New Line.5632039_id4859 phases=4 bus1=2577.1.2.3 bus2=2572.1.2.3 linecode=139 length=0.0026
New Line.5631880_id4860 phases=4 bus1=2585.1.2.3 bus2=2589.1.2.3 linecode=138 length=0.0312
New Line.162763107_id6077 phases=4 bus1=2178.1.2.3 bus2=1996.1.2.3 linecode=28 length=0.0184
New Line.5639581_id6078 phases=4 bus1=2150.1.2.3 bus2=2151.1.2.3 linecode=37 length=0.0199
New Line.5648592_id5147 phases=4 bus1=247.1.2.3 bus2=248.1.2.3 linecode=139 length=0.0019
New Line.5648593_id5148 phases=4 bus1=248.1.2.3 bus2=252.1.2.3 linecode=37 length=0.0165
New Line.5647737_id5149 phases=4 bus1=272.1.2.3 bus2=273.1.2.3 linecode=37 length=0.0187
New Line.50685632_id4289 phases=4 bus1=607.1.2.3 bus2=758.1.2.3 linecode=37 length=0.0031
New Line.5641705_id4290 phases=4 bus1=747.1.2.3 bus2=748.1.2.3 linecode=37 length=0.0071
New Line.5646686_id3509 phases=4 bus1=1368.1.2.3 bus2=1382.1.2.3 linecode=36 length=0.0010
New Line.12458841_id3510 phases=4 bus1=1124.1.2.3 bus2=1147.1.2.3 linecode=311 length=0.0022
New Line.12458838_id3511 phases=4 bus1=1127.1.2.3 bus2=1149.1.2.3 linecode=311 length=0.0027
New Line.5657972_id5533 phases=4 bus1=3160.1.2.3 bus2=3161.1.2.3 linecode=38 length=0.0114
New Line.364505494_id5534 phases=4 bus1=3155.1.2.3 bus2=3161.1.2.3 linecode=37 length=0.0133
New Line.362283042_id5880 phases=4 bus1=2690.1.2.3 bus2=2691.1.2.3 linecode=37 length=0.0231
New Line.5632736_id4861 phases=4 bus1=2560.1.2.3 bus2=2561.1.2.3 linecode=37 length=0.0155
New Line.5632636_id4862 phases=4 bus1=2565.1.2.3 bus2=2566.1.2.3 linecode=37 length=0.0268
New Line.5632738_id4863 phases=4 bus1=2558.1.2.3 bus2=2567.1.2.3 linecode=37 length=0.0179
New Line.5638207_id4864 phases=4 bus1=2514.1.2.3 bus2=2515.1.2.3 linecode=141 length=0.0179
New Line.5638609_id4865 phases=4 bus1=2515.1.2.3 bus2=2507.1.2.3 linecode=139 length=0.0013
New Line.5633101_id4866 phases=4 bus1=2548.1.2.3 bus2=2549.1.2.3 linecode=139 length=0.0010
New Line.5633102_id4867 phases=4 bus1=2549.1.2.3 bus2=2546.1.2.3 linecode=140 length=0.0126
New Line.5631960_id4868 phases=4 bus1=2576.1.2.3 bus2=2575.1.2.3 linecode=37 length=0.0197
New Line.5631480_id4869 phases=4 bus1=2589.1.2.3 bus2=2588.1.2.3 linecode=139 length=0.0021
New Line.5631481_id4870 phases=4 bus1=2589.1.2.3 bus2=2595.1.2.3 linecode=140 length=0.0237
New Line.5638961_id6079 phases=4 bus1=2177.1.2.3 bus2=2178.1.2.3 linecode=28 length=0.0175
New Line.5639581_id6080 phases=4 bus1=2150.1.2.3 bus2=2149.1.2.3 linecode=37 length=0.0165
New Line.5648537_id5150 phases=4 bus1=252.1.2.3 bus2=251.1.2.3 linecode=37 length=0.0150
New Line.50685646_id5151 phases=4 bus1=252.1.2.3 bus2=257.1.2.3 linecode=37 length=0.0168
New Line.5647737_id5152 phases=4 bus1=272.1.2.3 bus2=297.1.2.3 linecode=37 length=0.0117
New Line.50685630_id4291 phases=4 bus1=607.1.2.3 bus2=785.1.2.3 linecode=37 length=0.0162
New Line.50685633_id4292 phases=4 bus1=604.1.2.3 bus2=607.1.2.3 linecode=37 length=0.0159
New Line.50685633_id4293 phases=4 bus1=606.1.2.3 bus2=607.1.2.3 linecode=37 length=0.0053
New Line.5646686_id3512 phases=4 bus1=1369.1.2.3 bus2=1368.1.2.3 linecode=36 length=0.0320
New Line.5657973_id5535 phases=4 bus1=3155.1.2.3 bus2=3156.1.2.3 linecode=138 length=0.0310
New Line.362283042_id5881 phases=4 bus1=2690.1.2.3 bus2=2689.1.2.3 linecode=37 length=0.0010
New Line.5632636_id4871 phases=4 bus1=2565.1.2.3 bus2=2564.1.2.3 linecode=37 length=0.0148
New Line.5633101_id4872 phases=4 bus1=2548.1.2.3 bus2=2547.1.2.3 linecode=139 length=0.0025
New Line.5631960_id4873 phases=4 bus1=2574.1.2.3 bus2=2575.1.2.3 linecode=37 length=0.0419
New Line.5632336_id4874 phases=3 bus1=2575.2.3 bus2=2571.2.3 linecode=143 length=0.0031
New Line.5631216_id4875 phases=4 bus1=2595.1.2.3 bus2=2594.1.2.3 linecode=140 length=0.0170
New Line.5631217_id4876 phases=3 bus1=2595.2.3 bus2=2593.2.3 linecode=143 length=0.0021
New Line.5638961_id6081 phases=4 bus1=2176.1.2.3 bus2=2177.1.2.3 linecode=28 length=0.0136
New Line.5639581_id6082 phases=4 bus1=2148.1.2.3 bus2=2149.1.2.3 linecode=37 length=0.0162
New Line.5648537_id5153 phases=4 bus1=251.1.2.3 bus2=250.1.2.3 linecode=37 length=0.0131
New Line.5648453_id5154 phases=4 bus1=256.1.2.3 bus2=257.1.2.3 linecode=37 length=0.0078
New Line.5647368_id5155 phases=4 bus1=303.1.2.3 bus2=297.1.2.3 linecode=37 length=0.0064
New Line.5640295_id4294 phases=4 bus1=785.1.2.3 bus2=787.1.2.3 linecode=37 length=0.0135
New Line.50685634_id4295 phases=4 bus1=604.1.2.3 bus2=778.1.2.3 linecode=37 length=0.0178
New Line.50685631_id4296 phases=4 bus1=606.1.2.3 bus2=784.1.2.3 linecode=37 length=0.0111
New Line.5646686_id3513 phases=4 bus1=1369.1.2.3 bus2=1370.1.2.3 linecode=36 length=0.0282
New Line.63496835_id3514 phases=4 bus1=1149.1.2.3 bus2=1403.1.2.3 linecode=138 length=0.0012
New Line.5657973_id5536 phases=4 bus1=3156.1.2.3 bus2=3157.1.2.3 linecode=138 length=0.0412
New Line.362283042_id5882 phases=4 bus1=2688.1.2.3 bus2=2689.1.2.3 linecode=37 length=0.0327
New Line.5632918_id4877 phases=4 bus1=2555.1.2.3 bus2=2560.1.2.3 linecode=37 length=0.0010
New Line.5632636_id4878 phases=4 bus1=2564.1.2.3 bus2=2563.1.2.3 linecode=37 length=0.0214
New Line.5631960_id4879 phases=4 bus1=2573.1.2.3 bus2=2574.1.2.3 linecode=37 length=0.0116
New Line.5631216_id4880 phases=4 bus1=2594.1.2.3 bus2=2606.1.2.3 linecode=140 length=0.0212
New Line.5638961_id6083 phases=4 bus1=2175.1.2.3 bus2=2176.1.2.3 linecode=28 length=0.0177
New Line.5639581_id6084 phases=4 bus1=2148.1.2.3 bus2=2147.1.2.3 linecode=37 length=0.0141
New Line.5648537_id5156 phases=4 bus1=250.1.2.3 bus2=249.1.2.3 linecode=37 length=0.0010
New Line.5647282_id5157 phases=3 bus1=303.1.2 bus2=302.1.2 linecode=149 length=0.0010
New Line.5647368_id5158 phases=4 bus1=309.1.2.3 bus2=303.1.2.3 linecode=37 length=0.0091
New Line.5640105_id4297 phases=4 bus1=787.1.2.3 bus2=791.1.2.3 linecode=37 length=0.0323
New Line.5640106_id4298 phases=3 bus1=786.2.3 bus2=787.2.3 linecode=143 length=0.0013
New Line.5640636_id4299 phases=3 bus1=778.2.3 bus2=777.2.3 linecode=143 length=0.0025
New Line.50685634_id4300 phases=4 bus1=778.1.2.3 bus2=773.1.2.3 linecode=37 length=0.0130
New Line.5640435_id4301 phases=4 bus1=783.1.2.3 bus2=784.1.2.3 linecode=139 length=0.0013
New Line.50685631_id4302 phases=4 bus1=605.1.2.3 bus2=784.1.2.3 linecode=37 length=0.0130
New Line.5648826_id3515 phases=4 bus1=1354.1.2.3 bus2=1370.1.2.3 linecode=36 length=0.0454
New Line.5639725_id3516 phases=4 bus1=1402.1.2.3 bus2=1403.1.2.3 linecode=37 length=0.0038
New Line.5639753_id3517 phases=4 bus1=1399.1.2.3 bus2=1403.1.2.3 linecode=37 length=0.0010
New Line.5657973_id5537 phases=4 bus1=3157.1.2.3 bus2=3158.1.2.3 linecode=138 length=0.0383
New Line.362283042_id5883 phases=4 bus1=2687.1.2.3 bus2=2688.1.2.3 linecode=37 length=0.0010
New Line.5632918_id4881 phases=4 bus1=2554.1.2.3 bus2=2555.1.2.3 linecode=37 length=0.0159
New Line.102369683_id4882 phases=4 bus1=2563.1.2.3 bus2=2277.1.2.3 linecode=37 length=0.0179
New Line.5632523_id4883 phases=4 bus1=2573.1.2.3 bus2=2568.1.2.3 linecode=37 length=0.0066
New Line.5630813_id4884 phases=4 bus1=2611.1.2.3 bus2=2606.1.2.3 linecode=141 length=0.0047
New Line.5638961_id6085 phases=4 bus1=2175.1.2.3 bus2=2174.1.2.3 linecode=28 length=0.0175
New Line.5639581_id6086 phases=4 bus1=2146.1.2.3 bus2=2147.1.2.3 linecode=37 length=0.0175
New Line.5641185_id6087 phases=4 bus1=2127.1.2.3 bus2=2147.1.2.3 linecode=139 length=0.0013
New Line.5648537_id5159 phases=4 bus1=249.1.2.3 bus2=253.1.2.3 linecode=37 length=0.0229
New Line.5647732_id5160 phases=4 bus1=275.1.2.3 bus2=256.1.2.3 linecode=37 length=0.0166
New Line.5646976_id5161 phases=4 bus1=309.1.2.3 bus2=310.1.2.3 linecode=37 length=0.0191
New Line.5639685_id4303 phases=4 bus1=790.1.2.3 bus2=791.1.2.3 linecode=139 length=0.0010
New Line.5639686_id4304 phases=4 bus1=789.1.2.3 bus2=791.1.2.3 linecode=37 length=0.0351
New Line.5640720_id4305 phases=4 bus1=773.1.2.3 bus2=776.1.2.3 linecode=37 length=0.0184
New Line.5648826_id3518 phases=4 bus1=1367.1.2.3 bus2=1354.1.2.3 linecode=36 length=0.0117
New Line.5639725_id3519 phases=4 bus1=1402.1.2.3 bus2=1407.1.2.3 linecode=37 length=0.0124
New Line.5639753_id3520 phases=4 bus1=1399.1.2.3 bus2=1400.1.2.3 linecode=37 length=0.0017
New Line.5657973_id5538 phases=4 bus1=3158.1.2.3 bus2=3159.1.2.3 linecode=138 length=0.0051
New Line.362283042_id5884 phases=4 bus1=2686.1.2.3 bus2=2687.1.2.3 linecode=37 length=0.0269
New Line.5632918_id4885 phases=4 bus1=2553.1.2.3 bus2=2554.1.2.3 linecode=37 length=0.0076
New Line.102369680_id4886 phases=4 bus1=2277.1.2.3 bus2=2590.1.2.3 linecode=37 length=0.0134
New Line.102369681_id4887 phases=4 bus1=2587.1.2.3 bus2=2277.1.2.3 linecode=37 length=0.0118
New Line.5630775_id4888 phases=4 bus1=2611.1.2.3 bus2=2615.1.2.3 linecode=141 length=0.0186
New Line.5630776_id4889 phases=4 bus1=2610.1.2.3 bus2=2611.1.2.3 linecode=141 length=0.0066
New Line.5630777_id4890 phases=4 bus1=2608.1.2.3 bus2=2611.1.2.3 linecode=141 length=0.0126
New Line.5638961_id6088 phases=4 bus1=2174.1.2.3 bus2=2173.1.2.3 linecode=28 length=0.0047
New Line.5648520_id5162 phases=4 bus1=253.1.2.3 bus2=254.1.2.3 linecode=37 length=0.0227
New Line.5647732_id5163 phases=4 bus1=275.1.2.3 bus2=276.1.2.3 linecode=37 length=0.0212
New Line.5646977_id5164 phases=4 bus1=310.1.2.3 bus2=308.1.2.3 linecode=139 length=0.0010
New Line.56758239_id5165 phases=4 bus1=310.1.2.3 bus2=105.1.2.3 linecode=37 length=0.0132
New Line.50685627_id4306 phases=4 bus1=789.1.2.3 bus2=819.1.2.3 linecode=37 length=0.0315
New Line.5640698_id4307 phases=4 bus1=775.1.2.3 bus2=776.1.2.3 linecode=139 length=0.0013
New Line.5640720_id4308 phases=4 bus1=774.1.2.3 bus2=776.1.2.3 linecode=37 length=0.0161
New Line.5647216_id3521 phases=4 bus1=1366.1.2.3 bus2=1367.1.2.3 linecode=139 length=0.0055
New Line.5648826_id3522 phases=4 bus1=1365.1.2.3 bus2=1367.1.2.3 linecode=36 length=0.0209
New Line.5639659_id3523 phases=4 bus1=1406.1.2.3 bus2=1407.1.2.3 linecode=139 length=0.0013
New Line.5639660_id3524 phases=4 bus1=1405.1.2.3 bus2=1407.1.2.3 linecode=37 length=0.0141
New Line.5639753_id3525 phases=4 bus1=1400.1.2.3 bus2=1401.1.2.3 linecode=37 length=0.0012
New Line.5657973_id5539 phases=4 bus1=3159.1.2.3 bus2=3172.1.2.3 linecode=138 length=0.0194
New Line.362283042_id5885 phases=4 bus1=2685.1.2.3 bus2=2686.1.2.3 linecode=37 length=0.0010
New Line.5632918_id4891 phases=4 bus1=2552.1.2.3 bus2=2553.1.2.3 linecode=37 length=0.0148
New Line.5633115_id4892 phases=4 bus1=2553.1.2.3 bus2=2545.1.2.3 linecode=139 length=0.0013
New Line.5631319_id4893 phases=4 bus1=2591.1.2.3 bus2=2590.1.2.3 linecode=37 length=0.0010
New Line.5631549_id4894 phases=4 bus1=2587.1.2.3 bus2=2599.1.2.3 linecode=37 length=0.0125
New Line.102369682_id4895 phases=4 bus1=2276.1.2.3 bus2=2587.1.2.3 linecode=37 length=0.0188
New Line.5630593_id4896 phases=4 bus1=2614.1.2.3 bus2=2615.1.2.3 linecode=141 length=0.0273
New Line.5630776_id4897 phases=4 bus1=2609.1.2.3 bus2=2610.1.2.3 linecode=141 length=0.0259
New Line.5630777_id4898 phases=4 bus1=2608.1.2.3 bus2=2607.1.2.3 linecode=141 length=0.0192
New Line.5638961_id6089 phases=4 bus1=2172.1.2.3 bus2=2173.1.2.3 linecode=28 length=0.0130
New Line.5648520_id5166 phases=4 bus1=254.1.2.3 bus2=255.1.2.3 linecode=37 length=0.0165
New Line.5647732_id5167 phases=4 bus1=294.1.2.3 bus2=276.1.2.3 linecode=37 length=0.0011
New Line.5647756_id5168 phases=4 bus1=276.1.2.3 bus2=271.1.2.3 linecode=139 length=0.0013
New Line.56758239_id5169 phases=4 bus1=105.1.2.3 bus2=106.1.2.3 linecode=37 length=0.0102
New Line.5638543_id4309 phases=4 bus1=819.1.2.3 bus2=828.1.2.3 linecode=37 length=0.0316
New Line.5638543_id4310 phases=4 bus1=818.1.2.3 bus2=819.1.2.3 linecode=37 length=0.0010
New Line.5640721_id4311 phases=4 bus1=772.1.2.3 bus2=774.1.2.3 linecode=37 length=0.0067
New Line.5640843_id4312 phases=4 bus1=774.1.2.3 bus2=765.1.2.3 linecode=37 length=0.0221
New Line.5647448_id3526 phases=4 bus1=1364.1.2.3 bus2=1365.1.2.3 linecode=236 length=0.0046
New Line.5648826_id3527 phases=4 bus1=1355.1.2.3 bus2=1365.1.2.3 linecode=36 length=0.0276
New Line.5639660_id3528 phases=4 bus1=1405.1.2.3 bus2=1404.1.2.3 linecode=37 length=0.0194
New Line.63496836_id3529 phases=4 bus1=1401.1.2.3 bus2=1148.1.2.3 linecode=138 length=0.0020
New Line.5656090_id5540 phases=2 bus1=3171.3 bus2=3172.3 linecode=146 length=0.0013
New Line.5656091_id5541 phases=4 bus1=3173.1.2.3 bus2=3172.1.2.3 linecode=138 length=0.0168
New Line.362283042_id5886 phases=4 bus1=2685.1.2.3 bus2=2693.1.2.3 linecode=37 length=0.0256
New Line.5633218_id4899 phases=4 bus1=2544.1.2.3 bus2=2552.1.2.3 linecode=37 length=0.0125
New Line.5633219_id4900 phases=4 bus1=2543.1.2.3 bus2=2552.1.2.3 linecode=38 length=0.0184
New Line.5631319_id4901 phases=4 bus1=2592.1.2.3 bus2=2591.1.2.3 linecode=37 length=0.0180
New Line.5631109_id4902 phases=4 bus1=2600.1.2.3 bus2=2599.1.2.3 linecode=37 length=0.0315
New Line.5631572_id4903 phases=4 bus1=2586.1.2.3 bus2=2599.1.2.3 linecode=37 length=0.0060
New Line.359677175_id4904 phases=4 bus1=2260.1.2.3 bus2=2276.1.2.3 linecode=37 length=0.0111
New Line.5630593_id4905 phases=4 bus1=2614.1.2.3 bus2=2633.1.2.3 linecode=141 length=0.0184
New Line.5630924_id4906 phases=4 bus1=2605.1.2.3 bus2=2609.1.2.3 linecode=139 length=0.0013
New Line.5630925_id4907 phases=4 bus1=2609.1.2.3 bus2=2604.1.2.3 linecode=140 length=0.0139
New Line.5630777_id4908 phases=4 bus1=2607.1.2.3 bus2=2627.1.2.3 linecode=141 length=0.0179
New Line.5638961_id6090 phases=4 bus1=2171.1.2.3 bus2=2172.1.2.3 linecode=28 length=0.0331
New Line.50649655_id5170 phases=4 bus1=116.1.2.3 bus2=255.1.2.3 linecode=38 length=0.0187
New Line.362102339_id5171 phases=4 bus1=261.1.2.3 bus2=255.1.2.3 linecode=37 length=0.0301
New Line.5647408_id5172 phases=4 bus1=295.1.2.3 bus2=294.1.2.3 linecode=37 length=0.0245
New Line.5638306_id4313 phases=4 bus1=828.1.2.3 bus2=837.1.2.3 linecode=37 length=0.0221
New Line.5638909_id4314 phases=4 bus1=810.1.2.3 bus2=818.1.2.3 linecode=38 length=0.0239
New Line.5640721_id4315 phases=4 bus1=771.1.2.3 bus2=772.1.2.3 linecode=37 length=0.0199
New Line.5640843_id4316 phases=4 bus1=765.1.2.3 bus2=766.1.2.3 linecode=37 length=0.0206
New Line.5648826_id3530 phases=4 bus1=1355.1.2.3 bus2=1356.1.2.3 linecode=36 length=0.0310
New Line.5639854_id3531 phases=4 bus1=1398.1.2.3 bus2=1404.1.2.3 linecode=37 length=0.0112
New Line.5639855_id3532 phases=4 bus1=1397.1.2.3 bus2=1404.1.2.3 linecode=37 length=0.0130
New Line.5655882_id5542 phases=4 bus1=3173.1.2.3 bus2=3177.1.2.3 linecode=138 length=0.0143
New Line.362282935_id5887 phases=4 bus1=2693.1.2.3 bus2=2694.1.2.3 linecode=37 length=0.0244
New Line.5633307_id4909 phases=4 bus1=2538.1.2.3 bus2=2544.1.2.3 linecode=37 length=0.0134
New Line.5633308_id4910 phases=4 bus1=2535.1.2.3 bus2=2544.1.2.3 linecode=38 length=0.0159
New Line.5633272_id4911 phases=4 bus1=2541.1.2.3 bus2=2543.1.2.3 linecode=139 length=0.0013
New Line.5631318_id4912 phases=4 bus1=2592.1.2.3 bus2=2598.1.2.3 linecode=138 length=0.0150
New Line.5631109_id4913 phases=4 bus1=2600.1.2.3 bus2=2620.1.2.3 linecode=37 length=0.0152
New Line.5631939_id4914 phases=4 bus1=2582.1.2.3 bus2=2586.1.2.3 linecode=37 length=0.0295
New Line.5630043_id4915 phases=4 bus1=2633.1.2.3 bus2=2632.1.2.3 linecode=139 length=0.0013
New Line.5630593_id4916 phases=4 bus1=2633.1.2.3 bus2=2634.1.2.3 linecode=141 length=0.0292
New Line.5631040_id4917 phases=4 bus1=2603.1.2.3 bus2=2604.1.2.3 linecode=141 length=0.0259
New Line.5630496_id4918 phases=4 bus1=2626.1.2.3 bus2=2627.1.2.3 linecode=139 length=0.0013
New Line.5638961_id6091 phases=4 bus1=2170.1.2.3 bus2=2171.1.2.3 linecode=28 length=0.0072
New Line.50649655_id5173 phases=4 bus1=117.1.2.3 bus2=116.1.2.3 linecode=38 length=0.0010
New Line.5648075_id5174 phases=4 bus1=261.1.2.3 bus2=260.1.2.3 linecode=37 length=0.0212
New Line.5647408_id5175 phases=4 bus1=296.1.2.3 bus2=295.1.2.3 linecode=37 length=0.0032
New Line.5638150_id4317 phases=4 bus1=837.1.2.3 bus2=841.1.2.3 linecode=37 length=0.0193
New Line.5638305_id4318 phases=4 bus1=829.1.2.3 bus2=837.1.2.3 linecode=139 length=0.0038
New Line.5639141_id4319 phases=4 bus1=807.1.2.3 bus2=810.1.2.3 linecode=38 length=0.0177
New Line.5639142_id4320 phases=4 bus1=804.1.2.3 bus2=810.1.2.3 linecode=38 length=0.0215
New Line.5640721_id4321 phases=4 bus1=770.1.2.3 bus2=771.1.2.3 linecode=37 length=0.0180
New Line.5640843_id4322 phases=4 bus1=766.1.2.3 bus2=767.1.2.3 linecode=37 length=0.0010
New Line.5648826_id3533 phases=4 bus1=1356.1.2.3 bus2=1357.1.2.3 linecode=36 length=0.0330
New Line.5639854_id3534 phases=4 bus1=1398.1.2.3 bus2=1409.1.2.3 linecode=37 length=0.0245
New Line.5639998_id3535 phases=4 bus1=1397.1.2.3 bus2=1396.1.2.3 linecode=37 length=0.0226
New Line.5655678_id5543 phases=4 bus1=3176.1.2.3 bus2=3177.1.2.3 linecode=141 length=0.0110
New Line.5655679_id5544 phases=4 bus1=3181.1.2.3 bus2=3177.1.2.3 linecode=138 length=0.0098
New Line.362282935_id5888 phases=4 bus1=2694.1.2.3 bus2=2695.1.2.3 linecode=37 length=0.0010
New Line.5633307_id4919 phases=4 bus1=2537.1.2.3 bus2=2538.1.2.3 linecode=37 length=0.0206
New Line.5633394_id4920 phases=4 bus1=2531.1.2.3 bus2=2538.1.2.3 linecode=139 length=0.0013
New Line.5633543_id4921 phases=4 bus1=2529.1.2.3 bus2=2535.1.2.3 linecode=139 length=0.0027
New Line.5630520_id4922 phases=4 bus1=2620.1.2.3 bus2=2621.1.2.3 linecode=37 length=0.0155
New Line.5631939_id4923 phases=4 bus1=2582.1.2.3 bus2=2583.1.2.3 linecode=37 length=0.0284
New Line.5629704_id4924 phases=4 bus1=2644.1.2.3 bus2=2634.1.2.3 linecode=141 length=0.0032
New Line.5631169_id4925 phases=4 bus1=2596.1.2.3 bus2=2603.1.2.3 linecode=139 length=0.0013
New Line.5638961_id6092 phases=4 bus1=2170.1.2.3 bus2=2169.1.2.3 linecode=28 length=0.0129
New Line.50649654_id5176 phases=4 bus1=119.1.2.3 bus2=260.1.2.3 linecode=37 length=0.0315
New Line.359160178_id5177 phases=4 bus1=260.1.2.3 bus2=81.1.2.3 linecode=37 length=0.0051
New Line.5647409_id5178 phases=4 bus1=293.1.2.3 bus2=296.1.2.3 linecode=38 length=0.0045
New Line.5647410_id5179 phases=4 bus1=296.1.2.3 bus2=291.1.2.3 linecode=37 length=0.0010
New Line.5647468_id5180 phases=4 bus1=296.1.2.3 bus2=286.1.2.3 linecode=38 length=0.0143
New Line.5638099_id4323 phases=4 bus1=845.1.2.3 bus2=841.1.2.3 linecode=37 length=0.0095
New Line.50649645_id4324 phases=4 bus1=614.1.2.3 bus2=841.1.2.3 linecode=37 length=0.0206
New Line.5639012_id4325 phases=4 bus1=807.1.2.3 bus2=809.1.2.3 linecode=38 length=0.0010
New Line.5640721_id4326 phases=4 bus1=769.1.2.3 bus2=770.1.2.3 linecode=37 length=0.0124
New Line.5648826_id3536 phases=4 bus1=1358.1.2.3 bus2=1357.1.2.3 linecode=36 length=0.0310
New Line.5640310_id3537 phases=4 bus1=1396.1.2.3 bus2=1395.1.2.3 linecode=139 length=0.0013
New Line.5640311_id3538 phases=4 bus1=1396.1.2.3 bus2=1394.1.2.3 linecode=37 length=0.0160
New Line.5655692_id5545 phases=4 bus1=3176.1.2.3 bus2=3174.1.2.3 linecode=139 length=0.0028
New Line.5655554_id5546 phases=4 bus1=3180.1.2.3 bus2=3181.1.2.3 linecode=139 length=0.0033
New Line.5655679_id5547 phases=4 bus1=3175.1.2.3 bus2=3181.1.2.3 linecode=138 length=0.0050
New Line.362282935_id5889 phases=4 bus1=2696.1.2.3 bus2=2695.1.2.3 linecode=37 length=0.0208
New Line.5633307_id4926 phases=4 bus1=2536.1.2.3 bus2=2537.1.2.3 linecode=37 length=0.0087
New Line.5631161_id4927 phases=4 bus1=2598.1.2.3 bus2=2602.1.2.3 linecode=138 length=0.0118
New Line.5630520_id4928 phases=4 bus1=2621.1.2.3 bus2=2622.1.2.3 linecode=37 length=0.0023
New Line.5631941_id4929 phases=4 bus1=2583.1.2.3 bus2=2581.1.2.3 linecode=139 length=0.0010
New Line.357279380_id4930 phases=4 bus1=2583.1.2.3 bus2=2266.1.2.3 linecode=37 length=0.0080
New Line.5629658_id4931 phases=4 bus1=2643.1.2.3 bus2=2644.1.2.3 linecode=141 length=0.0149
New Line.5629659_id4932 phases=4 bus1=2642.1.2.3 bus2=2644.1.2.3 linecode=141 length=0.0260
New Line.5638961_id6093 phases=4 bus1=2169.1.2.3 bus2=2168.1.2.3 linecode=28 length=0.0201
New Line.359160178_id5181 phases=4 bus1=81.1.2.3 bus2=80.1.2.3 linecode=37 length=0.0010
New Line.5647409_id5182 phases=4 bus1=292.1.2.3 bus2=293.1.2.3 linecode=38 length=0.0084
New Line.5647410_id5183 phases=4 bus1=290.1.2.3 bus2=291.1.2.3 linecode=37 length=0.0224
New Line.5647468_id5184 phases=4 bus1=287.1.2.3 bus2=286.1.2.3 linecode=38 length=0.0078
New Line.5633685_id4327 phases=4 bus1=844.1.2.3 bus2=845.1.2.3 linecode=37 length=0.0237
New Line.50649645_id4328 phases=4 bus1=614.1.2.3 bus2=615.1.2.3 linecode=37 length=0.0010
New Line.5639345_id4329 phases=3 bus1=796.2.3 bus2=804.2.3 linecode=145 length=0.0052
New Line.5640721_id4330 phases=4 bus1=768.1.2.3 bus2=769.1.2.3 linecode=37 length=0.0244
New Line.5641483_id4331 phases=4 bus1=762.1.2.3 bus2=769.1.2.3 linecode=139 length=0.0013
New Line.5655921_id3539 phases=4 bus1=1353.1.2.3 bus2=1358.1.2.3 linecode=36 length=0.0154
New Line.5639464_id3540 phases=4 bus1=1413.1.2.3 bus2=1409.1.2.3 linecode=37 length=0.0295
New Line.5655679_id5548 phases=4 bus1=3191.1.2.3 bus2=3175.1.2.3 linecode=138 length=0.0078
New Line.362282935_id5890 phases=4 bus1=2696.1.2.3 bus2=2716.1.2.3 linecode=37 length=0.0015
New Line.50649644_id4933 phases=4 bus1=2536.1.2.3 bus2=2281.1.2.3 linecode=37 length=0.0010
New Line.5631044_id4934 phases=4 bus1=2601.1.2.3 bus2=2602.1.2.3 linecode=138 length=0.0153
New Line.5630520_id4935 phases=4 bus1=2622.1.2.3 bus2=2623.1.2.3 linecode=37 length=0.0059
New Line.5631941_id4936 phases=4 bus1=2580.1.2.3 bus2=2581.1.2.3 linecode=139 length=0.0010
New Line.357279380_id4937 phases=4 bus1=2265.1.2.3 bus2=2266.1.2.3 linecode=37 length=0.0097
New Line.5638961_id6094 phases=4 bus1=2168.1.2.3 bus2=2185.1.2.3 linecode=28 length=0.0220
New Line.50649653_id5185 phases=4 bus1=119.1.2.3 bus2=270.1.2.3 linecode=38 length=0.0153
New Line.359160178_id5186 phases=4 bus1=79.1.2.3 bus2=80.1.2.3 linecode=37 length=0.0136
New Line.5647410_id5187 phases=4 bus1=290.1.2.3 bus2=289.1.2.3 linecode=37 length=0.0149
New Line.5633685_id4332 phases=4 bus1=844.1.2.3 bus2=850.1.2.3 linecode=37 length=0.0149
New Line.5639011_id4333 phases=4 bus1=809.1.2.3 bus2=812.1.2.3 linecode=38 length=0.0262
New Line.5639345_id4334 phases=3 bus1=796.2.3 bus2=795.2.3 linecode=145 length=0.0129
New Line.5648968_id3541 phases=4 bus1=1352.1.2.3 bus2=1353.1.2.3 linecode=139 length=0.0045
New Line.5655921_id3542 phases=4 bus1=1353.1.2.3 bus2=1334.1.2.3 linecode=36 length=0.0178
New Line.5639081_id3543 phases=4 bus1=1412.1.2.3 bus2=1413.1.2.3 linecode=37 length=0.0150
New Line.5655421_id5549 phases=4 bus1=3190.1.2.3 bus2=3191.1.2.3 linecode=138 length=0.0361
New Line.5655528_id5550 phases=4 bus1=3183.1.2.3 bus2=3191.1.2.3 linecode=138 length=0.0291
New Line.361585111_id5891 phases=4 bus1=2715.1.2.3 bus2=2716.1.2.3 linecode=37 length=0.0010
New Line.5631044_id4938 phases=4 bus1=2601.1.2.3 bus2=2613.1.2.3 linecode=138 length=0.0121
New Line.5630520_id4939 phases=4 bus1=2623.1.2.3 bus2=2624.1.2.3 linecode=37 length=0.0033
New Line.357308899_id4940 phases=4 bus1=2263.1.2.3 bus2=2580.1.2.3 linecode=236 length=0.0010
New Line.357279381_id4941 phases=4 bus1=2265.1.2.3 bus2=2264.1.2.3 linecode=37 length=0.0010
New Line.5629660_id4942 phases=4 bus1=2640.1.2.3 bus2=2642.1.2.3 linecode=141 length=0.0188
New Line.5632393_id6095 phases=4 bus1=2184.1.2.3 bus2=2185.1.2.3 linecode=28 length=0.0240
New Line.5647833_id5188 phases=2 bus1=270.2 bus2=269.2 linecode=144 length=0.0025
New Line.50649652_id5189 phases=4 bus1=120.1.2.3 bus2=270.1.2.3 linecode=38 length=0.0145
New Line.359160178_id5190 phases=4 bus1=79.1.2.3 bus2=78.1.2.3 linecode=37 length=0.0010
New Line.5647341_id5191 phases=4 bus1=299.1.2.3 bus2=292.1.2.3 linecode=38 length=0.0010
New Line.50649650_id5192 phases=4 bus1=122.1.2.3 bus2=289.1.2.3 linecode=37 length=0.0199
New Line.5647475_id5193 phases=4 bus1=287.1.2.3 bus2=285.1.2.3 linecode=38 length=0.0010
New Line.5633426_id4335 phases=4 bus1=849.1.2.3 bus2=850.1.2.3 linecode=139 length=0.0013
New Line.5633685_id4336 phases=4 bus1=843.1.2.3 bus2=850.1.2.3 linecode=37 length=0.0148
New Line.5638857_id4337 phases=4 bus1=811.1.2.3 bus2=812.1.2.3 linecode=139 length=0.0025
New Line.5638858_id4338 phases=4 bus1=812.1.2.3 bus2=813.1.2.3 linecode=38 length=0.0112
New Line.5639345_id4339 phases=3 bus1=794.2.3 bus2=795.2.3 linecode=145 length=0.0200
New Line.5655921_id3544 phases=4 bus1=1335.1.2.3 bus2=1334.1.2.3 linecode=36 length=0.0375
New Line.5639090_id3545 phases=4 bus1=1411.1.2.3 bus2=1412.1.2.3 linecode=37 length=0.0178
New Line.5639091_id3546 phases=4 bus1=1412.1.2.3 bus2=1420.1.2.3 linecode=37 length=0.0230
New Line.5655529_id5551 phases=4 bus1=3182.1.2.3 bus2=3183.1.2.3 linecode=138 length=0.0323
New Line.361585111_id5892 phases=4 bus1=2714.1.2.3 bus2=2715.1.2.3 linecode=37 length=0.0010
New Line.5630760_id4943 phases=4 bus1=2612.1.2.3 bus2=2613.1.2.3 linecode=138 length=0.0136
New Line.5630520_id4944 phases=4 bus1=2625.1.2.3 bus2=2624.1.2.3 linecode=37 length=0.0055
New Line.5629660_id4945 phases=4 bus1=2639.1.2.3 bus2=2640.1.2.3 linecode=141 length=0.0180
New Line.5629661_id4946 phases=4 bus1=2636.1.2.3 bus2=2640.1.2.3 linecode=139 length=0.0013
New Line.5632393_id6096 phases=4 bus1=2184.1.2.3 bus2=2183.1.2.3 linecode=28 length=0.0228
New Line.5647833_id5194 phases=2 bus1=269.2 bus2=268.2 linecode=144 length=0.0013
New Line.50649652_id5195 phases=4 bus1=278.1.2.3 bus2=120.1.2.3 linecode=38 length=0.0163
New Line.359160178_id5196 phases=4 bus1=77.1.2.3 bus2=78.1.2.3 linecode=37 length=0.0250
New Line.5647341_id5197 phases=4 bus1=299.1.2.3 bus2=305.1.2.3 linecode=38 length=0.0177
New Line.5647549_id5198 phases=4 bus1=284.1.2.3 bus2=285.1.2.3 linecode=38 length=0.0073
New Line.5633685_id4340 phases=4 bus1=843.1.2.3 bus2=857.1.2.3 linecode=37 length=0.0197
New Line.5638792_id4341 phases=4 bus1=813.1.2.3 bus2=815.1.2.3 linecode=38 length=0.0112
New Line.5639345_id4342 phases=3 bus1=793.2.3 bus2=794.2.3 linecode=145 length=0.0184
New Line.5655921_id3547 phases=4 bus1=1335.1.2.3 bus2=1336.1.2.3 linecode=36 length=0.0416
New Line.5639090_id3548 phases=4 bus1=1410.1.2.3 bus2=1411.1.2.3 linecode=37 length=0.0010
New Line.361585111_id5893 phases=4 bus1=2713.1.2.3 bus2=2714.1.2.3 linecode=37 length=0.0219
New Line.5630760_id4947 phases=4 bus1=2612.1.2.3 bus2=2617.1.2.3 linecode=138 length=0.0083
New Line.5629660_id4948 phases=4 bus1=2639.1.2.3 bus2=2638.1.2.3 linecode=141 length=0.0220
New Line.5632393_id6097 phases=4 bus1=2183.1.2.3 bus2=2194.1.2.3 linecode=28 length=0.0295
New Line.5647833_id5199 phases=2 bus1=267.2 bus2=268.2 linecode=144 length=0.0013
New Line.5647724_id5200 phases=4 bus1=278.1.2.3 bus2=277.1.2.3 linecode=139 length=0.0013
New Line.50649651_id5201 phases=4 bus1=278.1.2.3 bus2=121.1.2.3 linecode=38 length=0.0204
New Line.359160178_id5202 phases=4 bus1=76.1.2.3 bus2=77.1.2.3 linecode=37 length=0.0010
New Line.5647279_id5203 phases=4 bus1=304.1.2.3 bus2=305.1.2.3 linecode=139 length=0.0013
New Line.5647341_id5204 phases=4 bus1=300.1.2.3 bus2=305.1.2.3 linecode=38 length=0.0184
New Line.5647498_id5205 phases=3 bus1=284.2.3 bus2=283.2.3 linecode=143 length=0.0013
New Line.5647549_id5206 phases=4 bus1=282.1.2.3 bus2=284.1.2.3 linecode=38 length=0.0126
New Line.5633200_id4343 phases=4 bus1=856.1.2.3 bus2=857.1.2.3 linecode=37 length=0.0095
New Line.5633201_id4344 phases=4 bus1=854.1.2.3 bus2=857.1.2.3 linecode=140 length=0.0010
New Line.5638676_id4345 phases=4 bus1=815.1.2.3 bus2=814.1.2.3 linecode=139 length=0.0013
New Line.5639345_id4346 phases=3 bus1=792.2.3 bus2=793.2.3 linecode=145 length=0.0196
New Line.5655921_id3549 phases=4 bus1=1336.1.2.3 bus2=1337.1.2.3 linecode=36 length=0.0377
New Line.5638812_id3550 phases=4 bus1=1420.1.2.3 bus2=1418.1.2.3 linecode=37 length=0.0208
New Line.5655648_id5552 phases=4 bus1=3178.1.2.3 bus2=3182.1.2.3 linecode=37 length=0.0346
New Line.5630533_id4949 phases=4 bus1=2616.1.2.3 bus2=2617.1.2.3 linecode=138 length=0.0238
New Line.5629660_id4950 phases=4 bus1=2637.1.2.3 bus2=2638.1.2.3 linecode=141 length=0.0130
New Line.5629662_id4951 phases=4 bus1=2635.1.2.3 bus2=2638.1.2.3 linecode=139 length=0.0013
New Line.5631479_id6098 phases=4 bus1=2193.1.2.3 bus2=2194.1.2.3 linecode=28 length=0.0236
New Line.5647833_id5207 phases=2 bus1=266.2 bus2=267.2 linecode=144 length=0.0013
New Line.359160178_id5208 phases=4 bus1=75.1.2.3 bus2=76.1.2.3 linecode=37 length=0.0209
New Line.5647341_id5209 phases=4 bus1=307.1.2.3 bus2=300.1.2.3 linecode=38 length=0.0291
New Line.5647548_id5210 phases=4 bus1=281.1.2.3 bus2=282.1.2.3 linecode=139 length=0.0020
New Line.5647626_id5211 phases=4 bus1=282.1.2.3 bus2=279.1.2.3 linecode=38 length=0.0228
New Line.5633200_id4347 phases=4 bus1=855.1.2.3 bus2=856.1.2.3 linecode=37 length=0.0063
New Line.5639694_id4348 phases=3 bus1=788.2.3 bus2=792.2.3 linecode=143 length=0.0024
New Line.5655921_id3551 phases=4 bus1=1338.1.2.3 bus2=1337.1.2.3 linecode=36 length=0.0386
New Line.5638812_id3552 phases=4 bus1=1418.1.2.3 bus2=1428.1.2.3 linecode=37 length=0.0180
New Line.5656162_id5553 phases=4 bus1=3170.1.2.3 bus2=3178.1.2.3 linecode=37 length=0.0332
New Line.5631479_id6099 phases=4 bus1=2192.1.2.3 bus2=2193.1.2.3 linecode=28 length=0.0162
New Line.359160178_id5212 phases=4 bus1=75.1.2.3 bus2=74.1.2.3 linecode=37 length=0.0010
New Line.5647135_id5213 phases=4 bus1=307.1.2.3 bus2=306.1.2.3 linecode=139 length=0.0013
New Line.5647341_id5214 phases=4 bus1=301.1.2.3 bus2=307.1.2.3 linecode=38 length=0.0165
New Line.5647626_id5215 phases=4 bus1=279.1.2.3 bus2=280.1.2.3 linecode=38 length=0.0010
New Line.5655921_id3553 phases=4 bus1=1338.1.2.3 bus2=1339.1.2.3 linecode=36 length=0.0356
New Line.5638371_id3554 phases=4 bus1=1428.1.2.3 bus2=1427.1.2.3 linecode=139 length=0.0013
New Line.5638812_id3555 phases=4 bus1=1417.1.2.3 bus2=1428.1.2.3 linecode=37 length=0.0190
New Line.5656162_id5554 phases=4 bus1=3169.1.2.3 bus2=3170.1.2.3 linecode=37 length=0.0114
New Line.357354971_id4952 phases=4 bus1=2261.1.2.3 bus2=2625.1.2.3 linecode=37 length=0.0070
New Line.5631479_id6100 phases=4 bus1=2206.1.2.3 bus2=2192.1.2.3 linecode=28 length=0.0223
New Line.359160178_id5216 phases=4 bus1=73.1.2.3 bus2=74.1.2.3 linecode=37 length=0.0165
New Line.5632859_id4349 phases=4 bus1=855.1.2.3 bus2=873.1.2.3 linecode=37 length=0.0356
New Line.5655921_id3556 phases=4 bus1=1339.1.2.3 bus2=1344.1.2.3 linecode=36 length=0.0222
New Line.5638812_id3557 phases=4 bus1=1416.1.2.3 bus2=1417.1.2.3 linecode=37 length=0.0240
New Line.5656162_id5555 phases=4 bus1=3168.1.2.3 bus2=3169.1.2.3 linecode=37 length=0.0019
New Line.357354971_id4953 phases=4 bus1=2619.1.2.3 bus2=2261.1.2.3 linecode=37 length=0.0149
New Line.5630806_id6101 phases=4 bus1=2206.1.2.3 bus2=2205.1.2.3 linecode=28 length=0.0106
New Line.359160178_id5217 phases=4 bus1=72.1.2.3 bus2=73.1.2.3 linecode=37 length=0.0010
New Line.5632655_id4350 phases=4 bus1=873.1.2.3 bus2=874.1.2.3 linecode=37 length=0.0190
New Line.5632655_id4351 phases=4 bus1=873.1.2.3 bus2=872.1.2.3 linecode=37 length=0.0095
New Line.5655478_id3558 phases=4 bus1=1344.1.2.3 bus2=1343.1.2.3 linecode=139 length=0.0013
New Line.5655921_id3559 phases=4 bus1=1340.1.2.3 bus2=1344.1.2.3 linecode=36 length=0.0108
New Line.5638812_id3560 phases=4 bus1=1415.1.2.3 bus2=1416.1.2.3 linecode=37 length=0.0141
New Line.5656162_id5556 phases=4 bus1=3167.1.2.3 bus2=3168.1.2.3 linecode=37 length=0.0219
New Line.5630806_id6102 phases=4 bus1=2204.1.2.3 bus2=2205.1.2.3 linecode=28 length=0.0177
New Line.359160178_id5218 phases=4 bus1=72.1.2.3 bus2=312.1.2.3 linecode=37 length=0.0155
New Line.5632655_id4352 phases=4 bus1=874.1.2.3 bus2=875.1.2.3 linecode=37 length=0.0034
New Line.5632929_id4353 phases=4 bus1=861.1.2.3 bus2=872.1.2.3 linecode=37 length=0.0246
New Line.360299478_id4354 phases=4 bus1=543.1.2.3 bus2=872.1.2.3 linecode=37 length=0.0025
New Line.5655921_id3561 phases=4 bus1=1340.1.2.3 bus2=1341.1.2.3 linecode=36 length=0.0284
New Line.5638812_id3562 phases=4 bus1=1415.1.2.3 bus2=1438.1.2.3 linecode=37 length=0.0184
New Line.5656162_id5557 phases=4 bus1=3166.1.2.3 bus2=3167.1.2.3 linecode=37 length=0.0143
New Line.5630521_id4954 phases=4 bus1=2619.1.2.3 bus2=2631.1.2.3 linecode=36 length=0.0068
New Line.5630806_id6103 phases=4 bus1=2203.1.2.3 bus2=2204.1.2.3 linecode=28 length=0.0252
New Line.5646844_id5219 phases=4 bus1=312.1.2.3 bus2=311.1.2.3 linecode=139 length=0.0013
New Line.359160178_id5220 phases=4 bus1=312.1.2.3 bus2=71.1.2.3 linecode=37 length=0.0010
New Line.5632655_id4355 phases=4 bus1=875.1.2.3 bus2=876.1.2.3 linecode=37 length=0.0068
New Line.357239657_id4356 phases=4 bus1=820.1.2.3 bus2=861.1.2.3 linecode=37 length=0.0155
New Line.360299478_id4357 phases=4 bus1=543.1.2.3 bus2=544.1.2.3 linecode=37 length=0.0143
New Line.5655921_id3563 phases=4 bus1=1342.1.2.3 bus2=1341.1.2.3 linecode=36 length=0.0010
New Line.5632982_id3564 phases=4 bus1=1437.1.2.3 bus2=1438.1.2.3 linecode=139 length=0.0013
New Line.5638812_id3565 phases=4 bus1=1438.1.2.3 bus2=1442.1.2.3 linecode=37 length=0.0206
New Line.5656162_id5558 phases=4 bus1=3166.1.2.3 bus2=3165.1.2.3 linecode=37 length=0.0238
New Line.5630417_id4955 phases=4 bus1=2630.1.2.3 bus2=2631.1.2.3 linecode=140 length=0.0011
New Line.5630418_id4956 phases=4 bus1=2628.1.2.3 bus2=2631.1.2.3 linecode=36 length=0.0070
New Line.5630961_id6104 phases=4 bus1=2203.1.2.3 bus2=2202.1.2.3 linecode=28 length=0.0136
New Line.359160178_id5221 phases=4 bus1=70.1.2.3 bus2=71.1.2.3 linecode=37 length=0.0155
New Line.5632655_id4358 phases=4 bus1=881.1.2.3 bus2=876.1.2.3 linecode=37 length=0.0098
New Line.360299478_id4359 phases=4 bus1=544.1.2.3 bus2=871.1.2.3 linecode=37 length=0.0032
New Line.5632760_id3566 phases=4 bus1=1442.1.2.3 bus2=1445.1.2.3 linecode=37 length=0.0130
New Line.5656162_id5559 phases=4 bus1=3164.1.2.3 bus2=3165.1.2.3 linecode=37 length=0.0081
New Line.5630961_id6105 phases=4 bus1=2201.1.2.3 bus2=2202.1.2.3 linecode=28 length=0.0264
New Line.359160178_id5222 phases=4 bus1=69.1.2.3 bus2=70.1.2.3 linecode=37 length=0.0010
New Line.5632346_id4360 phases=4 bus1=881.1.2.3 bus2=882.1.2.3 linecode=37 length=0.0139
New Line.5638484_id4361 phases=4 bus1=820.1.2.3 bus2=822.1.2.3 linecode=37 length=0.0120
New Line.5632715_id4362 phases=4 bus1=870.1.2.3 bus2=871.1.2.3 linecode=37 length=0.0070
New Line.5632716_id4363 phases=4 bus1=879.1.2.3 bus2=871.1.2.3 linecode=37 length=0.0082
New Line.5632684_id3567 phases=4 bus1=1457.1.2.3 bus2=1445.1.2.3 linecode=38 length=0.0269
New Line.5632685_id3568 phases=4 bus1=1444.1.2.3 bus2=1445.1.2.3 linecode=37 length=0.0089
New Line.5656163_id5560 phases=4 bus1=3162.1.2.3 bus2=3164.1.2.3 linecode=37 length=0.0010
New Line.12457532_id4957 phases=4 bus1=2630.1.2.3 bus2=2244.1.2.3 linecode=402 length=0.0170
New Line.5630961_id6106 phases=4 bus1=2200.1.2.3 bus2=2201.1.2.3 linecode=28 length=0.0273
New Line.359160178_id5223 phases=4 bus1=69.1.2.3 bus2=314.1.2.3 linecode=37 length=0.0177
New Line.5632346_id4364 phases=4 bus1=882.1.2.3 bus2=883.1.2.3 linecode=37 length=0.0121
New Line.5632541_id4365 phases=4 bus1=880.1.2.3 bus2=882.1.2.3 linecode=139 length=0.0026
New Line.5632605_id4366 phases=4 bus1=878.1.2.3 bus2=879.1.2.3 linecode=38 length=0.0143
New Line.5632685_id3569 phases=4 bus1=1443.1.2.3 bus2=1444.1.2.3 linecode=37 length=0.0251
New Line.5656163_id5561 phases=4 bus1=3163.1.2.3 bus2=3162.1.2.3 linecode=37 length=0.0197
New Line.5631329_id6107 phases=4 bus1=2199.1.2.3 bus2=2200.1.2.3 linecode=28 length=0.0219
New Line.5642142_id5224 phases=4 bus1=314.1.2.3 bus2=313.1.2.3 linecode=139 length=0.0013
New Line.359160178_id5225 phases=4 bus1=314.1.2.3 bus2=68.1.2.3 linecode=37 length=0.0010
New Line.5632346_id4367 phases=4 bus1=883.1.2.3 bus2=884.1.2.3 linecode=37 length=0.0228
New Line.5632819_id4368 phases=4 bus1=868.1.2.3 bus2=870.1.2.3 linecode=138 length=0.0010
New Line.5632605_id4369 phases=4 bus1=878.1.2.3 bus2=886.1.2.3 linecode=38 length=0.0206
New Line.5632392_id3570 phases=4 bus1=1468.1.2.3 bus2=1457.1.2.3 linecode=141 length=0.0177
New Line.5632685_id3571 phases=4 bus1=1443.1.2.3 bus2=1474.1.2.3 linecode=37 length=0.0177
New Line.5656223_id5562 phases=4 bus1=3184.1.2.3 bus2=3163.1.2.3 linecode=211 length=0.0293
New Line.362282952_id5563 phases=4 bus1=2931.1.2.3 bus2=3163.1.2.3 linecode=37 length=0.0104
New Line.12457484_id4958 phases=4 bus1=2244.1.2.3 bus2=2251.1.2.3 linecode=86 length=0.0015
New Line.12457485_id4959 phases=4 bus1=2249.1.2.3 bus2=2244.1.2.3 linecode=86 length=0.0675
New Line.12457486_id4960 phases=4 bus1=2248.1.2.3 bus2=2244.1.2.3 linecode=402 length=0.1161
New Line.12457487_id4961 phases=4 bus1=2247.1.2.3 bus2=2244.1.2.3 linecode=86 length=0.0016
New Line.12457488_id4962 phases=4 bus1=2245.1.2.3 bus2=2244.1.2.3 linecode=86 length=0.0300
New Line.5631329_id6108 phases=4 bus1=2199.1.2.3 bus2=2198.1.2.3 linecode=28 length=0.0058
New Line.359160178_id5226 phases=4 bus1=67.1.2.3 bus2=68.1.2.3 linecode=37 length=0.0237
New Line.5632346_id4370 phases=4 bus1=884.1.2.3 bus2=889.1.2.3 linecode=37 length=0.0010
New Line.5632819_id4371 phases=4 bus1=868.1.2.3 bus2=867.1.2.3 linecode=138 length=0.0137
New Line.5632186_id4372 phases=4 bus1=885.1.2.3 bus2=886.1.2.3 linecode=139 length=0.0010
New Line.5632605_id4373 phases=4 bus1=877.1.2.3 bus2=886.1.2.3 linecode=38 length=0.0089
New Line.5632165_id3572 phases=4 bus1=1467.1.2.3 bus2=1468.1.2.3 linecode=236 length=0.0025
New Line.5632392_id3573 phases=4 bus1=1468.1.2.3 bus2=1479.1.2.3 linecode=141 length=0.0259
New Line.5632105_id3574 phases=4 bus1=1473.1.2.3 bus2=1474.1.2.3 linecode=37 length=0.0212
New Line.5655468_id5564 phases=4 bus1=3184.1.2.3 bus2=3185.1.2.3 linecode=211 length=0.0317
New Line.12457484_id4963 phases=4 bus1=2250.1.2.3 bus2=2251.1.2.3 linecode=86 length=0.1019
New Line.12457664_id4964 phases=4 bus1=2248.1.2.3 bus2=2243.1.2.3 linecode=402 length=0.0941
New Line.12457487_id4965 phases=4 bus1=2247.1.2.3 bus2=2246.1.2.3 linecode=86 length=0.0590
New Line.5631329_id6109 phases=4 bus1=2198.1.2.3 bus2=2197.1.2.3 linecode=28 length=0.0112
New Line.359160178_id5227 phases=4 bus1=66.1.2.3 bus2=67.1.2.3 linecode=37 length=0.0010
New Line.5632141_id4374 phases=4 bus1=889.1.2.3 bus2=890.1.2.3 linecode=37 length=0.0096
New Line.5632819_id4375 phases=4 bus1=866.1.2.3 bus2=867.1.2.3 linecode=138 length=0.0022
New Line.5632605_id4376 phases=4 bus1=902.1.2.3 bus2=877.1.2.3 linecode=38 length=0.0182
New Line.5631887_id3575 phases=4 bus1=1479.1.2.3 bus2=1496.1.2.3 linecode=140 length=0.0182
New Line.5632105_id3576 phases=4 bus1=1473.1.2.3 bus2=1494.1.2.3 linecode=37 length=0.0124
New Line.5655456_id5565 phases=4 bus1=3187.1.2.3 bus2=3185.1.2.3 linecode=37 length=0.0098
New Line.5655467_id5566 phases=4 bus1=3185.1.2.3 bus2=3189.1.2.3 linecode=37 length=0.0172
New Line.12457806_id4966 phases=4 bus1=2242.1.2.3 bus2=2243.1.2.3 linecode=86 length=0.0010
New Line.12457807_id4967 phases=4 bus1=2240.1.2.3 bus2=2243.1.2.3 linecode=86 length=0.0010
New Line.5631329_id6110 phases=4 bus1=2196.1.2.3 bus2=2197.1.2.3 linecode=28 length=0.0032
New Line.359160178_id5228 phases=4 bus1=65.1.2.3 bus2=66.1.2.3 linecode=37 length=0.0134
New Line.5632141_id4377 phases=4 bus1=890.1.2.3 bus2=891.1.2.3 linecode=37 length=0.0134
New Line.5632819_id4378 phases=4 bus1=865.1.2.3 bus2=866.1.2.3 linecode=138 length=0.0208
New Line.5631896_id4379 phases=4 bus1=901.1.2.3 bus2=902.1.2.3 linecode=38 length=0.0110
New Line.367125864_id4380 phases=4 bus1=534.1.2.3 bus2=902.1.2.3 linecode=138 length=0.0026
New Line.5631673_id3577 phases=4 bus1=1495.1.2.3 bus2=1496.1.2.3 linecode=139 length=0.0017
New Line.5631697_id3578 phases=4 bus1=1494.1.2.3 bus2=1521.1.2.3 linecode=37 length=0.0298
New Line.5631698_id3579 phases=4 bus1=1493.1.2.3 bus2=1494.1.2.3 linecode=38 length=0.0085
New Line.5655455_id5567 phases=4 bus1=3186.1.2.3 bus2=3187.1.2.3 linecode=37 length=0.0143
New Line.5655422_id5568 phases=4 bus1=3188.1.2.3 bus2=3189.1.2.3 linecode=37 length=0.0010
New Line.12457806_id4968 phases=4 bus1=2242.1.2.3 bus2=2241.1.2.3 linecode=86 length=0.0488
New Line.12457807_id4969 phases=4 bus1=2240.1.2.3 bus2=2239.1.2.3 linecode=86 length=0.0010
New Line.5631329_id6111 phases=4 bus1=2195.1.2.3 bus2=2196.1.2.3 linecode=28 length=0.0291
New Line.5632141_id4381 phases=4 bus1=891.1.2.3 bus2=892.1.2.3 linecode=37 length=0.0088
New Line.5632819_id4382 phases=4 bus1=864.1.2.3 bus2=865.1.2.3 linecode=138 length=0.0022
New Line.5631124_id3580 phases=4 bus1=1521.1.2.3 bus2=1552.1.2.3 linecode=37 length=0.0144
New Line.5631718_id3581 phases=4 bus1=1493.1.2.3 bus2=1492.1.2.3 linecode=38 length=0.0234
New Line.5631719_id3582 phases=4 bus1=1493.1.2.3 bus2=1508.1.2.3 linecode=38 length=0.0239
New Line.5655422_id5569 phases=4 bus1=3195.1.2.3 bus2=3188.1.2.3 linecode=37 length=0.0255
New Line.5631808_id6112 phases=4 bus1=2195.1.2.3 bus2=2191.1.2.3 linecode=28 length=0.0282
New Line.5648017_id5229 phases=4 bus1=263.1.2.3 bus2=65.1.2.3 linecode=37 length=0.0162
New Line.5632029_id4383 phases=4 bus1=892.1.2.3 bus2=893.1.2.3 linecode=37 length=0.0124
New Line.5632142_id4384 phases=4 bus1=892.1.2.3 bus2=888.1.2.3 linecode=138 length=0.0044
New Line.5632819_id4385 phases=4 bus1=863.1.2.3 bus2=864.1.2.3 linecode=138 length=0.0149
New Line.5631897_id4386 phases=4 bus1=534.1.2.3 bus2=898.1.2.3 linecode=138 length=0.0027
New Line.5630453_id3583 phases=4 bus1=1553.1.2.3 bus2=1552.1.2.3 linecode=37 length=0.0167
New Line.5632008_id3584 phases=4 bus1=1492.1.2.3 bus2=1475.1.2.3 linecode=38 length=0.0312
New Line.5631375_id3585 phases=4 bus1=1526.1.2.3 bus2=1508.1.2.3 linecode=38 length=0.0350
New Line.5655351_id5570 phases=4 bus1=3195.1.2.3 bus2=3194.1.2.3 linecode=37 length=0.0010
New Line.5631808_id6113 phases=4 bus1=2190.1.2.3 bus2=2191.1.2.3 linecode=28 length=0.0092
New Line.5648017_id5230 phases=4 bus1=263.1.2.3 bus2=317.1.2.3 linecode=37 length=0.0010
New Line.5632029_id4387 phases=4 bus1=893.1.2.3 bus2=894.1.2.3 linecode=37 length=0.0017
New Line.5632142_id4388 phases=4 bus1=887.1.2.3 bus2=888.1.2.3 linecode=138 length=0.0010
New Line.5633082_id4389 phases=4 bus1=858.1.2.3 bus2=863.1.2.3 linecode=138 length=0.0120
New Line.5631897_id4390 phases=4 bus1=898.1.2.3 bus2=905.1.2.3 linecode=138 length=0.0010
New Line.5630453_id3586 phases=4 bus1=1553.1.2.3 bus2=1554.1.2.3 linecode=37 length=0.0260
New Line.5630963_id3587 phases=4 bus1=1525.1.2.3 bus2=1526.1.2.3 linecode=139 length=0.0016
New Line.5655351_id5571 phases=4 bus1=3193.1.2.3 bus2=3194.1.2.3 linecode=37 length=0.0060
New Line.5631808_id6114 phases=4 bus1=2189.1.2.3 bus2=2190.1.2.3 linecode=28 length=0.0053
New Line.5641336_id5231 phases=4 bus1=317.1.2.3 bus2=322.1.2.3 linecode=37 length=0.0404
New Line.5641337_id5232 phases=4 bus1=316.1.2.3 bus2=317.1.2.3 linecode=37 length=0.0144
New Line.360036570_id5233 phases=4 bus1=61.1.2.3 bus2=317.1.2.3 linecode=37 length=0.0040
New Line.5632029_id4391 phases=4 bus1=894.1.2.3 bus2=895.1.2.3 linecode=37 length=0.0040
New Line.5633082_id4392 phases=4 bus1=858.1.2.3 bus2=859.1.2.3 linecode=138 length=0.0095
New Line.5631819_id4393 phases=4 bus1=904.1.2.3 bus2=905.1.2.3 linecode=189 length=0.0022
New Line.5631897_id4394 phases=4 bus1=899.1.2.3 bus2=905.1.2.3 linecode=138 length=0.0070
New Line.5630453_id3588 phases=4 bus1=1554.1.2.3 bus2=1557.1.2.3 linecode=37 length=0.0158
New Line.5632122_id3589 phases=4 bus1=1475.1.2.3 bus2=1471.1.2.3 linecode=38 length=0.0308
New Line.5630963_id3590 phases=4 bus1=1525.1.2.3 bus2=1524.1.2.3 linecode=139 length=0.0015
New Line.5655351_id5572 phases=4 bus1=3192.1.2.3 bus2=3193.1.2.3 linecode=37 length=0.0010
New Line.5632043_id6115 phases=4 bus1=2188.1.2.3 bus2=2189.1.2.3 linecode=28 length=0.0089
New Line.5640835_id5234 phases=4 bus1=322.1.2.3 bus2=324.1.2.3 linecode=37 length=0.0215
New Line.5641337_id5235 phases=4 bus1=315.1.2.3 bus2=316.1.2.3 linecode=37 length=0.0083
New Line.360036570_id5236 phases=4 bus1=62.1.2.3 bus2=61.1.2.3 linecode=37 length=0.0279
New Line.5632029_id4395 phases=4 bus1=895.1.2.3 bus2=896.1.2.3 linecode=37 length=0.0010
New Line.5633082_id4396 phases=4 bus1=859.1.2.3 bus2=860.1.2.3 linecode=138 length=0.0044
New Line.5631897_id4397 phases=4 bus1=900.1.2.3 bus2=899.1.2.3 linecode=138 length=0.0082
New Line.5630451_id3591 phases=4 bus1=1561.1.2.3 bus2=1557.1.2.3 linecode=38 length=0.0097
New Line.5630452_id3592 phases=4 bus1=1556.1.2.3 bus2=1557.1.2.3 linecode=37 length=0.0228
New Line.5632122_id3593 phases=4 bus1=1470.1.2.3 bus2=1471.1.2.3 linecode=38 length=0.0322
New Line.5632043_id6116 phases=4 bus1=2188.1.2.3 bus2=2187.1.2.3 linecode=28 length=0.0017
New Line.5640560_id5237 phases=4 bus1=323.1.2.3 bus2=324.1.2.3 linecode=139 length=0.0013
New Line.5640835_id5238 phases=4 bus1=321.1.2.3 bus2=324.1.2.3 linecode=37 length=0.0129
New Line.360036570_id5239 phases=4 bus1=62.1.2.3 bus2=63.1.2.3 linecode=37 length=0.0010
New Line.5633223_id4398 phases=4 bus1=853.1.2.3 bus2=860.1.2.3 linecode=138 length=0.0051
New Line.12457908_id4399 phases=4 bus1=516.1.2.3 bus2=904.1.2.3 linecode=386 length=0.0297
New Line.5631897_id4400 phases=4 bus1=900.1.2.3 bus2=906.1.2.3 linecode=138 length=0.0034
New Line.5630452_id3594 phases=4 bus1=1556.1.2.3 bus2=1555.1.2.3 linecode=37 length=0.0089
New Line.5632122_id3595 phases=4 bus1=1469.1.2.3 bus2=1470.1.2.3 linecode=38 length=0.0292
New Line.5632043_id6117 phases=4 bus1=2187.1.2.3 bus2=2186.1.2.3 linecode=28 length=0.0087
New Line.5640835_id5240 phases=4 bus1=320.1.2.3 bus2=321.1.2.3 linecode=37 length=0.0059
New Line.360036570_id5241 phases=4 bus1=63.1.2.3 bus2=64.1.2.3 linecode=37 length=0.0135
New Line.5633223_id4401 phases=4 bus1=852.1.2.3 bus2=853.1.2.3 linecode=138 length=0.0357
New Line.12457822_id4402 phases=4 bus1=516.1.2.3 bus2=515.1.2.3 linecode=90 length=0.0020
New Line.5631604_id4403 phases=4 bus1=906.1.2.3 bus2=908.1.2.3 linecode=138 length=0.0092
New Line.5630402_id3596 phases=4 bus1=1561.1.2.3 bus2=1559.1.2.3 linecode=140 length=0.0106
New Line.5630452_id3597 phases=4 bus1=1555.1.2.3 bus2=1575.1.2.3 linecode=37 length=0.0184
New Line.5632534_id3598 phases=4 bus1=1455.1.2.3 bus2=1469.1.2.3 linecode=38 length=0.0200
New Line.5640835_id5242 phases=4 bus1=320.1.2.3 bus2=329.1.2.3 linecode=37 length=0.0112
New Line.360036570_id5243 phases=4 bus1=64.1.2.3 bus2=85.1.2.3 linecode=37 length=0.0112
New Line.5633414_id4404 phases=4 bus1=851.1.2.3 bus2=852.1.2.3 linecode=138 length=0.0305
New Line.5631477_id4405 phases=4 bus1=907.1.2.3 bus2=908.1.2.3 linecode=138 length=0.0043
New Line.5630402_id3599 phases=4 bus1=1558.1.2.3 bus2=1559.1.2.3 linecode=140 length=0.0080
New Line.5629873_id3600 phases=4 bus1=1574.1.2.3 bus2=1575.1.2.3 linecode=236 length=0.0013
New Line.5630452_id3601 phases=4 bus1=1575.1.2.3 bus2=1585.1.2.3 linecode=37 length=0.0098
New Line.5632419_id3602 phases=4 bus1=1478.1.2.3 bus2=1455.1.2.3 linecode=38 length=0.0386
New Line.5632420_id3603 phases=4 bus1=1454.1.2.3 bus2=1455.1.2.3 linecode=38 length=0.0197
New Line.353716550_id5573 phases=4 bus1=2936.1.2.3 bus2=3192.1.2.3 linecode=37 length=0.0010
New Line.353716550_id5574 phases=4 bus1=3192.1.2.3 bus2=3201.1.2.3 linecode=37 length=0.0318
New Line.5640128_id5244 phases=4 bus1=329.1.2.3 bus2=331.1.2.3 linecode=37 length=0.0093
New Line.5640129_id5245 phases=4 bus1=329.1.2.3 bus2=328.1.2.3 linecode=38 length=0.0136
New Line.357438675_id5246 phases=4 bus1=84.1.2.3 bus2=85.1.2.3 linecode=38 length=0.0183
New Line.359160168_id5247 phases=4 bus1=83.1.2.3 bus2=85.1.2.3 linecode=37 length=0.0010
New Line.5633584_id4406 phases=4 bus1=848.1.2.3 bus2=851.1.2.3 linecode=140 length=0.0183
New Line.5633585_id4407 phases=4 bus1=847.1.2.3 bus2=851.1.2.3 linecode=140 length=0.0039
New Line.5631477_id4408 phases=4 bus1=910.1.2.3 bus2=907.1.2.3 linecode=138 length=0.0058
New Line.5630534_id3604 phases=4 bus1=1558.1.2.3 bus2=1548.1.2.3 linecode=139 length=0.0046
New Line.5630535_id3605 phases=4 bus1=1547.1.2.3 bus2=1558.1.2.3 linecode=140 length=0.0189
New Line.5650774_id5575 phases=4 bus1=3200.1.2.3 bus2=3201.1.2.3 linecode=37 length=0.0320
New Line.5655245_id5576 phases=2 bus1=3199.2 bus2=3201.2 linecode=148 length=0.0037
New Line.5655246_id5577 phases=2 bus1=3198.2 bus2=3201.2 linecode=148 length=0.0049
New Line.5655248_id5578 phases=2 bus1=3197.1 bus2=3201.1 linecode=147 length=0.0014
New Line.5640014_id5248 phases=3 bus1=330.2.3 bus2=331.2.3 linecode=143 length=0.0013
New Line.5640128_id5249 phases=4 bus1=331.1.2.3 bus2=333.1.2.3 linecode=37 length=0.0086
New Line.5640297_id5250 phases=4 bus1=327.1.2.3 bus2=328.1.2.3 linecode=139 length=0.0025
New Line.359160168_id5251 phases=4 bus1=82.1.2.3 bus2=83.1.2.3 linecode=37 length=0.0051
New Line.5638067_id4409 phases=4 bus1=842.1.2.3 bus2=848.1.2.3 linecode=141 length=0.0102
New Line.5633601_id4410 phases=4 bus1=846.1.2.3 bus2=847.1.2.3 linecode=36 length=0.0175
New Line.5631105_id4411 phases=4 bus1=910.1.2.3 bus2=911.1.2.3 linecode=138 length=0.0130
New Line.5630646_id3606 phases=4 bus1=1539.1.2.3 bus2=1547.1.2.3 linecode=139 length=0.0012
New Line.5630647_id3607 phases=4 bus1=1538.1.2.3 bus2=1547.1.2.3 linecode=140 length=0.0073
New Line.5629731_id3608 phases=4 bus1=1585.1.2.3 bus2=1583.1.2.3 linecode=37 length=0.0092
New Line.5631949_id3609 phases=4 bus1=1476.1.2.3 bus2=1478.1.2.3 linecode=38 length=0.0205
New Line.5632672_id3610 phases=4 bus1=1447.1.2.3 bus2=1454.1.2.3 linecode=38 length=0.0282
New Line.5650774_id5579 phases=4 bus1=3200.1.2.3 bus2=3202.1.2.3 linecode=37 length=0.0206
New Line.5655248_id5580 phases=2 bus1=3196.1 bus2=3197.1 linecode=147 length=0.0013
New Line.359160168_id5252 phases=4 bus1=318.1.2.3 bus2=82.1.2.3 linecode=37 length=0.0099
New Line.5638124_id4412 phases=4 bus1=840.1.2.3 bus2=842.1.2.3 linecode=141 length=0.0121
New Line.5638125_id4413 phases=4 bus1=839.1.2.3 bus2=842.1.2.3 linecode=140 length=0.0074
New Line.5638252_id4414 phases=4 bus1=834.1.2.3 bus2=846.1.2.3 linecode=36 length=0.0186
New Line.5631105_id4415 phases=4 bus1=911.1.2.3 bus2=912.1.2.3 linecode=138 length=0.0117
New Line.5631208_id4416 phases=3 bus1=909.2.3 bus2=911.2.3 linecode=143 length=0.0020
New Line.5630671_id3611 phases=4 bus1=1535.1.2.3 bus2=1538.1.2.3 linecode=140 length=0.0054
New Line.5630672_id3612 phases=4 bus1=1543.1.2.3 bus2=1538.1.2.3 linecode=140 length=0.0079
New Line.5629731_id3613 phases=4 bus1=1599.1.2.3 bus2=1583.1.2.3 linecode=37 length=0.0168
New Line.5631949_id3614 phases=4 bus1=1476.1.2.3 bus2=1507.1.2.3 linecode=38 length=0.0294
New Line.5632672_id3615 phases=4 bus1=1447.1.2.3 bus2=1446.1.2.3 linecode=38 length=0.0363
New Line.5650610_id5581 phases=4 bus1=3202.1.2.3 bus2=3203.1.2.3 linecode=37 length=0.0292
New Line.5639899_id5253 phases=4 bus1=333.1.2.3 bus2=334.1.2.3 linecode=37 length=0.0065
New Line.5640976_id5254 phases=4 bus1=318.1.2.3 bus2=319.1.2.3 linecode=37 length=0.0139
New Line.5638258_id4417 phases=4 bus1=830.1.2.3 bus2=840.1.2.3 linecode=139 length=0.0013
New Line.5638125_id4418 phases=4 bus1=838.1.2.3 bus2=839.1.2.3 linecode=140 length=0.0155
New Line.63496829_id4419 phases=4 bus1=581.1.2.3 bus2=839.1.2.3 linecode=138 length=0.0024
New Line.5638252_id4420 phases=4 bus1=834.1.2.3 bus2=835.1.2.3 linecode=36 length=0.0210
New Line.5630652_id4421 phases=4 bus1=913.1.2.3 bus2=912.1.2.3 linecode=138 length=0.0313
New Line.5630704_id3616 phases=4 bus1=1535.1.2.3 bus2=1541.1.2.3 linecode=140 length=0.0083
New Line.5630705_id3617 phases=4 bus1=1534.1.2.3 bus2=1535.1.2.3 linecode=140 length=0.0201
New Line.5630597_id3618 phases=4 bus1=1542.1.2.3 bus2=1543.1.2.3 linecode=139 length=0.0023
New Line.5625116_id3619 phases=4 bus1=1598.1.2.3 bus2=1599.1.2.3 linecode=37 length=0.0051
New Line.5625117_id3620 phases=4 bus1=1597.1.2.3 bus2=1599.1.2.3 linecode=263 length=0.0081
New Line.357217719_id3621 phases=4 bus1=1138.1.2.3 bus2=1599.1.2.3 linecode=37 length=0.0101
New Line.5631393_id3622 phases=4 bus1=1506.1.2.3 bus2=1507.1.2.3 linecode=139 length=0.0028
New Line.5633541_id3623 phases=4 bus1=1430.1.2.3 bus2=1446.1.2.3 linecode=139 length=0.0041
New Line.5633542_id3624 phases=4 bus1=1429.1.2.3 bus2=1446.1.2.3 linecode=38 length=0.0274
New Line.5650610_id5582 phases=4 bus1=3203.1.2.3 bus2=3208.1.2.3 linecode=37 length=0.0240
New Line.5639726_id5255 phases=4 bus1=342.1.2.3 bus2=334.1.2.3 linecode=37 length=0.0061
New Line.102369693_id5256 phases=4 bus1=319.1.2.3 bus2=96.1.2.3 linecode=37 length=0.0187
New Line.5638252_id4422 phases=4 bus1=835.1.2.3 bus2=836.1.2.3 linecode=36 length=0.0212
New Line.12457809_id4423 phases=4 bus1=515.1.2.3 bus2=522.1.2.3 linecode=90 length=0.0165
New Line.5630652_id4424 phases=4 bus1=913.1.2.3 bus2=914.1.2.3 linecode=138 length=0.0125
New Line.5630624_id3625 phases=4 bus1=1540.1.2.3 bus2=1541.1.2.3 linecode=139 length=0.0016
New Line.5625131_id3626 phases=4 bus1=1598.1.2.3 bus2=1596.1.2.3 linecode=37 length=0.0112
New Line.5625117_id3627 phases=4 bus1=1597.1.2.3 bus2=1624.1.2.3 linecode=263 length=0.0423
New Line.357217719_id3628 phases=4 bus1=1137.1.2.3 bus2=1138.1.2.3 linecode=37 length=0.0031
New Line.5650266_id5583 phases=4 bus1=3208.1.2.3 bus2=3207.1.2.3 linecode=37 length=0.0374
New Line.5639495_id5257 phases=4 bus1=342.1.2.3 bus2=343.1.2.3 linecode=37 length=0.0193
New Line.366672865_id5258 phases=4 bus1=26.1.2.3 bus2=342.1.2.3 linecode=37 length=0.0014
New Line.366672876_id5259 phases=4 bus1=25.1.2.3 bus2=342.1.2.3 linecode=37 length=0.0172
New Line.102369693_id5260 phases=4 bus1=95.1.2.3 bus2=96.1.2.3 linecode=37 length=0.0136
New Line.5638384_id4425 phases=4 bus1=823.1.2.3 bus2=836.1.2.3 linecode=36 length=0.0131
New Line.12457809_id4426 phases=4 bus1=522.1.2.3 bus2=523.1.2.3 linecode=90 length=0.0703
New Line.5630437_id4427 phases=4 bus1=914.1.2.3 bus2=915.1.2.3 linecode=138 length=0.0181
New Line.5624561_id3629 phases=4 bus1=1624.1.2.3 bus2=1628.1.2.3 linecode=263 length=0.0010
New Line.5650266_id5584 phases=4 bus1=3206.1.2.3 bus2=3207.1.2.3 linecode=37 length=0.0268
New Line.366835519_id5261 phases=4 bus1=20.1.2.3 bus2=343.1.2.3 linecode=37 length=0.0117
New Line.366672865_id5262 phases=4 bus1=335.1.2.3 bus2=26.1.2.3 linecode=37 length=0.0034
New Line.366672876_id5263 phases=4 bus1=24.1.2.3 bus2=25.1.2.3 linecode=37 length=0.0010
New Line.102369693_id5264 phases=4 bus1=94.1.2.3 bus2=95.1.2.3 linecode=37 length=0.0133
New Line.5638384_id4428 phases=4 bus1=823.1.2.3 bus2=824.1.2.3 linecode=36 length=0.0140
New Line.12457809_id4429 phases=4 bus1=523.1.2.3 bus2=524.1.2.3 linecode=90 length=0.0021
New Line.5629497_id3630 phases=4 bus1=1594.1.2.3 bus2=1596.1.2.3 linecode=37 length=0.0137
New Line.5650266_id5585 phases=4 bus1=3205.1.2.3 bus2=3206.1.2.3 linecode=37 length=0.0258
New Line.366835519_id5265 phases=4 bus1=19.1.2.3 bus2=20.1.2.3 linecode=37 length=0.0266
New Line.5639701_id5266 phases=4 bus1=335.1.2.3 bus2=337.1.2.3 linecode=37 length=0.0139
New Line.366672876_id5267 phases=4 bus1=23.1.2.3 bus2=24.1.2.3 linecode=37 length=0.0207
New Line.102369693_id5268 phases=4 bus1=93.1.2.3 bus2=94.1.2.3 linecode=37 length=0.0010
New Line.366746306_id4430 phases=4 bus1=535.1.2.3 bus2=824.1.2.3 linecode=36 length=0.0091
New Line.366746652_id4431 phases=4 bus1=554.1.2.3 bus2=824.1.2.3 linecode=36 length=0.0145
New Line.12457954_id4432 phases=4 bus1=506.1.2.3 bus2=524.1.2.3 linecode=437 length=0.0362
New Line.12457955_id4433 phases=4 bus1=504.1.2.3 bus2=524.1.2.3 linecode=437 length=0.0728
New Line.12457956_id4434 phases=4 bus1=524.1.2.3 bus2=502.1.2.3 linecode=437 length=0.0125
New Line.12458036_id4435 phases=4 bus1=495.1.2.3 bus2=524.1.2.3 linecode=311 length=0.0517
New Line.5630288_id4436 phases=4 bus1=916.1.2.3 bus2=915.1.2.3 linecode=37 length=0.0125
New Line.5629497_id3631 phases=4 bus1=1593.1.2.3 bus2=1594.1.2.3 linecode=37 length=0.0206
New Line.5624554_id3632 phases=4 bus1=1628.1.2.3 bus2=1636.1.2.3 linecode=37 length=0.0177
New Line.5650266_id5586 phases=4 bus1=3205.1.2.3 bus2=3204.1.2.3 linecode=37 length=0.0311
New Line.5639636_id5269 phases=4 bus1=336.1.2.3 bus2=337.1.2.3 linecode=37 length=0.0103
New Line.5639637_id5270 phases=4 bus1=337.1.2.3 bus2=341.1.2.3 linecode=38 length=0.0117
New Line.366672876_id5271 phases=4 bus1=22.1.2.3 bus2=23.1.2.3 linecode=37 length=0.0010
New Line.102369693_id5272 phases=4 bus1=97.1.2.3 bus2=93.1.2.3 linecode=37 length=0.0244
New Line.366746306_id4437 phases=4 bus1=535.1.2.3 bus2=825.1.2.3 linecode=36 length=0.0061
New Line.359595552_id4438 phases=4 bus1=554.1.2.3 bus2=817.1.2.3 linecode=37 length=0.0134
New Line.12457954_id4439 phases=4 bus1=505.1.2.3 bus2=506.1.2.3 linecode=437 length=0.0010
New Line.12457955_id4440 phases=4 bus1=503.1.2.3 bus2=504.1.2.3 linecode=437 length=0.0143
New Line.12458037_id4441 phases=4 bus1=494.1.2.3 bus2=495.1.2.3 linecode=437 length=0.0012
New Line.12458102_id4442 phases=4 bus1=489.1.2.3 bus2=495.1.2.3 linecode=311 length=0.0433
New Line.5629497_id3633 phases=4 bus1=1592.1.2.3 bus2=1593.1.2.3 linecode=37 length=0.0150
New Line.5629717_id3634 phases=4 bus1=1593.1.2.3 bus2=1586.1.2.3 linecode=139 length=0.0023
New Line.5624374_id3635 phases=4 bus1=1635.1.2.3 bus2=1636.1.2.3 linecode=139 length=0.0013
New Line.5624554_id3636 phases=4 bus1=1626.1.2.3 bus2=1636.1.2.3 linecode=37 length=0.0233
New Line.5625115_id3637 phases=4 bus1=1612.1.2.3 bus2=1137.1.2.3 linecode=37 length=0.0010
New Line.5639494_id5273 phases=4 bus1=344.1.2.3 bus2=19.1.2.3 linecode=37 length=0.0310
New Line.5639636_id5274 phases=4 bus1=336.1.2.3 bus2=339.1.2.3 linecode=37 length=0.0148
New Line.5639502_id5275 phases=4 bus1=340.1.2.3 bus2=341.1.2.3 linecode=139 length=0.0013
New Line.366672876_id5276 phases=4 bus1=22.1.2.3 bus2=21.1.2.3 linecode=37 length=0.0337
New Line.102369692_id5277 phases=4 bus1=97.1.2.3 bus2=98.1.2.3 linecode=37 length=0.0141
New Line.5638383_id4443 phases=4 bus1=825.1.2.3 bus2=826.1.2.3 linecode=36 length=0.0113
New Line.5638652_id4444 phases=4 bus1=816.1.2.3 bus2=817.1.2.3 linecode=37 length=0.0141
New Line.50685626_id4445 phases=4 bus1=610.1.2.3 bus2=817.1.2.3 linecode=37 length=0.0019
New Line.359595540_id4446 phases=4 bus1=556.1.2.3 bus2=817.1.2.3 linecode=37 length=0.0010
New Line.12457955_id4447 phases=4 bus1=517.1.2.3 bus2=503.1.2.3 linecode=437 length=0.0022
New Line.12458037_id4448 phases=4 bus1=493.1.2.3 bus2=494.1.2.3 linecode=437 length=0.0513
New Line.12458100_id4449 phases=4 bus1=488.1.2.3 bus2=489.1.2.3 linecode=437 length=0.0338
New Line.12458101_id4450 phases=4 bus1=486.1.2.3 bus2=489.1.2.3 linecode=90 length=0.0017
New Line.12458103_id4451 phases=4 bus1=483.1.2.3 bus2=489.1.2.3 linecode=437 length=0.0540
New Line.5629798_id3638 phases=4 bus1=1592.1.2.3 bus2=1582.1.2.3 linecode=37 length=0.0016
New Line.5629799_id3639 phases=4 bus1=1580.1.2.3 bus2=1592.1.2.3 linecode=141 length=0.0041
New Line.5624554_id3640 phases=4 bus1=1626.1.2.3 bus2=1656.1.2.3 linecode=37 length=0.0210
New Line.5624996_id3641 phases=4 bus1=1611.1.2.3 bus2=1612.1.2.3 linecode=37 length=0.0010
New Line.5650076_id5587 phases=4 bus1=3211.1.2.3 bus2=3204.1.2.3 linecode=37 length=0.0285
New Line.5639494_id5278 phases=4 bus1=344.1.2.3 bus2=373.1.2.3 linecode=37 length=0.0158
New Line.5639510_id5279 phases=4 bus1=339.1.2.3 bus2=338.1.2.3 linecode=139 length=0.0049
New Line.5639636_id5280 phases=4 bus1=339.1.2.3 bus2=348.1.2.3 linecode=37 length=0.0068
New Line.366672876_id5281 phases=4 bus1=21.1.2.3 bus2=325.1.2.3 linecode=37 length=0.0196
New Line.102369692_id5282 phases=4 bus1=98.1.2.3 bus2=99.1.2.3 linecode=37 length=0.0190
New Line.5638383_id4452 phases=4 bus1=826.1.2.3 bus2=827.1.2.3 linecode=36 length=0.0010
New Line.50685626_id4453 phases=4 bus1=609.1.2.3 bus2=610.1.2.3 linecode=37 length=0.0073
New Line.359595540_id4454 phases=4 bus1=556.1.2.3 bus2=555.1.2.3 linecode=37 length=0.0010
New Line.12457819_id4455 phases=4 bus1=517.1.2.3 bus2=518.1.2.3 linecode=437 length=0.0391
New Line.12458037_id4456 phases=4 bus1=492.1.2.3 bus2=493.1.2.3 linecode=437 length=0.0061
New Line.12458100_id4457 phases=4 bus1=487.1.2.3 bus2=488.1.2.3 linecode=437 length=0.0010
New Line.12458101_id4458 phases=4 bus1=485.1.2.3 bus2=486.1.2.3 linecode=90 length=0.0428
New Line.12458103_id4459 phases=4 bus1=482.1.2.3 bus2=483.1.2.3 linecode=437 length=0.0010
New Line.5629798_id3642 phases=4 bus1=1581.1.2.3 bus2=1582.1.2.3 linecode=37 length=0.0063
New Line.5623885_id3643 phases=4 bus1=1656.1.2.3 bus2=1655.1.2.3 linecode=139 length=0.0013
New Line.5624554_id3644 phases=4 bus1=1625.1.2.3 bus2=1656.1.2.3 linecode=37 length=0.0344
New Line.5624996_id3645 phases=4 bus1=1611.1.2.3 bus2=1619.1.2.3 linecode=37 length=0.0185
New Line.5650076_id5588 phases=4 bus1=3211.1.2.3 bus2=3212.1.2.3 linecode=37 length=0.0143
New Line.5638482_id5283 phases=4 bus1=372.1.2.3 bus2=373.1.2.3 linecode=38 length=0.0155
New Line.5638483_id5284 phases=4 bus1=371.1.2.3 bus2=373.1.2.3 linecode=38 length=0.0022
New Line.357237862_id5285 phases=4 bus1=373.1.2.3 bus2=88.1.2.3 linecode=37 length=0.0010
New Line.5639481_id5286 phases=4 bus1=347.1.2.3 bus2=348.1.2.3 linecode=37 length=0.0010
New Line.5640344_id5287 phases=4 bus1=325.1.2.3 bus2=326.1.2.3 linecode=37 length=0.0168
New Line.102369692_id5288 phases=4 bus1=100.1.2.3 bus2=99.1.2.3 linecode=37 length=0.0158
New Line.357399239_id4460 phases=4 bus1=574.1.2.3 bus2=827.1.2.3 linecode=36 length=0.0183
New Line.50685626_id4461 phases=4 bus1=608.1.2.3 bus2=609.1.2.3 linecode=37 length=0.0166
New Line.359595540_id4462 phases=4 bus1=806.1.2.3 bus2=555.1.2.3 linecode=37 length=0.0032
New Line.12457819_id4463 phases=4 bus1=518.1.2.3 bus2=519.1.2.3 linecode=437 length=0.0013
New Line.12458037_id4464 phases=4 bus1=491.1.2.3 bus2=492.1.2.3 linecode=437 length=0.0010
New Line.12458101_id4465 phases=4 bus1=484.1.2.3 bus2=485.1.2.3 linecode=90 length=0.0012
New Line.5629875_id3646 phases=4 bus1=1573.1.2.3 bus2=1581.1.2.3 linecode=37 length=0.0084
New Line.5629876_id3647 phases=4 bus1=1570.1.2.3 bus2=1581.1.2.3 linecode=141 length=0.0016
New Line.5624554_id3648 phases=4 bus1=1625.1.2.3 bus2=1683.1.2.3 linecode=37 length=0.0143
New Line.5624883_id3649 phases=4 bus1=1618.1.2.3 bus2=1619.1.2.3 linecode=141 length=0.0021
New Line.5624884_id3650 phases=4 bus1=1616.1.2.3 bus2=1619.1.2.3 linecode=37 length=0.0195
New Line.5650076_id5589 phases=4 bus1=3212.1.2.3 bus2=3213.1.2.3 linecode=37 length=0.0010
New Line.12460193_id5590 phases=4 bus1=3212.1.2.3 bus2=2929.1.2.3 linecode=79 length=0.0076
New Line.5638483_id5289 phases=4 bus1=371.1.2.3 bus2=370.1.2.3 linecode=38 length=0.0045
New Line.357237862_id5290 phases=4 bus1=87.1.2.3 bus2=88.1.2.3 linecode=37 length=0.0115
New Line.5639481_id5291 phases=4 bus1=347.1.2.3 bus2=350.1.2.3 linecode=37 length=0.0168
New Line.357399239_id4466 phases=4 bus1=573.1.2.3 bus2=574.1.2.3 linecode=36 length=0.0066
New Line.5639037_id4467 phases=4 bus1=805.1.2.3 bus2=806.1.2.3 linecode=37 length=0.0230
New Line.12457819_id4468 phases=4 bus1=519.1.2.3 bus2=520.1.2.3 linecode=437 length=0.0010
New Line.5629875_id3651 phases=4 bus1=1572.1.2.3 bus2=1573.1.2.3 linecode=37 length=0.0161
New Line.5623400_id3652 phases=4 bus1=1682.1.2.3 bus2=1683.1.2.3 linecode=37 length=0.0071
New Line.5623401_id3653 phases=4 bus1=1683.1.2.3 bus2=1684.1.2.3 linecode=37 length=0.0153
New Line.5623402_id3654 phases=4 bus1=1680.1.2.3 bus2=1683.1.2.3 linecode=37 length=0.0104
New Line.5624883_id3655 phases=4 bus1=1617.1.2.3 bus2=1618.1.2.3 linecode=141 length=0.0016
New Line.5624884_id3656 phases=4 bus1=1616.1.2.3 bus2=1615.1.2.3 linecode=37 length=0.0134
New Line.5650076_id5591 phases=4 bus1=3213.1.2.3 bus2=3214.1.2.3 linecode=37 length=0.0032
New Line.12460180_id5592 phases=4 bus1=2928.1.2.3 bus2=2929.1.2.3 linecode=79 length=0.0010
New Line.5638527_id5292 phases=4 bus1=368.1.2.3 bus2=372.1.2.3 linecode=38 length=0.0110
New Line.5638483_id5293 phases=4 bus1=370.1.2.3 bus2=375.1.2.3 linecode=38 length=0.0140
New Line.357237862_id5294 phases=4 bus1=379.1.2.3 bus2=87.1.2.3 linecode=37 length=0.0247
New Line.5639391_id5295 phases=4 bus1=349.1.2.3 bus2=350.1.2.3 linecode=139 length=0.0013
New Line.5639481_id5296 phases=4 bus1=350.1.2.3 bus2=346.1.2.3 linecode=37 length=0.0206
New Line.5639190_id4469 phases=4 bus1=803.1.2.3 bus2=805.1.2.3 linecode=37 length=0.0092
New Line.5629875_id3657 phases=4 bus1=1571.1.2.3 bus2=1572.1.2.3 linecode=37 length=0.0050
New Line.5623351_id3658 phases=4 bus1=1684.1.2.3 bus2=1686.1.2.3 linecode=37 length=0.0079
New Line.5623402_id3659 phases=4 bus1=1680.1.2.3 bus2=1696.1.2.3 linecode=37 length=0.0236
New Line.5624884_id3660 phases=4 bus1=1614.1.2.3 bus2=1615.1.2.3 linecode=37 length=0.0134
New Line.5650064_id5593 phases=4 bus1=3214.1.2.3 bus2=3217.1.2.3 linecode=37 length=0.0041
New Line.12460180_id5594 phases=4 bus1=2927.1.2.3 bus2=2928.1.2.3 linecode=79 length=0.0010
New Line.5638527_id5297 phases=4 bus1=367.1.2.3 bus2=368.1.2.3 linecode=38 length=0.0335
New Line.5638046_id5298 phases=4 bus1=378.1.2.3 bus2=379.1.2.3 linecode=139 length=0.0013
New Line.357237862_id5299 phases=4 bus1=379.1.2.3 bus2=86.1.2.3 linecode=37 length=0.0122
New Line.5639481_id5300 phases=4 bus1=346.1.2.3 bus2=352.1.2.3 linecode=37 length=0.0152
New Line.5639190_id4470 phases=4 bus1=802.1.2.3 bus2=803.1.2.3 linecode=37 length=0.0010
New Line.5630054_id3661 phases=4 bus1=1567.1.2.3 bus2=1571.1.2.3 linecode=38 length=0.0058
New Line.5630055_id3662 phases=4 bus1=1565.1.2.3 bus2=1571.1.2.3 linecode=37 length=0.0184
New Line.5630056_id3663 phases=4 bus1=1562.1.2.3 bus2=1571.1.2.3 linecode=38 length=0.0175
New Line.5623336_id3664 phases=4 bus1=1685.1.2.3 bus2=1686.1.2.3 linecode=37 length=0.0127
New Line.5622967_id3665 phases=4 bus1=1695.1.2.3 bus2=1696.1.2.3 linecode=37 length=0.0206
New Line.5624884_id3666 phases=4 bus1=1614.1.2.3 bus2=1623.1.2.3 linecode=37 length=0.0125
New Line.5650062_id5595 phases=4 bus1=3216.1.2.3 bus2=3217.1.2.3 linecode=37 length=0.0095
New Line.5650063_id5596 phases=2 bus1=3215.1 bus2=3217.1 linecode=147 length=0.0010
New Line.5650101_id5597 phases=2 bus1=3209.1 bus2=3217.1 linecode=201 length=0.0024
New Line.5638668_id5301 phases=4 bus1=366.1.2.3 bus2=367.1.2.3 linecode=139 length=0.0013
New Line.5638669_id5302 phases=4 bus1=365.1.2.3 bus2=367.1.2.3 linecode=38 length=0.0300
New Line.5638390_id5303 phases=4 bus1=375.1.2.3 bus2=377.1.2.3 linecode=38 length=0.0098
New Line.5639197_id5304 phases=4 bus1=351.1.2.3 bus2=352.1.2.3 linecode=139 length=0.0013
New Line.5639481_id5305 phases=4 bus1=352.1.2.3 bus2=353.1.2.3 linecode=37 length=0.0121
New Line.5639190_id4471 phases=4 bus1=801.1.2.3 bus2=802.1.2.3 linecode=37 length=0.0121
New Line.5630054_id3667 phases=4 bus1=1566.1.2.3 bus2=1567.1.2.3 linecode=38 length=0.0153
New Line.5630055_id3668 phases=4 bus1=1565.1.2.3 bus2=1564.1.2.3 linecode=37 length=0.0671
New Line.5623336_id3669 phases=4 bus1=1685.1.2.3 bus2=1690.1.2.3 linecode=37 length=0.0013
New Line.5622967_id3670 phases=4 bus1=1695.1.2.3 bus2=1703.1.2.3 linecode=37 length=0.0182
New Line.5624566_id3671 phases=4 bus1=1623.1.2.3 bus2=1622.1.2.3 linecode=37 length=0.0019
New Line.5650062_id5598 phases=4 bus1=3216.1.2.3 bus2=3218.1.2.3 linecode=37 length=0.0075
New Line.63496832_id5306 phases=4 bus1=365.1.2.3 bus2=101.1.2.3 linecode=140 length=0.0029
New Line.5638370_id5307 phases=4 bus1=376.1.2.3 bus2=377.1.2.3 linecode=38 length=0.0166
New Line.5639137_id5308 phases=4 bus1=353.1.2.3 bus2=356.1.2.3 linecode=37 length=0.0255
New Line.12458639_id5309 phases=4 bus1=18.1.2.3 bus2=353.1.2.3 linecode=311 length=0.0010
New Line.5638254_id4472 phases=4 bus1=832.1.2.3 bus2=573.1.2.3 linecode=36 length=0.0043
New Line.5639190_id4473 phases=4 bus1=800.1.2.3 bus2=801.1.2.3 linecode=37 length=0.0010
New Line.5630054_id3672 phases=4 bus1=1566.1.2.3 bus2=1579.1.2.3 linecode=38 length=0.0010
New Line.5630055_id3673 phases=4 bus1=1563.1.2.3 bus2=1564.1.2.3 linecode=37 length=0.0362
New Line.5630594_id3674 phases=4 bus1=1544.1.2.3 bus2=1564.1.2.3 linecode=139 length=0.0013
New Line.5622513_id3675 phases=4 bus1=1702.1.2.3 bus2=1703.1.2.3 linecode=37 length=0.0163
New Line.5624566_id3676 phases=4 bus1=1632.1.2.3 bus2=1622.1.2.3 linecode=37 length=0.0149
New Line.5649970_id5599 phases=4 bus1=3218.1.2.3 bus2=3219.1.2.3 linecode=37 length=0.0397
New Line.5638991_id5310 phases=4 bus1=356.1.2.3 bus2=355.1.2.3 linecode=139 length=0.0023
New Line.5638992_id5311 phases=4 bus1=354.1.2.3 bus2=356.1.2.3 linecode=37 length=0.0040
New Line.102370923_id5312 phases=4 bus1=16.1.2.3 bus2=18.1.2.3 linecode=79 length=0.0071
New Line.5639190_id4474 phases=4 bus1=799.1.2.3 bus2=800.1.2.3 linecode=37 length=0.0190
New Line.5623272_id3677 phases=4 bus1=1692.1.2.3 bus2=1690.1.2.3 linecode=140 length=0.0322
New Line.5622513_id3678 phases=4 bus1=1701.1.2.3 bus2=1702.1.2.3 linecode=37 length=0.0192
New Line.5624434_id3679 phases=4 bus1=1632.1.2.3 bus2=1631.1.2.3 linecode=37 length=0.0294
New Line.5649825_id5600 phases=4 bus1=3220.1.2.3 bus2=3219.1.2.3 linecode=36 length=0.0226
New Line.361326943_id5601 phases=4 bus1=2934.1.2.3 bus2=3219.1.2.3 linecode=37 length=0.0081
New Line.5638992_id5313 phases=4 bus1=357.1.2.3 bus2=354.1.2.3 linecode=37 length=0.0054
New Line.12458667_id5314 phases=4 bus1=16.1.2.3 bus2=17.1.2.3 linecode=79 length=0.0020
New Line.12458375_id4475 phases=4 bus1=468.1.2.3 bus2=832.1.2.3 linecode=437 length=0.0232
New Line.5639190_id4476 phases=4 bus1=799.1.2.3 bus2=798.1.2.3 linecode=37 length=0.0010
New Line.5629801_id3680 phases=4 bus1=1579.1.2.3 bus2=1577.1.2.3 linecode=140 length=0.0146
New Line.5630794_id3681 phases=4 bus1=1532.1.2.3 bus2=1563.1.2.3 linecode=37 length=0.0052
New Line.5623201_id3682 phases=4 bus1=1692.1.2.3 bus2=1691.1.2.3 linecode=139 length=0.0025
New Line.5623272_id3683 phases=4 bus1=1692.1.2.3 bus2=1688.1.2.3 linecode=140 length=0.0114
New Line.102369664_id3684 phases=4 bus1=1701.1.2.3 bus2=1142.1.2.3 linecode=37 length=0.0278
New Line.5624434_id3685 phases=4 bus1=1631.1.2.3 bus2=1659.1.2.3 linecode=37 length=0.0245
New Line.5649738_id5602 phases=4 bus1=3220.1.2.3 bus2=3224.1.2.3 linecode=36 length=0.0136
New Line.361326943_id5603 phases=4 bus1=2934.1.2.3 bus2=2933.1.2.3 linecode=37 length=0.0012
New Line.5638911_id5315 phases=4 bus1=357.1.2.3 bus2=362.1.2.3 linecode=37 length=0.0078
New Line.5638940_id5316 phases=4 bus1=357.1.2.3 bus2=360.1.2.3 linecode=38 length=0.0162
New Line.5640537_id4477 phases=4 bus1=782.1.2.3 bus2=798.1.2.3 linecode=37 length=0.0142
New Line.5629801_id3686 phases=4 bus1=1577.1.2.3 bus2=1604.1.2.3 linecode=140 length=0.0201
New Line.5630792_id3687 phases=4 bus1=1533.1.2.3 bus2=1532.1.2.3 linecode=138 length=0.0045
New Line.5630793_id3688 phases=4 bus1=1531.1.2.3 bus2=1532.1.2.3 linecode=138 length=0.0166
New Line.5631143_id3689 phases=4 bus1=1532.1.2.3 bus2=1517.1.2.3 linecode=138 length=0.0010
New Line.5623272_id3690 phases=4 bus1=1694.1.2.3 bus2=1688.1.2.3 linecode=140 length=0.0184
New Line.102369663_id3691 phases=4 bus1=1142.1.2.3 bus2=1141.1.2.3 linecode=37 length=0.0153
New Line.5623805_id3692 phases=4 bus1=1659.1.2.3 bus2=1677.1.2.3 linecode=37 length=0.0330
New Line.5623806_id3693 phases=4 bus1=1659.1.2.3 bus2=1664.1.2.3 linecode=38 length=0.0157
New Line.5649688_id5604 phases=4 bus1=3224.1.2.3 bus2=3223.1.2.3 linecode=36 length=0.0216
New Line.361326943_id5605 phases=4 bus1=2932.1.2.3 bus2=2933.1.2.3 linecode=37 length=0.0150
New Line.5638861_id5317 phases=4 bus1=362.1.2.3 bus2=363.1.2.3 linecode=37 length=0.0081
New Line.5638910_id5318 phases=4 bus1=358.1.2.3 bus2=362.1.2.3 linecode=139 length=0.0023
New Line.5638881_id5319 phases=4 bus1=359.1.2.3 bus2=360.1.2.3 linecode=139 length=0.0013
New Line.5640537_id4478 phases=4 bus1=781.1.2.3 bus2=782.1.2.3 linecode=37 length=0.0010
New Line.5625080_id3694 phases=4 bus1=1603.1.2.3 bus2=1604.1.2.3 linecode=139 length=0.0013
New Line.5629801_id3695 phases=4 bus1=1604.1.2.3 bus2=1576.1.2.3 linecode=140 length=0.0295
New Line.5630767_id3696 phases=4 bus1=1533.1.2.3 bus2=1551.1.2.3 linecode=138 length=0.0264
New Line.5630793_id3697 phases=4 bus1=1530.1.2.3 bus2=1531.1.2.3 linecode=138 length=0.0345
New Line.5631143_id3698 phases=4 bus1=1517.1.2.3 bus2=1518.1.2.3 linecode=138 length=0.0143
New Line.5623107_id3699 phases=4 bus1=1694.1.2.3 bus2=1693.1.2.3 linecode=139 length=0.0013
New Line.5623272_id3700 phases=4 bus1=1694.1.2.3 bus2=1687.1.2.3 linecode=140 length=0.0194
New Line.102369663_id3701 phases=4 bus1=1140.1.2.3 bus2=1141.1.2.3 linecode=37 length=0.0157
New Line.5623457_id3702 phases=4 bus1=1676.1.2.3 bus2=1677.1.2.3 linecode=37 length=0.0201
New Line.5623727_id3703 phases=4 bus1=1663.1.2.3 bus2=1664.1.2.3 linecode=139 length=0.0013
New Line.5649688_id5606 phases=4 bus1=3222.1.2.3 bus2=3223.1.2.3 linecode=36 length=0.0269
New Line.5638769_id5320 phases=4 bus1=363.1.2.3 bus2=364.1.2.3 linecode=37 length=0.0193
New Line.5638862_id5321 phases=4 bus1=361.1.2.3 bus2=363.1.2.3 linecode=139 length=0.0017
New Line.5640537_id4479 phases=4 bus1=780.1.2.3 bus2=781.1.2.3 linecode=37 length=0.0136
New Line.5629801_id3704 phases=4 bus1=1576.1.2.3 bus2=1630.1.2.3 linecode=140 length=0.0201
New Line.5630478_id3705 phases=4 bus1=1550.1.2.3 bus2=1551.1.2.3 linecode=139 length=0.0013
New Line.5630479_id3706 phases=4 bus1=1551.1.2.3 bus2=1549.1.2.3 linecode=138 length=0.0313
New Line.5630793_id3707 phases=4 bus1=1529.1.2.3 bus2=1530.1.2.3 linecode=138 length=0.0318
New Line.5631143_id3708 phases=4 bus1=1518.1.2.3 bus2=1519.1.2.3 linecode=138 length=0.0159
New Line.102369663_id3709 phases=4 bus1=1140.1.2.3 bus2=1721.1.2.3 linecode=37 length=0.0056
New Line.5623457_id3710 phases=4 bus1=1676.1.2.3 bus2=1675.1.2.3 linecode=37 length=0.0085
New Line.5649688_id5607 phases=4 bus1=3222.1.2.3 bus2=3221.1.2.3 linecode=36 length=0.0250
New Line.5640537_id4480 phases=4 bus1=779.1.2.3 bus2=780.1.2.3 linecode=37 length=0.0010
New Line.359973921_id4481 phases=4 bus1=779.1.2.3 bus2=780.1.2.3 linecode=37 length=0.0010
New Line.5624537_id3711 phases=4 bus1=1629.1.2.3 bus2=1630.1.2.3 linecode=139 length=0.0013
New Line.5630479_id3712 phases=4 bus1=1569.1.2.3 bus2=1549.1.2.3 linecode=138 length=0.0154
New Line.5631267_id3713 phases=4 bus1=1529.1.2.3 bus2=1514.1.2.3 linecode=141 length=0.0054
New Line.5631268_id3714 phases=4 bus1=1512.1.2.3 bus2=1529.1.2.3 linecode=138 length=0.0278
New Line.5631143_id3715 phases=4 bus1=1519.1.2.3 bus2=1520.1.2.3 linecode=138 length=0.0010
New Line.5621383_id3716 phases=4 bus1=1721.1.2.3 bus2=1720.1.2.3 linecode=37 length=0.0013
New Line.5621384_id3717 phases=4 bus1=1721.1.2.3 bus2=1729.1.2.3 linecode=37 length=0.0184
New Line.5621385_id3718 phases=4 bus1=1721.1.2.3 bus2=1724.1.2.3 linecode=37 length=0.0148
New Line.5623457_id3719 phases=4 bus1=1674.1.2.3 bus2=1675.1.2.3 linecode=37 length=0.0166
New Line.5649688_id5608 phases=4 bus1=3221.1.2.3 bus2=3228.1.2.3 linecode=36 length=0.0143
New Line.359973921_id4482 phases=4 bus1=552.1.2.3 bus2=779.1.2.3 linecode=37 length=0.0170
New Line.5629925_id3720 phases=4 bus1=1588.1.2.3 bus2=1569.1.2.3 linecode=138 length=0.0222
New Line.5629926_id3721 phases=4 bus1=1568.1.2.3 bus2=1569.1.2.3 linecode=139 length=0.0016
New Line.5631267_id3722 phases=4 bus1=1514.1.2.3 bus2=1523.1.2.3 linecode=141 length=0.0084
New Line.5631426_id3723 phases=4 bus1=1512.1.2.3 bus2=1505.1.2.3 linecode=138 length=0.0090
New Line.5631427_id3724 phases=4 bus1=1502.1.2.3 bus2=1512.1.2.3 linecode=141 length=0.0090
New Line.5621383_id3725 phases=4 bus1=1719.1.2.3 bus2=1720.1.2.3 linecode=37 length=0.0032
New Line.5621189_id3726 phases=4 bus1=1728.1.2.3 bus2=1729.1.2.3 linecode=37 length=0.0157
New Line.5621307_id3727 phases=4 bus1=1723.1.2.3 bus2=1724.1.2.3 linecode=37 length=0.0184
New Line.5623457_id3728 phases=4 bus1=1674.1.2.3 bus2=1673.1.2.3 linecode=37 length=0.0108
New Line.5649395_id5609 phases=4 bus1=3227.1.2.3 bus2=3228.1.2.3 linecode=36 length=0.0190
New Line.12458481_id4483 phases=4 bus1=468.1.2.3 bus2=458.1.2.3 linecode=311 length=0.0015
New Line.359973921_id4484 phases=4 bus1=551.1.2.3 bus2=552.1.2.3 linecode=37 length=0.0010
New Line.5629566_id3729 phases=4 bus1=1591.1.2.3 bus2=1588.1.2.3 linecode=141 length=0.0071
New Line.5629642_id3730 phases=4 bus1=1587.1.2.3 bus2=1588.1.2.3 linecode=36 length=0.0172
New Line.5631123_id3731 phases=4 bus1=1522.1.2.3 bus2=1523.1.2.3 linecode=139 length=0.0019
New Line.5631267_id3732 phases=4 bus1=1513.1.2.3 bus2=1523.1.2.3 linecode=141 length=0.0099
New Line.5631426_id3733 phases=4 bus1=1505.1.2.3 bus2=1504.1.2.3 linecode=138 length=0.0209
New Line.5631457_id3734 phases=4 bus1=1500.1.2.3 bus2=1505.1.2.3 linecode=139 length=0.0014
New Line.5631427_id3735 phases=4 bus1=1502.1.2.3 bus2=1501.1.2.3 linecode=141 length=0.0010
New Line.5631802_id3736 phases=4 bus1=1520.1.2.3 bus2=1487.1.2.3 linecode=37 length=0.0253
New Line.5621408_id3737 phases=4 bus1=1719.1.2.3 bus2=1718.1.2.3 linecode=37 length=0.0340
New Line.5621189_id3738 phases=4 bus1=1738.1.2.3 bus2=1728.1.2.3 linecode=37 length=0.0188
New Line.5621307_id3739 phases=4 bus1=1731.1.2.3 bus2=1723.1.2.3 linecode=37 length=0.0166
New Line.5623457_id3740 phases=4 bus1=1672.1.2.3 bus2=1673.1.2.3 linecode=37 length=0.0228
New Line.5649395_id5610 phases=4 bus1=3227.1.2.3 bus2=3231.1.2.3 linecode=36 length=0.0071
New Line.12458481_id4485 phases=4 bus1=458.1.2.3 bus2=459.1.2.3 linecode=311 length=0.0981
New Line.359973921_id4486 phases=4 bus1=550.1.2.3 bus2=551.1.2.3 linecode=37 length=0.0139
New Line.5629564_id3741 phases=4 bus1=1590.1.2.3 bus2=1591.1.2.3 linecode=141 length=0.0115
New Line.5629565_id3742 phases=4 bus1=1589.1.2.3 bus2=1591.1.2.3 linecode=141 length=0.0183
New Line.5629642_id3743 phases=4 bus1=1610.1.2.3 bus2=1587.1.2.3 linecode=36 length=0.0125
New Line.5631267_id3744 phases=4 bus1=1513.1.2.3 bus2=1527.1.2.3 linecode=141 length=0.0139
New Line.5631530_id3745 phases=4 bus1=1497.1.2.3 bus2=1501.1.2.3 linecode=139 length=0.0010
New Line.5631802_id3746 phases=4 bus1=1487.1.2.3 bus2=1488.1.2.3 linecode=37 length=0.0099
New Line.5621562_id3747 phases=4 bus1=1715.1.2.3 bus2=1718.1.2.3 linecode=139 length=0.0013
New Line.5621563_id3748 phases=4 bus1=1714.1.2.3 bus2=1718.1.2.3 linecode=37 length=0.0374
New Line.5620830_id3749 phases=4 bus1=1738.1.2.3 bus2=1737.1.2.3 linecode=139 length=0.0013
New Line.5621189_id3750 phases=4 bus1=1727.1.2.3 bus2=1738.1.2.3 linecode=37 length=0.0166
New Line.5621118_id3751 phases=4 bus1=1730.1.2.3 bus2=1731.1.2.3 linecode=139 length=0.0013
New Line.5621307_id3752 phases=4 bus1=1722.1.2.3 bus2=1731.1.2.3 linecode=37 length=0.0237
New Line.5623457_id3753 phases=4 bus1=1672.1.2.3 bus2=1708.1.2.3 linecode=37 length=0.0188
New Line.5649301_id5611 phases=2 bus1=3230.3 bus2=3231.3 linecode=146 length=0.0038
New Line.5649395_id5612 phases=4 bus1=3226.1.2.3 bus2=3231.1.2.3 linecode=36 length=0.0197
New Line.12458481_id4487 phases=4 bus1=459.1.2.3 bus2=460.1.2.3 linecode=311 length=0.0031
New Line.359973921_id4488 phases=4 bus1=549.1.2.3 bus2=550.1.2.3 linecode=37 length=0.0010
New Line.5629564_id3754 phases=4 bus1=1602.1.2.3 bus2=1590.1.2.3 linecode=141 length=0.0139
New Line.5630861_id3755 phases=4 bus1=1527.1.2.3 bus2=1537.1.2.3 linecode=140 length=0.0215
New Line.5631853_id3756 phases=4 bus1=1480.1.2.3 bus2=1504.1.2.3 linecode=138 length=0.0091
New Line.5631802_id3757 phases=4 bus1=1488.1.2.3 bus2=1489.1.2.3 linecode=37 length=0.0213
New Line.5621307_id3758 phases=4 bus1=1736.1.2.3 bus2=1722.1.2.3 linecode=37 length=0.0268
New Line.5622301_id3759 phases=4 bus1=1707.1.2.3 bus2=1708.1.2.3 linecode=139 length=0.0013
New Line.5623457_id3760 phases=4 bus1=1708.1.2.3 bus2=1711.1.2.3 linecode=37 length=0.0194
New Line.5649301_id5613 phases=2 bus1=3229.3 bus2=3230.3 linecode=146 length=0.0013
New Line.5649395_id5614 phases=4 bus1=3226.1.2.3 bus2=3233.1.2.3 linecode=36 length=0.0044
New Line.12458801_id4489 phases=4 bus1=446.1.2.3 bus2=460.1.2.3 linecode=311 length=0.0209
New Line.361281602_id4490 phases=4 bus1=549.1.2.3 bus2=542.1.2.3 linecode=37 length=0.0122
New Line.5625094_id3761 phases=4 bus1=1601.1.2.3 bus2=1602.1.2.3 linecode=139 length=0.0013
New Line.50649641_id3762 phases=4 bus1=1153.1.2.3 bus2=1602.1.2.3 linecode=140 length=0.0157
New Line.5625016_id3763 phases=4 bus1=1610.1.2.3 bus2=1608.1.2.3 linecode=36 length=0.0159
New Line.5630655_id3764 phases=4 bus1=1537.1.2.3 bus2=1546.1.2.3 linecode=140 length=0.0112
New Line.5630656_id3765 phases=4 bus1=1536.1.2.3 bus2=1537.1.2.3 linecode=139 length=0.0021
New Line.5631853_id3766 phases=4 bus1=1480.1.2.3 bus2=1481.1.2.3 linecode=138 length=0.0033
New Line.5631801_id3767 phases=4 bus1=1490.1.2.3 bus2=1489.1.2.3 linecode=37 length=0.0010
New Line.5631803_id3768 phases=4 bus1=1485.1.2.3 bus2=1489.1.2.3 linecode=37 length=0.0010
New Line.364602369_id3769 phases=4 bus1=1466.1.2.3 bus2=1489.1.2.3 linecode=37 length=0.0048
New Line.5620852_id3770 phases=4 bus1=1736.1.2.3 bus2=1735.1.2.3 linecode=139 length=0.0013
New Line.5621307_id3771 phases=4 bus1=1736.1.2.3 bus2=1741.1.2.3 linecode=37 length=0.0092
New Line.5622030_id3772 phases=4 bus1=1710.1.2.3 bus2=1711.1.2.3 linecode=37 length=0.0161
New Line.5622031_id3773 phases=4 bus1=1709.1.2.3 bus2=1711.1.2.3 linecode=139 length=0.0013
New Line.5649241_id5615 phases=4 bus1=3232.1.2.3 bus2=3233.1.2.3 linecode=140 length=0.0021
New Line.5649395_id5616 phases=4 bus1=3225.1.2.3 bus2=3233.1.2.3 linecode=36 length=0.0045
New Line.12458801_id4491 phases=4 bus1=446.1.2.3 bus2=447.1.2.3 linecode=311 length=0.0635
New Line.361281602_id4492 phases=4 bus1=542.1.2.3 bus2=548.1.2.3 linecode=37 length=0.0095
New Line.50649641_id3774 phases=4 bus1=1153.1.2.3 bus2=1154.1.2.3 linecode=140 length=0.0010
New Line.5625016_id3775 phases=4 bus1=1607.1.2.3 bus2=1608.1.2.3 linecode=36 length=0.0187
New Line.5630542_id3776 phases=4 bus1=1546.1.2.3 bus2=1545.1.2.3 linecode=139 length=0.0013
New Line.5631853_id3777 phases=4 bus1=1482.1.2.3 bus2=1481.1.2.3 linecode=138 length=0.0074
New Line.5631801_id3778 phases=4 bus1=1491.1.2.3 bus2=1490.1.2.3 linecode=37 length=0.0029
New Line.5631803_id3779 phases=4 bus1=1485.1.2.3 bus2=1484.1.2.3 linecode=37 length=0.0290
New Line.5632253_id3780 phases=4 bus1=1466.1.2.3 bus2=1465.1.2.3 linecode=37 length=0.0053
New Line.5620780_id3781 phases=4 bus1=1741.1.2.3 bus2=1740.1.2.3 linecode=37 length=0.0068
New Line.5620781_id3782 phases=4 bus1=1739.1.2.3 bus2=1741.1.2.3 linecode=38 length=0.0099
New Line.5622030_id3783 phases=4 bus1=1713.1.2.3 bus2=1710.1.2.3 linecode=37 length=0.0051
New Line.5649395_id5617 phases=4 bus1=3236.1.2.3 bus2=3225.1.2.3 linecode=36 length=0.0249
New Line.12458801_id4493 phases=4 bus1=447.1.2.3 bus2=448.1.2.3 linecode=311 length=0.0151
New Line.359974235_id4494 phases=4 bus1=547.1.2.3 bus2=548.1.2.3 linecode=37 length=0.0033
New Line.361332474_id4495 phases=4 bus1=541.1.2.3 bus2=548.1.2.3 linecode=37 length=0.0058
New Line.50649640_id3784 phases=4 bus1=1621.1.2.3 bus2=1154.1.2.3 linecode=140 length=0.0100
New Line.5625016_id3785 phases=4 bus1=1607.1.2.3 bus2=1634.1.2.3 linecode=36 length=0.0206
New Line.5631853_id3786 phases=4 bus1=1483.1.2.3 bus2=1482.1.2.3 linecode=138 length=0.0148
New Line.5631801_id3787 phases=4 bus1=1499.1.2.3 bus2=1491.1.2.3 linecode=37 length=0.0233
New Line.5632253_id3788 phases=4 bus1=1465.1.2.3 bus2=1464.1.2.3 linecode=37 length=0.0300
New Line.5621794_id3789 phases=4 bus1=1717.1.2.3 bus2=1713.1.2.3 linecode=138 length=0.0334
New Line.5621795_id3790 phases=4 bus1=1712.1.2.3 bus2=1713.1.2.3 linecode=139 length=0.0025
New Line.5649136_id5618 phases=4 bus1=3235.1.2.3 bus2=3236.1.2.3 linecode=36 length=0.0291
New Line.12458801_id4496 phases=4 bus1=448.1.2.3 bus2=449.1.2.3 linecode=311 length=0.0736
New Line.359974235_id4497 phases=4 bus1=547.1.2.3 bus2=546.1.2.3 linecode=37 length=0.0169
New Line.5624876_id3791 phases=4 bus1=1620.1.2.3 bus2=1621.1.2.3 linecode=139 length=0.0013
New Line.5624925_id3792 phases=4 bus1=1613.1.2.3 bus2=1621.1.2.3 linecode=140 length=0.0173
New Line.5624431_id3793 phases=4 bus1=1633.1.2.3 bus2=1634.1.2.3 linecode=139 length=0.0013
New Line.5625016_id3794 phases=4 bus1=1634.1.2.3 bus2=1606.1.2.3 linecode=36 length=0.0166
New Line.5632366_id3795 phases=4 bus1=1459.1.2.3 bus2=1484.1.2.3 linecode=138 length=0.0148
New Line.5633487_id3796 phases=4 bus1=1431.1.2.3 bus2=1464.1.2.3 linecode=37 length=0.0348
New Line.5621445_id3797 phases=4 bus1=1716.1.2.3 bus2=1717.1.2.3 linecode=139 length=0.0013
New Line.5621794_id3798 phases=4 bus1=1717.1.2.3 bus2=1726.1.2.3 linecode=138 length=0.0155
New Line.5649136_id5619 phases=4 bus1=3234.1.2.3 bus2=3235.1.2.3 linecode=36 length=0.0114
New Line.12458801_id4498 phases=4 bus1=449.1.2.3 bus2=450.1.2.3 linecode=311 length=0.0302
New Line.359974235_id4499 phases=4 bus1=545.1.2.3 bus2=546.1.2.3 linecode=37 length=0.0010
New Line.5625016_id3799 phases=4 bus1=1605.1.2.3 bus2=1606.1.2.3 linecode=36 length=0.0061
New Line.5631523_id3800 phases=4 bus1=1510.1.2.3 bus2=1499.1.2.3 linecode=140 length=0.0257
New Line.5632366_id3801 phases=4 bus1=1460.1.2.3 bus2=1459.1.2.3 linecode=138 length=0.0010
New Line.5633487_id3802 phases=4 bus1=1431.1.2.3 bus2=1432.1.2.3 linecode=37 length=0.0289
New Line.5621292_id3803 phases=4 bus1=1725.1.2.3 bus2=1726.1.2.3 linecode=141 length=0.0051
New Line.5621293_id3804 phases=4 bus1=1726.1.2.3 bus2=1734.1.2.3 linecode=37 length=0.0202
New Line.5649136_id5620 phases=4 bus1=3241.1.2.3 bus2=3234.1.2.3 linecode=36 length=0.0103
New Line.12458801_id4500 phases=4 bus1=450.1.2.3 bus2=452.1.2.3 linecode=311 length=0.0019
New Line.359974235_id4501 phases=4 bus1=545.1.2.3 bus2=753.1.2.3 linecode=37 length=0.0069
New Line.5625016_id3805 phases=4 bus1=1650.1.2.3 bus2=1605.1.2.3 linecode=36 length=0.0156
New Line.5631358_id3806 phases=4 bus1=1510.1.2.3 bus2=1509.1.2.3 linecode=139 length=0.0013
New Line.5631523_id3807 phases=4 bus1=1511.1.2.3 bus2=1510.1.2.3 linecode=140 length=0.0148
New Line.5632366_id3808 phases=4 bus1=1460.1.2.3 bus2=1461.1.2.3 linecode=138 length=0.0167
New Line.5633487_id3809 phases=4 bus1=1433.1.2.3 bus2=1432.1.2.3 linecode=37 length=0.0260
New Line.5648969_id5621 phases=4 bus1=3243.1.2.3 bus2=3241.1.2.3 linecode=36 length=0.0031
New Line.5648970_id5622 phases=4 bus1=3240.1.2.3 bus2=3241.1.2.3 linecode=139 length=0.0023
New Line.5648971_id5623 phases=4 bus1=3239.1.2.3 bus2=3241.1.2.3 linecode=139 length=0.0023
New Line.12458586_id4502 phases=4 bus1=452.1.2.3 bus2=466.1.2.3 linecode=311 length=0.1039
New Line.12458800_id4503 phases=4 bus1=452.1.2.3 bus2=451.1.2.3 linecode=473 length=0.0511
New Line.5641658_id4504 phases=4 bus1=753.1.2.3 bus2=754.1.2.3 linecode=37 length=0.0327
New Line.5624014_id3810 phases=4 bus1=1650.1.2.3 bus2=1649.1.2.3 linecode=37 length=0.0058
New Line.5624015_id3811 phases=4 bus1=1650.1.2.3 bus2=1645.1.2.3 linecode=37 length=0.0161
New Line.5624016_id3812 phases=4 bus1=1650.1.2.3 bus2=1644.1.2.3 linecode=37 length=0.0051
New Line.5631276_id3813 phases=4 bus1=1511.1.2.3 bus2=1516.1.2.3 linecode=140 length=0.0152
New Line.5632366_id3814 phases=4 bus1=1461.1.2.3 bus2=1462.1.2.3 linecode=138 length=0.0010
New Line.5633487_id3815 phases=4 bus1=1434.1.2.3 bus2=1433.1.2.3 linecode=37 length=0.0087
New Line.5621080_id3816 phases=4 bus1=1732.1.2.3 bus2=1734.1.2.3 linecode=37 length=0.0321
New Line.5648958_id5624 phases=4 bus1=3243.1.2.3 bus2=3242.1.2.3 linecode=140 length=0.0079
New Line.5648969_id5625 phases=4 bus1=3243.1.2.3 bus2=3244.1.2.3 linecode=36 length=0.0160
New Line.5648993_id5626 phases=2 bus1=3238.1 bus2=3240.1 linecode=147 length=0.0013
New Line.12458474_id4505 phases=4 bus1=466.1.2.3 bus2=467.1.2.3 linecode=311 length=0.0150
New Line.12458584_id4506 phases=4 bus1=456.1.2.3 bus2=466.1.2.3 linecode=437 length=0.0243
New Line.12458585_id4507 phases=4 bus1=454.1.2.3 bus2=466.1.2.3 linecode=437 length=0.0273
New Line.361278791_id4508 phases=4 bus1=743.1.2.3 bus2=754.1.2.3 linecode=37 length=0.0266
New Line.5624014_id3817 phases=4 bus1=1648.1.2.3 bus2=1649.1.2.3 linecode=37 length=0.0152
New Line.5624016_id3818 phases=4 bus1=1644.1.2.3 bus2=1653.1.2.3 linecode=37 length=0.0340
New Line.5631198_id3819 phases=4 bus1=1515.1.2.3 bus2=1516.1.2.3 linecode=236 length=0.0025
New Line.5632366_id3820 phases=4 bus1=1462.1.2.3 bus2=1463.1.2.3 linecode=138 length=0.0201
New Line.5638644_id3821 phases=4 bus1=1434.1.2.3 bus2=1423.1.2.3 linecode=37 length=0.0348
New Line.5621080_id3822 phases=4 bus1=1732.1.2.3 bus2=1742.1.2.3 linecode=37 length=0.0112
New Line.5648905_id5627 phases=4 bus1=3244.1.2.3 bus2=3246.1.2.3 linecode=36 length=0.0371
New Line.5649013_id5628 phases=2 bus1=3237.1 bus2=3238.1 linecode=147 length=0.0013
New Line.12458474_id4509 phases=4 bus1=467.1.2.3 bus2=474.1.2.3 linecode=311 length=0.0844
New Line.12458584_id4510 phases=4 bus1=456.1.2.3 bus2=455.1.2.3 linecode=437 length=0.0010
New Line.12458585_id4511 phases=4 bus1=454.1.2.3 bus2=453.1.2.3 linecode=437 length=0.0010
New Line.5641945_id4512 phases=4 bus1=742.1.2.3 bus2=743.1.2.3 linecode=37 length=0.0187
New Line.5624014_id3823 phases=4 bus1=1647.1.2.3 bus2=1648.1.2.3 linecode=37 length=0.0201
New Line.63496811_id3824 phases=4 bus1=1151.1.2.3 bus2=1648.1.2.3 linecode=138 length=0.0022
New Line.5624039_id3825 phases=4 bus1=1645.1.2.3 bus2=1642.1.2.3 linecode=38 length=0.0236
New Line.5623915_id3826 phases=4 bus1=1652.1.2.3 bus2=1653.1.2.3 linecode=38 length=0.0114
New Line.5623916_id3827 phases=4 bus1=1653.1.2.3 bus2=1658.1.2.3 linecode=37 length=0.0187
New Line.5632556_id3828 phases=4 bus1=1463.1.2.3 bus2=1449.1.2.3 linecode=141 length=0.0124
New Line.366633415_id3829 phases=4 bus1=1453.1.2.3 bus2=1463.1.2.3 linecode=138 length=0.0102
New Line.5638644_id3830 phases=4 bus1=1424.1.2.3 bus2=1423.1.2.3 linecode=37 length=0.0010
New Line.5620628_id3831 phases=4 bus1=1742.1.2.3 bus2=1747.1.2.3 linecode=37 length=0.0036
New Line.5648684_id5629 phases=4 bus1=3245.1.2.3 bus2=3246.1.2.3 linecode=139 length=0.0010
New Line.12458248_id4513 phases=4 bus1=474.1.2.3 bus2=475.1.2.3 linecode=311 length=0.1042
New Line.12458475_id4514 phases=4 bus1=465.1.2.3 bus2=474.1.2.3 linecode=437 length=0.0336
New Line.12458476_id4515 phases=4 bus1=474.1.2.3 bus2=464.1.2.3 linecode=311 length=0.0355
New Line.12458477_id4516 phases=4 bus1=474.1.2.3 bus2=462.1.2.3 linecode=437 length=0.0201
New Line.5641945_id4517 phases=4 bus1=741.1.2.3 bus2=742.1.2.3 linecode=37 length=0.0010
New Line.5624014_id3832 phases=4 bus1=1647.1.2.3 bus2=1679.1.2.3 linecode=37 length=0.0170
New Line.5624120_id3833 phases=4 bus1=1642.1.2.3 bus2=1640.1.2.3 linecode=38 length=0.0379
New Line.5624040_id3834 phases=4 bus1=1641.1.2.3 bus2=1652.1.2.3 linecode=236 length=0.0013
New Line.5623846_id3835 phases=4 bus1=1658.1.2.3 bus2=1657.1.2.3 linecode=139 length=0.0013
New Line.5623916_id3836 phases=4 bus1=1651.1.2.3 bus2=1658.1.2.3 linecode=37 length=0.0126
New Line.5632555_id3837 phases=4 bus1=1452.1.2.3 bus2=1453.1.2.3 linecode=138 length=0.0114
New Line.5638644_id3838 phases=4 bus1=1424.1.2.3 bus2=1425.1.2.3 linecode=37 length=0.0302
New Line.5620586_id3839 phases=4 bus1=1746.1.2.3 bus2=1747.1.2.3 linecode=37 length=0.0058
New Line.5620587_id3840 phases=4 bus1=1745.1.2.3 bus2=1747.1.2.3 linecode=37 length=0.0157
New Line.5620588_id3841 phases=4 bus1=1743.1.2.3 bus2=1747.1.2.3 linecode=37 length=0.0186
New Line.12458248_id4518 phases=4 bus1=475.1.2.3 bus2=477.1.2.3 linecode=311 length=0.0164
New Line.12458476_id4519 phases=4 bus1=464.1.2.3 bus2=463.1.2.3 linecode=311 length=0.0010
New Line.12458477_id4520 phases=4 bus1=462.1.2.3 bus2=461.1.2.3 linecode=437 length=0.0010
New Line.5646843_id4521 phases=4 bus1=715.1.2.3 bus2=741.1.2.3 linecode=37 length=0.0174
New Line.12459282_id4522 phases=4 bus1=445.1.2.3 bus2=741.1.2.3 linecode=369 length=0.0011
New Line.12459283_id4523 phases=4 bus1=444.1.2.3 bus2=741.1.2.3 linecode=369 length=0.0010
New Line.5623456_id3842 phases=4 bus1=1678.1.2.3 bus2=1679.1.2.3 linecode=139 length=0.0013
New Line.5624014_id3843 phases=4 bus1=1646.1.2.3 bus2=1679.1.2.3 linecode=37 length=0.0192
New Line.5624214_id3844 phases=4 bus1=1639.1.2.3 bus2=1640.1.2.3 linecode=38 length=0.0289
New Line.5624215_id3845 phases=4 bus1=1640.1.2.3 bus2=1638.1.2.3 linecode=139 length=0.0014
New Line.5623916_id3846 phases=4 bus1=1651.1.2.3 bus2=1662.1.2.3 linecode=37 length=0.0283
New Line.5632555_id3847 phases=4 bus1=1451.1.2.3 bus2=1452.1.2.3 linecode=138 length=0.0142
New Line.5638644_id3848 phases=4 bus1=1425.1.2.3 bus2=1426.1.2.3 linecode=37 length=0.0135
New Line.5620586_id3849 phases=4 bus1=1746.1.2.3 bus2=1749.1.2.3 linecode=37 length=0.0094
New Line.5620587_id3850 phases=4 bus1=1744.1.2.3 bus2=1745.1.2.3 linecode=37 length=0.0179
New Line.12458246_id4524 phases=4 bus1=477.1.2.3 bus2=476.1.2.3 linecode=311 length=0.0081
New Line.12458247_id4525 phases=4 bus1=477.1.2.3 bus2=478.1.2.3 linecode=311 length=0.0159
New Line.12458249_id4526 phases=4 bus1=473.1.2.3 bus2=477.1.2.3 linecode=311 length=0.0163
New Line.5646843_id4527 phases=4 bus1=715.1.2.3 bus2=714.1.2.3 linecode=37 length=0.0116
New Line.12459286_id4528 phases=4 bus1=442.1.2.3 bus2=445.1.2.3 linecode=79 length=0.0028
New Line.12459284_id4529 phases=4 bus1=443.1.2.3 bus2=444.1.2.3 linecode=79 length=0.0040
New Line.5624299_id3851 phases=4 bus1=1639.1.2.3 bus2=1637.1.2.3 linecode=139 length=0.0013
New Line.5623770_id3852 phases=4 bus1=1662.1.2.3 bus2=1661.1.2.3 linecode=37 length=0.0136
New Line.5623771_id3853 phases=4 bus1=1660.1.2.3 bus2=1662.1.2.3 linecode=38 length=0.0124
New Line.5632555_id3854 phases=4 bus1=1450.1.2.3 bus2=1451.1.2.3 linecode=138 length=0.0035
New Line.5638984_id3855 phases=4 bus1=1414.1.2.3 bus2=1426.1.2.3 linecode=37 length=0.0303
New Line.364603683_id3856 phases=4 bus1=1422.1.2.3 bus2=1426.1.2.3 linecode=38 length=0.0164
New Line.5620029_id3857 phases=4 bus1=1765.1.2.3 bus2=1743.1.2.3 linecode=188 length=0.0189
New Line.12458174_id4530 phases=4 bus1=478.1.2.3 bus2=479.1.2.3 linecode=90 length=0.0023
New Line.12458249_id4531 phases=4 bus1=473.1.2.3 bus2=472.1.2.3 linecode=311 length=0.0720
New Line.5646843_id4532 phases=4 bus1=714.1.2.3 bus2=713.1.2.3 linecode=37 length=0.0152
New Line.5623770_id3858 phases=4 bus1=1661.1.2.3 bus2=1666.1.2.3 linecode=37 length=0.0294
New Line.5623904_id3859 phases=4 bus1=1654.1.2.3 bus2=1660.1.2.3 linecode=38 length=0.0326
New Line.5632919_id3860 phases=4 bus1=1441.1.2.3 bus2=1450.1.2.3 linecode=138 length=0.0304
New Line.5632920_id3861 phases=4 bus1=1439.1.2.3 bus2=1450.1.2.3 linecode=140 length=0.0153
New Line.5638645_id3862 phases=4 bus1=1421.1.2.3 bus2=1422.1.2.3 linecode=140 length=0.0127
New Line.5620494_id3863 phases=4 bus1=1749.1.2.3 bus2=1750.1.2.3 linecode=263 length=0.0146
New Line.5620029_id3864 phases=4 bus1=1766.1.2.3 bus2=1765.1.2.3 linecode=188 length=0.0134
New Line.12458174_id4533 phases=4 bus1=479.1.2.3 bus2=480.1.2.3 linecode=90 length=0.0717
New Line.12458249_id4534 phases=4 bus1=471.1.2.3 bus2=472.1.2.3 linecode=311 length=0.0499
New Line.5646843_id4535 phases=4 bus1=712.1.2.3 bus2=713.1.2.3 linecode=37 length=0.0011
New Line.5623654_id3865 phases=4 bus1=1669.1.2.3 bus2=1666.1.2.3 linecode=38 length=0.0079
New Line.5623655_id3866 phases=4 bus1=1665.1.2.3 bus2=1666.1.2.3 linecode=37 length=0.0330
New Line.12448282_id3867 phases=4 bus1=1133.1.2.3 bus2=1654.1.2.3 linecode=369 length=0.0010
New Line.5632919_id3868 phases=4 bus1=1440.1.2.3 bus2=1441.1.2.3 linecode=138 length=0.0127
New Line.5620406_id3869 phases=4 bus1=1750.1.2.3 bus2=1752.1.2.3 linecode=263 length=0.0085
New Line.5620407_id3870 phases=4 bus1=1754.1.2.3 bus2=1750.1.2.3 linecode=263 length=0.0139
New Line.5620029_id3871 phases=4 bus1=1766.1.2.3 bus2=1772.1.2.3 linecode=188 length=0.0010
New Line.5620034_id3872 phases=4 bus1=1763.1.2.3 bus2=1766.1.2.3 linecode=139 length=0.0019
New Line.12458174_id4536 phases=4 bus1=481.1.2.3 bus2=480.1.2.3 linecode=90 length=0.0010
New Line.12458249_id4537 phases=4 bus1=508.1.2.3 bus2=471.1.2.3 linecode=311 length=0.0025
New Line.5646843_id4538 phases=4 bus1=711.1.2.3 bus2=712.1.2.3 linecode=37 length=0.0015
New Line.5623655_id3873 phases=4 bus1=1665.1.2.3 bus2=1671.1.2.3 linecode=37 length=0.0340
New Line.12448283_id3874 phases=4 bus1=1132.1.2.3 bus2=1133.1.2.3 linecode=391 length=0.0036
New Line.12448284_id3875 phases=4 bus1=1131.1.2.3 bus2=1133.1.2.3 linecode=391 length=0.0049
New Line.5633395_id3876 phases=4 bus1=1436.1.2.3 bus2=1440.1.2.3 linecode=140 length=0.0060
New Line.5633396_id3877 phases=4 bus1=1435.1.2.3 bus2=1440.1.2.3 linecode=138 length=0.0050
New Line.5620350_id3878 phases=4 bus1=1752.1.2.3 bus2=1755.1.2.3 linecode=141 length=0.0058
New Line.5620351_id3879 phases=4 bus1=1751.1.2.3 bus2=1752.1.2.3 linecode=139 length=0.0038
New Line.5620328_id3880 phases=4 bus1=1753.1.2.3 bus2=1754.1.2.3 linecode=139 length=0.0013
New Line.5619435_id3881 phases=4 bus1=1772.1.2.3 bus2=1773.1.2.3 linecode=188 length=0.0163
New Line.12457938_id4539 phases=4 bus1=507.1.2.3 bus2=508.1.2.3 linecode=386 length=0.0499
New Line.102370920_id4540 phases=4 bus1=440.1.2.3 bus2=508.1.2.3 linecode=74 length=0.0018
New Line.102370921_id4541 phases=4 bus1=437.1.2.3 bus2=508.1.2.3 linecode=311 length=0.0055
New Line.5623631_id3882 phases=4 bus1=1667.1.2.3 bus2=1669.1.2.3 linecode=141 length=0.0316
New Line.5623498_id3883 phases=4 bus1=1671.1.2.3 bus2=1670.1.2.3 linecode=139 length=0.0013
New Line.5623655_id3884 phases=4 bus1=1671.1.2.3 bus2=1681.1.2.3 linecode=37 length=0.0296
New Line.5620317_id3885 phases=4 bus1=1755.1.2.3 bus2=1758.1.2.3 linecode=141 length=0.0134
New Line.5620318_id3886 phases=4 bus1=1755.1.2.3 bus2=1760.1.2.3 linecode=140 length=0.0094
New Line.5619435_id3887 phases=4 bus1=1773.1.2.3 bus2=1774.1.2.3 linecode=188 length=0.0108
New Line.12457969_id4542 phases=4 bus1=514.1.2.3 bus2=507.1.2.3 linecode=391 length=0.0640
New Line.12458081_id4543 phases=4 bus1=490.1.2.3 bus2=507.1.2.3 linecode=386 length=0.0727
New Line.102370920_id4544 phases=4 bus1=440.1.2.3 bus2=441.1.2.3 linecode=74 length=0.0018
New Line.102370921_id4545 phases=4 bus1=438.1.2.3 bus2=437.1.2.3 linecode=311 length=0.0019
New Line.5623631_id3888 phases=4 bus1=1667.1.2.3 bus2=1698.1.2.3 linecode=141 length=0.0362
New Line.5620252_id3889 phases=4 bus1=1757.1.2.3 bus2=1758.1.2.3 linecode=139 length=0.0010
New Line.5620253_id3890 phases=4 bus1=1758.1.2.3 bus2=1756.1.2.3 linecode=141 length=0.0089
New Line.5620218_id3891 phases=4 bus1=1760.1.2.3 bus2=1759.1.2.3 linecode=139 length=0.0013
New Line.5619435_id3892 phases=4 bus1=1774.1.2.3 bus2=1782.1.2.3 linecode=188 length=0.0152
New Line.12457863_id4546 phases=4 bus1=514.1.2.3 bus2=528.1.2.3 linecode=391 length=0.0709
New Line.12457970_id4547 phases=4 bus1=501.1.2.3 bus2=514.1.2.3 linecode=473 length=0.0175
New Line.12457971_id4548 phases=4 bus1=500.1.2.3 bus2=514.1.2.3 linecode=59 length=0.0133
New Line.12457972_id4549 phases=4 bus1=514.1.2.3 bus2=498.1.2.3 linecode=59 length=0.0111
New Line.12458275_id4550 phases=4 bus1=470.1.2.3 bus2=490.1.2.3 linecode=473 length=0.0169
New Line.102370921_id4551 phases=4 bus1=438.1.2.3 bus2=439.1.2.3 linecode=311 length=0.0014
New Line.5622856_id3893 phases=4 bus1=1697.1.2.3 bus2=1698.1.2.3 linecode=139 length=0.0030
New Line.5623631_id3894 phases=4 bus1=1698.1.2.3 bus2=1700.1.2.3 linecode=141 length=0.0157
New Line.5620253_id3895 phases=4 bus1=1756.1.2.3 bus2=1762.1.2.3 linecode=141 length=0.0179
New Line.5619273_id3896 phases=4 bus1=1784.1.2.3 bus2=1782.1.2.3 linecode=188 length=0.0143
New Line.12457730_id4552 phases=4 bus1=529.1.2.3 bus2=528.1.2.3 linecode=391 length=0.0823
New Line.12457864_id4553 phases=4 bus1=513.1.2.3 bus2=528.1.2.3 linecode=473 length=0.0098
New Line.12457865_id4554 phases=4 bus1=512.1.2.3 bus2=528.1.2.3 linecode=391 length=0.0746
New Line.12457971_id4555 phases=4 bus1=499.1.2.3 bus2=500.1.2.3 linecode=59 length=0.0100
New Line.12458014_id4556 phases=4 bus1=497.1.2.3 bus2=498.1.2.3 linecode=59 length=0.0010
New Line.12458267_id4557 phases=4 bus1=469.1.2.3 bus2=470.1.2.3 linecode=59 length=0.0010
New Line.5622674_id3897 phases=4 bus1=1699.1.2.3 bus2=1700.1.2.3 linecode=139 length=0.0018
New Line.5623631_id3898 phases=4 bus1=1700.1.2.3 bus2=1706.1.2.3 linecode=141 length=0.0268
New Line.5620112_id3899 phases=4 bus1=1761.1.2.3 bus2=1762.1.2.3 linecode=139 length=0.0013
New Line.5620113_id3900 phases=4 bus1=1762.1.2.3 bus2=1770.1.2.3 linecode=141 length=0.0179
New Line.5619119_id3901 phases=4 bus1=1784.1.2.3 bus2=1785.1.2.3 linecode=188 length=0.0085
New Line.5619274_id3902 phases=4 bus1=1781.1.2.3 bus2=1784.1.2.3 linecode=37 length=0.0152
New Line.5619275_id3903 phases=4 bus1=1776.1.2.3 bus2=1784.1.2.3 linecode=188 length=0.0091
New Line.12457599_id4558 phases=4 bus1=529.1.2.3 bus2=530.1.2.3 linecode=391 length=0.0934
New Line.12457731_id4559 phases=4 bus1=527.1.2.3 bus2=529.1.2.3 linecode=473 length=0.0187
New Line.12457732_id4560 phases=4 bus1=529.1.2.3 bus2=526.1.2.3 linecode=473 length=0.0139
New Line.12457874_id4561 phases=4 bus1=509.1.2.3 bus2=513.1.2.3 linecode=59 length=0.0010
New Line.12457865_id4562 phases=4 bus1=511.1.2.3 bus2=512.1.2.3 linecode=391 length=0.0109
New Line.12458032_id4563 phases=4 bus1=499.1.2.3 bus2=496.1.2.3 linecode=59 length=0.0010
New Line.5622389_id3904 phases=4 bus1=1705.1.2.3 bus2=1706.1.2.3 linecode=140 length=0.0101
New Line.5619895_id3905 phases=4 bus1=1769.1.2.3 bus2=1770.1.2.3 linecode=139 length=0.0013
New Line.5619119_id3906 phases=4 bus1=1785.1.2.3 bus2=1789.1.2.3 linecode=188 length=0.0173
New Line.5619274_id3907 phases=4 bus1=1780.1.2.3 bus2=1781.1.2.3 linecode=37 length=0.0417
New Line.5619275_id3908 phases=4 bus1=1775.1.2.3 bus2=1776.1.2.3 linecode=188 length=0.0267
New Line.12457465_id4564 phases=4 bus1=532.1.2.3 bus2=530.1.2.3 linecode=391 length=0.0418
New Line.12457753_id4565 phases=4 bus1=526.1.2.3 bus2=525.1.2.3 linecode=59 length=0.0010
New Line.12457865_id4566 phases=4 bus1=511.1.2.3 bus2=510.1.2.3 linecode=391 length=0.0010
New Line.5622416_id3909 phases=4 bus1=1705.1.2.3 bus2=1704.1.2.3 linecode=139 length=0.0024
New Line.5618867_id3910 phases=4 bus1=1789.1.2.3 bus2=1790.1.2.3 linecode=188 length=0.0074
New Line.5619120_id3911 phases=4 bus1=1783.1.2.3 bus2=1789.1.2.3 linecode=139 length=0.0020
New Line.5619274_id3912 phases=4 bus1=1779.1.2.3 bus2=1780.1.2.3 linecode=37 length=0.0191
New Line.5619659_id3913 phases=4 bus1=1771.1.2.3 bus2=1780.1.2.3 linecode=139 length=0.0026
New Line.5619275_id3914 phases=4 bus1=1775.1.2.3 bus2=1799.1.2.3 linecode=188 length=0.0372
New Line.12457332_id4567 phases=4 bus1=532.1.2.3 bus2=533.1.2.3 linecode=386 length=0.0348
New Line.12457464_id4568 phases=4 bus1=531.1.2.3 bus2=532.1.2.3 linecode=386 length=0.0010
New Line.5618867_id3915 phases=4 bus1=1790.1.2.3 bus2=1791.1.2.3 linecode=188 length=0.0102
New Line.5619274_id3916 phases=4 bus1=1778.1.2.3 bus2=1779.1.2.3 linecode=37 length=0.0142
New Line.5618393_id3917 phases=4 bus1=1798.1.2.3 bus2=1799.1.2.3 linecode=139 length=0.0015
New Line.5618394_id3918 phases=4 bus1=1797.1.2.3 bus2=1799.1.2.3 linecode=188 length=0.0376
New Line.12457461_id4569 phases=4 bus1=531.1.2.3 bus2=918.1.2.3 linecode=386 length=0.0180
New Line.5618867_id3919 phases=4 bus1=1791.1.2.3 bus2=1793.1.2.3 linecode=188 length=0.0161
New Line.5618998_id3920 phases=4 bus1=1786.1.2.3 bus2=1791.1.2.3 linecode=37 length=0.0018
New Line.5619274_id3921 phases=4 bus1=1777.1.2.3 bus2=1778.1.2.3 linecode=37 length=0.0208
New Line.5618394_id3922 phases=4 bus1=1796.1.2.3 bus2=1797.1.2.3 linecode=188 length=0.0135
New Line.5618570_id3923 phases=4 bus1=1794.1.2.3 bus2=1793.1.2.3 linecode=188 length=0.0098
New Line.5620005_id3924 phases=4 bus1=1768.1.2.3 bus2=1777.1.2.3 linecode=139 length=0.0010
New Line.5620006_id3925 phases=4 bus1=1767.1.2.3 bus2=1777.1.2.3 linecode=37 length=0.0199
New Line.5618394_id3926 phases=4 bus1=1796.1.2.3 bus2=1816.1.2.3 linecode=188 length=0.0010
New Line.5629936_id4570 phases=4 bus1=918.1.2.3 bus2=920.1.2.3 linecode=138 length=0.0090
New Line.5618570_id3927 phases=4 bus1=1794.1.2.3 bus2=1800.1.2.3 linecode=188 length=0.0371
New Line.5618808_id3928 phases=4 bus1=1794.1.2.3 bus2=1792.1.2.3 linecode=139 length=0.0012
New Line.5617765_id3929 phases=4 bus1=1816.1.2.3 bus2=1815.1.2.3 linecode=37 length=0.0215
New Line.5629880_id4571 phases=4 bus1=920.1.2.3 bus2=921.1.2.3 linecode=138 length=0.0138
New Line.5618368_id3930 phases=4 bus1=1800.1.2.3 bus2=1804.1.2.3 linecode=37 length=0.0362
New Line.5617765_id3931 phases=4 bus1=1815.1.2.3 bus2=1827.1.2.3 linecode=37 length=0.0272
New Line.5629880_id4572 phases=4 bus1=922.1.2.3 bus2=921.1.2.3 linecode=138 length=0.0010
New Line.5618326_id3932 phases=4 bus1=1804.1.2.3 bus2=1807.1.2.3 linecode=37 length=0.0057
New Line.5618366_id3933 phases=4 bus1=1803.1.2.3 bus2=1804.1.2.3 linecode=37 length=0.0089
New Line.5618367_id3934 phases=4 bus1=1801.1.2.3 bus2=1804.1.2.3 linecode=37 length=0.0166
New Line.5617126_id3935 phases=4 bus1=1826.1.2.3 bus2=1827.1.2.3 linecode=139 length=0.0010
New Line.5617127_id3936 phases=4 bus1=1827.1.2.3 bus2=1825.1.2.3 linecode=37 length=0.0116
New Line.5618145_id3937 phases=4 bus1=1807.1.2.3 bus2=1808.1.2.3 linecode=37 length=0.0107
New Line.5618366_id3938 phases=4 bus1=1802.1.2.3 bus2=1803.1.2.3 linecode=37 length=0.0157
New Line.5618546_id3939 phases=4 bus1=1795.1.2.3 bus2=1801.1.2.3 linecode=37 length=0.0277
New Line.5617127_id3940 phases=4 bus1=1825.1.2.3 bus2=1848.1.2.3 linecode=37 length=0.0078
New Line.5618145_id3941 phases=4 bus1=1809.1.2.3 bus2=1808.1.2.3 linecode=37 length=0.0028
New Line.5618366_id3942 phases=4 bus1=1821.1.2.3 bus2=1802.1.2.3 linecode=37 length=0.0320
New Line.5618890_id3943 phases=4 bus1=1788.1.2.3 bus2=1795.1.2.3 linecode=139 length=0.0024
New Line.5618891_id3944 phases=4 bus1=1787.1.2.3 bus2=1795.1.2.3 linecode=37 length=0.0265
New Line.5616897_id3945 phases=4 bus1=1848.1.2.3 bus2=1857.1.2.3 linecode=37 length=0.0090
New Line.5616898_id3946 phases=4 bus1=1847.1.2.3 bus2=1848.1.2.3 linecode=139 length=0.0021
New Line.5618145_id3947 phases=4 bus1=1810.1.2.3 bus2=1809.1.2.3 linecode=37 length=0.0106
New Line.5618214_id3948 phases=4 bus1=1805.1.2.3 bus2=1809.1.2.3 linecode=139 length=0.0040
New Line.5617655_id3949 phases=4 bus1=1821.1.2.3 bus2=1822.1.2.3 linecode=37 length=0.0114
New Line.5617656_id3950 phases=4 bus1=1820.1.2.3 bus2=1821.1.2.3 linecode=139 length=0.0017
New Line.5616814_id3951 phases=4 bus1=1857.1.2.3 bus2=1877.1.2.3 linecode=37 length=0.0316
New Line.5616815_id3952 phases=4 bus1=1854.1.2.3 bus2=1857.1.2.3 linecode=139 length=0.0022
New Line.5617903_id3953 phases=4 bus1=1810.1.2.3 bus2=1811.1.2.3 linecode=37 length=0.0107
New Line.5618146_id3954 phases=4 bus1=1806.1.2.3 bus2=1810.1.2.3 linecode=141 length=0.0019
New Line.5617509_id3955 phases=4 bus1=1822.1.2.3 bus2=1824.1.2.3 linecode=37 length=0.0115
New Line.5612186_id3956 phases=4 bus1=1876.1.2.3 bus2=1877.1.2.3 linecode=139 length=0.0010
New Line.5616814_id3957 phases=4 bus1=1856.1.2.3 bus2=1877.1.2.3 linecode=37 length=0.0229
New Line.5617903_id3958 phases=4 bus1=1811.1.2.3 bus2=1812.1.2.3 linecode=37 length=0.0076
New Line.5617362_id3959 phases=4 bus1=1824.1.2.3 bus2=1830.1.2.3 linecode=37 length=0.0252
New Line.5616814_id3960 phases=4 bus1=1856.1.2.3 bus2=1855.1.2.3 linecode=37 length=0.0112
New Line.5617903_id3961 phases=4 bus1=1812.1.2.3 bus2=1813.1.2.3 linecode=37 length=0.0191
New Line.5617052_id3962 phases=4 bus1=1830.1.2.3 bus2=1834.1.2.3 linecode=37 length=0.0041
New Line.63496802_id3963 phases=4 bus1=1152.1.2.3 bus2=1830.1.2.3 linecode=138 length=0.0028
New Line.5617903_id3964 phases=4 bus1=1813.1.2.3 bus2=1818.1.2.3 linecode=37 length=0.0117
New Line.5617019_id3965 phases=4 bus1=1833.1.2.3 bus2=1834.1.2.3 linecode=141 length=0.0047
New Line.5617020_id3966 phases=4 bus1=1834.1.2.3 bus2=1844.1.2.3 linecode=37 length=0.0047
New Line.5617736_id3967 phases=4 bus1=1818.1.2.3 bus2=1819.1.2.3 linecode=37 length=0.0111
New Line.5617902_id3968 phases=4 bus1=1814.1.2.3 bus2=1818.1.2.3 linecode=139 length=0.0019
New Line.5616955_id3969 phases=4 bus1=1844.1.2.3 bus2=1851.1.2.3 linecode=37 length=0.0113
New Line.5616956_id3970 phases=4 bus1=1843.1.2.3 bus2=1844.1.2.3 linecode=139 length=0.0036
New Line.5617736_id3971 phases=4 bus1=1819.1.2.3 bus2=1836.1.2.3 linecode=37 length=0.0113
New Line.5616843_id3972 phases=4 bus1=1851.1.2.3 bus2=1865.1.2.3 linecode=37 length=0.0137
New Line.5617004_id3973 phases=4 bus1=1836.1.2.3 bus2=1837.1.2.3 linecode=37 length=0.0262
New Line.5617737_id3974 phases=4 bus1=1836.1.2.3 bus2=1817.1.2.3 linecode=139 length=0.0030
New Line.5616704_id3975 phases=4 bus1=1864.1.2.3 bus2=1865.1.2.3 linecode=37 length=0.0060
New Line.5616705_id3976 phases=4 bus1=1865.1.2.3 bus2=1869.1.2.3 linecode=38 length=0.0073
New Line.5617004_id3977 phases=4 bus1=1837.1.2.3 bus2=1838.1.2.3 linecode=37 length=0.0016
New Line.5616704_id3978 phases=4 bus1=1864.1.2.3 bus2=1880.1.2.3 linecode=37 length=0.0166
New Line.5617004_id3979 phases=4 bus1=1839.1.2.3 bus2=1838.1.2.3 linecode=37 length=0.0158
New Line.5612174_id3980 phases=4 bus1=1880.1.2.3 bus2=1879.1.2.3 linecode=139 length=0.0025
New Line.5616704_id3981 phases=4 bus1=1863.1.2.3 bus2=1880.1.2.3 linecode=37 length=0.0192
New Line.5616655_id3982 phases=4 bus1=1867.1.2.3 bus2=1869.1.2.3 linecode=140 length=0.0267
New Line.5617004_id3983 phases=4 bus1=1839.1.2.3 bus2=1840.1.2.3 linecode=37 length=0.0300
New Line.5612174_id3984 phases=4 bus1=1878.1.2.3 bus2=1879.1.2.3 linecode=139 length=0.0013
New Line.5616704_id3985 phases=4 bus1=1862.1.2.3 bus2=1863.1.2.3 linecode=37 length=0.0268
New Line.5616655_id3986 phases=4 bus1=1866.1.2.3 bus2=1867.1.2.3 linecode=140 length=0.0341
New Line.5617004_id3987 phases=4 bus1=1841.1.2.3 bus2=1840.1.2.3 linecode=37 length=0.0015
New Line.5616704_id3988 phases=4 bus1=1862.1.2.3 bus2=1899.1.2.3 linecode=37 length=0.0010
New Line.5616655_id3989 phases=4 bus1=1866.1.2.3 bus2=1885.1.2.3 linecode=140 length=0.0215
New Line.5617004_id3990 phases=4 bus1=1841.1.2.3 bus2=1842.1.2.3 linecode=37 length=0.0343
New Line.5611650_id3991 phases=4 bus1=1898.1.2.3 bus2=1899.1.2.3 linecode=37 length=0.0193
New Line.5611651_id3992 phases=4 bus1=1899.1.2.3 bus2=1895.1.2.3 linecode=38 length=0.0295
New Line.5611938_id3993 phases=4 bus1=1885.1.2.3 bus2=1884.1.2.3 linecode=139 length=0.0011
New Line.5616655_id3994 phases=4 bus1=1885.1.2.3 bus2=1887.1.2.3 linecode=140 length=0.0170
New Line.5617004_id3995 phases=4 bus1=1842.1.2.3 bus2=1870.1.2.3 linecode=37 length=0.0010
New Line.5611650_id3996 phases=4 bus1=1898.1.2.3 bus2=1911.1.2.3 linecode=37 length=0.0021
New Line.5611825_id3997 phases=4 bus1=1888.1.2.3 bus2=1895.1.2.3 linecode=38 length=0.0319
New Line.5612133_id3998 phases=4 bus1=1895.1.2.3 bus2=1881.1.2.3 linecode=38 length=0.0016
New Line.5611840_id3999 phases=4 bus1=1886.1.2.3 bus2=1887.1.2.3 linecode=139 length=0.0019
New Line.5616655_id4000 phases=4 bus1=1887.1.2.3 bus2=1890.1.2.3 linecode=140 length=0.0088
New Line.5616574_id4001 phases=4 bus1=1870.1.2.3 bus2=1871.1.2.3 linecode=37 length=0.0271
New Line.5617005_id4002 phases=4 bus1=1835.1.2.3 bus2=1870.1.2.3 linecode=141 length=0.0034
New Line.5611443_id4003 phases=4 bus1=1910.1.2.3 bus2=1911.1.2.3 linecode=139 length=0.0013
New Line.5611650_id4004 phases=4 bus1=1897.1.2.3 bus2=1911.1.2.3 linecode=37 length=0.0291
New Line.5612133_id4005 phases=4 bus1=1881.1.2.3 bus2=1883.1.2.3 linecode=38 length=0.0278
New Line.5611775_id4006 phases=4 bus1=1890.1.2.3 bus2=1892.1.2.3 linecode=140 length=0.0115
New Line.5616574_id4007 phases=4 bus1=1871.1.2.3 bus2=1872.1.2.3 linecode=37 length=0.0058
New Line.5611650_id4008 phases=4 bus1=1896.1.2.3 bus2=1897.1.2.3 linecode=37 length=0.0179
New Line.5612132_id4009 phases=4 bus1=1882.1.2.3 bus2=1883.1.2.3 linecode=140 length=0.0042
New Line.5616762_id4010 phases=4 bus1=1858.1.2.3 bus2=1883.1.2.3 linecode=38 length=0.0010
New Line.5611706_id4011 phases=4 bus1=1894.1.2.3 bus2=1892.1.2.3 linecode=140 length=0.0057
New Line.5616574_id4012 phases=4 bus1=1872.1.2.3 bus2=1873.1.2.3 linecode=37 length=0.0259
New Line.5611650_id4013 phases=4 bus1=1896.1.2.3 bus2=1924.1.2.3 linecode=37 length=0.0045
New Line.5616762_id4014 phases=4 bus1=1858.1.2.3 bus2=1859.1.2.3 linecode=38 length=0.0249
New Line.5611667_id4015 phases=4 bus1=1894.1.2.3 bus2=1909.1.2.3 linecode=140 length=0.0234
New Line.5611668_id4016 phases=4 bus1=1894.1.2.3 bus2=1901.1.2.3 linecode=140 length=0.0125
New Line.5611669_id4017 phases=4 bus1=1893.1.2.3 bus2=1894.1.2.3 linecode=140 length=0.0106
New Line.5616574_id4018 phases=4 bus1=1873.1.2.3 bus2=1874.1.2.3 linecode=37 length=0.0217
New Line.5610931_id4019 phases=4 bus1=1923.1.2.3 bus2=1924.1.2.3 linecode=138 length=0.0184
New Line.5610932_id4020 phases=4 bus1=1916.1.2.3 bus2=1924.1.2.3 linecode=37 length=0.0057
New Line.5610933_id4021 phases=4 bus1=1915.1.2.3 bus2=1924.1.2.3 linecode=37 length=0.0344
New Line.5616762_id4022 phases=4 bus1=1859.1.2.3 bus2=1861.1.2.3 linecode=38 length=0.0071
New Line.5611448_id4023 phases=4 bus1=1908.1.2.3 bus2=1909.1.2.3 linecode=140 length=0.0341
New Line.5611449_id4024 phases=4 bus1=1909.1.2.3 bus2=1904.1.2.3 linecode=140 length=0.0063
New Line.5611601_id4025 phases=4 bus1=1900.1.2.3 bus2=1901.1.2.3 linecode=141 length=0.0113
New Line.5611602_id4026 phases=4 bus1=1901.1.2.3 bus2=1903.1.2.3 linecode=140 length=0.0133
New Line.5611811_id4027 phases=4 bus1=1889.1.2.3 bus2=1893.1.2.3 linecode=462 length=0.0035
New Line.5616574_id4028 phases=4 bus1=1874.1.2.3 bus2=1875.1.2.3 linecode=37 length=0.0010
New Line.5610931_id4029 phases=4 bus1=1922.1.2.3 bus2=1923.1.2.3 linecode=138 length=0.0045
New Line.5610932_id4030 phases=4 bus1=1916.1.2.3 bus2=1927.1.2.3 linecode=37 length=0.0089
New Line.5610933_id4031 phases=4 bus1=1914.1.2.3 bus2=1915.1.2.3 linecode=37 length=0.0029
New Line.5616761_id4032 phases=4 bus1=1860.1.2.3 bus2=1861.1.2.3 linecode=38 length=0.0097
New Line.5616841_id4033 phases=4 bus1=1853.1.2.3 bus2=1861.1.2.3 linecode=38 length=0.0078
New Line.5611448_id4034 phases=4 bus1=1907.1.2.3 bus2=1908.1.2.3 linecode=140 length=0.0283
New Line.5611719_id4035 phases=4 bus1=1891.1.2.3 bus2=1900.1.2.3 linecode=141 length=0.0020
New Line.5611524_id4036 phases=4 bus1=1902.1.2.3 bus2=1903.1.2.3 linecode=139 length=0.0025
New Line.5610931_id4037 phases=4 bus1=1922.1.2.3 bus2=1921.1.2.3 linecode=138 length=0.0067
New Line.5611100_id4038 phases=4 bus1=1913.1.2.3 bus2=1914.1.2.3 linecode=138 length=0.0021
New Line.5616842_id4039 phases=4 bus1=1852.1.2.3 bus2=1853.1.2.3 linecode=38 length=0.0211
New Line.5611448_id4040 phases=4 bus1=1906.1.2.3 bus2=1907.1.2.3 linecode=140 length=0.0069
New Line.5610931_id4041 phases=4 bus1=1921.1.2.3 bus2=1932.1.2.3 linecode=138 length=0.0121
New Line.5610837_id4042 phases=4 bus1=1925.1.2.3 bus2=1927.1.2.3 linecode=140 length=0.0109
New Line.5611100_id4043 phases=4 bus1=1913.1.2.3 bus2=1912.1.2.3 linecode=138 length=0.0010
New Line.5616864_id4044 phases=4 bus1=1860.1.2.3 bus2=1849.1.2.3 linecode=138 length=0.0152
New Line.5617069_id4045 phases=4 bus1=1829.1.2.3 bus2=1852.1.2.3 linecode=38 length=0.0177
New Line.5611448_id4046 phases=4 bus1=1905.1.2.3 bus2=1906.1.2.3 linecode=140 length=0.0160
New Line.5610513_id4047 phases=4 bus1=1932.1.2.3 bus2=1931.1.2.3 linecode=139 length=0.0010
New Line.5610931_id4048 phases=4 bus1=1920.1.2.3 bus2=1932.1.2.3 linecode=138 length=0.0112
New Line.5610837_id4049 phases=4 bus1=1925.1.2.3 bus2=1928.1.2.3 linecode=140 length=0.0191
New Line.5616951_id4050 phases=4 bus1=1846.1.2.3 bus2=1849.1.2.3 linecode=138 length=0.0148
New Line.5616952_id4051 phases=4 bus1=1849.1.2.3 bus2=1845.1.2.3 linecode=139 length=0.0025
New Line.5617069_id4052 phases=4 bus1=1828.1.2.3 bus2=1829.1.2.3 linecode=38 length=0.0080
New Line.5610931_id4053 phases=4 bus1=1919.1.2.3 bus2=1920.1.2.3 linecode=138 length=0.0188
New Line.5610669_id4054 phases=4 bus1=1928.1.2.3 bus2=1930.1.2.3 linecode=140 length=0.0235
New Line.5617041_id4055 phases=4 bus1=1846.1.2.3 bus2=1832.1.2.3 linecode=138 length=0.0053
New Line.5617042_id4056 phases=4 bus1=1831.1.2.3 bus2=1846.1.2.3 linecode=139 length=0.0013
New Line.5617378_id4057 phases=4 bus1=1823.1.2.3 bus2=1828.1.2.3 linecode=139 length=0.0022
New Line.5610931_id4058 phases=4 bus1=1918.1.2.3 bus2=1919.1.2.3 linecode=138 length=0.0036
New Line.5610554_id4059 phases=4 bus1=1930.1.2.3 bus2=1929.1.2.3 linecode=139 length=0.0011
New Line.5610669_id4060 phases=4 bus1=1930.1.2.3 bus2=1934.1.2.3 linecode=140 length=0.0101
New Line.5610931_id4061 phases=4 bus1=1917.1.2.3 bus2=1918.1.2.3 linecode=138 length=0.0134
New Line.5610487_id4062 phases=4 bus1=1933.1.2.3 bus2=1934.1.2.3 linecode=236 length=0.0033
New Line.5610669_id4063 phases=4 bus1=1935.1.2.3 bus2=1934.1.2.3 linecode=140 length=0.0126
New Line.5610931_id4064 phases=4 bus1=1917.1.2.3 bus2=1954.1.2.3 linecode=138 length=0.0053
New Line.5610413_id4065 phases=4 bus1=1935.1.2.3 bus2=1937.1.2.3 linecode=140 length=0.0082
New Line.5610414_id4066 phases=4 bus1=1935.1.2.3 bus2=1939.1.2.3 linecode=140 length=0.0088
New Line.5609518_id4067 phases=4 bus1=1955.1.2.3 bus2=1954.1.2.3 linecode=37 length=0.0010
New Line.5610361_id4068 phases=4 bus1=1936.1.2.3 bus2=1937.1.2.3 linecode=139 length=0.0015
New Line.5610413_id4069 phases=4 bus1=1937.1.2.3 bus2=1941.1.2.3 linecode=140 length=0.0240
New Line.5610313_id4070 phases=4 bus1=1938.1.2.3 bus2=1939.1.2.3 linecode=139 length=0.0015
New Line.5609518_id4071 phases=4 bus1=1956.1.2.3 bus2=1955.1.2.3 linecode=37 length=0.0040
New Line.5610246_id4072 phases=4 bus1=1940.1.2.3 bus2=1941.1.2.3 linecode=140 length=0.0176
New Line.5610246_id4073 phases=4 bus1=1940.1.2.3 bus2=1944.1.2.3 linecode=140 length=0.0089
New Line.5610116_id4074 phases=4 bus1=1944.1.2.3 bus2=1946.1.2.3 linecode=140 length=0.0139
New Line.5610043_id4075 phases=4 bus1=1945.1.2.3 bus2=1946.1.2.3 linecode=139 length=0.0013
New Line.5610116_id4076 phases=4 bus1=1943.1.2.3 bus2=1946.1.2.3 linecode=140 length=0.0255
New Line.5610116_id4077 phases=4 bus1=1942.1.2.3 bus2=1943.1.2.3 linecode=140 length=0.0300
New Line.5610116_id4078 phases=4 bus1=1942.1.2.3 bus2=1949.1.2.3 linecode=140 length=0.0157
New Line.5609721_id4079 phases=4 bus1=1949.1.2.3 bus2=1953.1.2.3 linecode=141 length=0.0102
New Line.5609722_id4080 phases=4 bus1=1949.1.2.3 bus2=1951.1.2.3 linecode=140 length=0.0054
New Line.5609602_id4081 phases=4 bus1=1953.1.2.3 bus2=1952.1.2.3 linecode=139 length=0.0013
New Line.5609704_id4082 phases=4 bus1=1950.1.2.3 bus2=1951.1.2.3 linecode=139 length=0.0013
New Line.5609722_id4083 phases=4 bus1=1948.1.2.3 bus2=1951.1.2.3 linecode=140 length=0.0166
New Line.5609722_id4084 phases=4 bus1=1947.1.2.3 bus2=1948.1.2.3 linecode=140 length=0.0189
New Line.5609722_id4085 phases=4 bus1=1947.1.2.3 bus2=1958.1.2.3 linecode=140 length=0.0206
New Line.5609361_id4086 phases=4 bus1=1957.1.2.3 bus2=1958.1.2.3 linecode=140 length=0.0157
New Line.5609361_id4087 phases=4 bus1=1957.1.2.3 bus2=1961.1.2.3 linecode=140 length=0.0058
New Line.5609098_id4088 phases=4 bus1=1960.1.2.3 bus2=1961.1.2.3 linecode=139 length=0.0025
New Line.5609099_id4089 phases=4 bus1=1961.1.2.3 bus2=1959.1.2.3 linecode=140 length=0.0179
New Line.5609099_id4090 phases=4 bus1=1959.1.2.3 bus2=1964.1.2.3 linecode=140 length=0.0134
New Line.5608639_id4091 phases=4 bus1=1964.1.2.3 bus2=1966.1.2.3 linecode=141 length=0.0129
New Line.5608768_id4092 phases=4 bus1=1962.1.2.3 bus2=1964.1.2.3 linecode=139 length=0.0015
New Line.5608504_id4093 phases=4 bus1=1966.1.2.3 bus2=1967.1.2.3 linecode=141 length=0.0157
New Line.5608638_id4094 phases=4 bus1=1965.1.2.3 bus2=1966.1.2.3 linecode=140 length=0.0058
New Line.5608172_id4095 phases=4 bus1=1967.1.2.3 bus2=1968.1.2.3 linecode=140 length=0.0179
New Line.5608678_id4096 phases=4 bus1=1963.1.2.3 bus2=1965.1.2.3 linecode=139 length=0.0010
New Line.5608172_id4097 phases=4 bus1=1969.1.2.3 bus2=1968.1.2.3 linecode=140 length=0.0108
//--------------------------------------------------------------------------------
//Bloco com dados de transformadores trifásicos, 2 enrolamentos
New Transformer.DCAI_EQ_TR1_id6602 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=3259 conn=delta kv=88.00000000 kva=40000.000 tap=1.000
~ wdg=2 bus=3256 conn=wye kv=13.80000019 kva=40000.000 tap=1.000
New Transformer.DCAI_EQ_TR3_id6601 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=3259 conn=delta kv=88.00000000 kva=40000.000 tap=1.000
~ wdg=2 bus=3257 conn=wye kv=13.80000019 kva=40000.000 tap=1.000
New Transformer.DCAI_EQ_TR2_id6600 phases=3 windings=2 xhl=5.00000007 %loadloss=0.00000000 %noloadloss=0.10000000
~ wdg=1 bus=3259 conn=delta kv=88.00000000 kva=40000.000 tap=1.000
~ wdg=2 bus=3258 conn=wye kv=13.80000019 kva=40000.000 tap=1.000
//--------------------------------------------------------------------------------
//Bloco com dados de cargas
New Load.152EP010726_id6791 phases=3 model=5 bus1=1161.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=10.75269 kvar=4.58063 daily=224
New Load.152ET025018_id6794 phases=2 model=5 bus1=1187.3.1.0 kv=13.80000019 vminpu=0.800 kw=14.73177 kvar=6.27557 daily=431
New Load.152IP19G431_id6795 phases=1 model=5 bus1=1207.1.0 kv=7.96743393 vminpu=0.800 kw=4.43333 kvar=2.14716 daily=432
New Load.152ET000657_id6796 phases=3 model=5 bus1=1209.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=38.59372 kvar=16.44218 daily=433
New Load.152ET025407_id6793 phases=3 model=5 bus1=1171.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=19.75626 kvar=8.41567 daily=430
New Load.152ET007562_id6792 phases=2 model=5 bus1=1163.1.2.0 kv=13.80000019 vminpu=0.800 kw=8.02634 kvar=3.41921 daily=429
New Load.152ET004501_id6797 phases=3 model=5 bus1=1212.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=24.51964 kvar=10.44497 daily=434
New Load.152ET029938_id6801 phases=3 model=5 bus1=1226.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=4.94073 kvar=2.10474 daily=438
New Load.152IP19G299_id6799 phases=1 model=5 bus1=1218.3.0 kv=7.96743393 vminpu=0.800 kw=5.86667 kvar=2.84136 daily=436
New Load.152ET071563_id6800 phases=2 model=5 bus1=1225.2.3.0 kv=13.80000019 vminpu=0.800 kw=44.70650 kvar=19.04549 daily=437
New Load.152ET132570_id6798 phases=3 model=5 bus1=1215.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=798.52998 kvar=265.89999 daily=435
New Load.152ET023400_id6810 phases=2 model=5 bus1=1265.1.2.0 kv=13.80000019 vminpu=0.800 kw=2.40400 kvar=0.15470 daily=447
New Load.152IP19G297_id6808 phases=1 model=5 bus1=1261.3.0 kv=7.96743393 vminpu=0.800 kw=1.60000 kvar=0.77492 daily=445
New Load.152IP19G613_id6809 phases=1 model=5 bus1=1263.3.0 kv=7.96743393 vminpu=0.800 kw=1.60000 kvar=0.77492 daily=446
New Load.152ET024923_id6813 phases=3 model=5 bus1=1302.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=24.89083 kvar=10.60375 daily=449
New Load.152ET051639_id6814 phases=3 model=5 bus1=1305.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=16.51223 kvar=7.03418 daily=450
New Load._id6816 phases=3 model=5 bus1=1313.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=24.19355 kvar=10.30641 daily=226
New Load.152IP19G481_id6818 phases=1 model=5 bus1=1325.1.0 kv=7.96743393 vminpu=0.800 kw=1.06667 kvar=0.51661 daily=453
New Load.152IP19G479_id6819 phases=1 model=5 bus1=1326.1.0 kv=7.96743393 vminpu=0.800 kw=0.26667 kvar=0.12915 daily=454
New Load.152IP19G433_id6806 phases=1 model=5 bus1=1245.1.0 kv=7.96743393 vminpu=0.800 kw=1.53333 kvar=0.74263 daily=443
New Load.152IP19F043_id6820 phases=1 model=5 bus1=1332.3.0 kv=7.96743393 vminpu=0.800 kw=0.80000 kvar=0.38746 daily=455
New Load.152IP19G615_id6805 phases=1 model=5 bus1=1243.2.0 kv=7.96743393 vminpu=0.800 kw=0.80000 kvar=0.38746 daily=442
New Load.152ET024031_id6807 phases=3 model=5 bus1=1247.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=1.16707 kvar=0.49717 daily=444
New Load.152IP19G023_id6815 phases=1 model=5 bus1=1312.3.0 kv=7.96743393 vminpu=0.800 kw=0.53333 kvar=0.25831 daily=451
New Load.354ET054240_id6811 phases=1 model=5 bus1=1275.1.0 kv=7.96743393 vminpu=0.800 kw=65.87400 kvar=35.98400 daily=448
New Load.152IP19F046_id6786 phases=1 model=5 bus1=1135.3.0 kv=7.96743393 vminpu=0.800 kw=12.00000 kvar=6.00000 daily=424
New Load._id6812 phases=3 model=5 bus1=1286.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=20.16129 kvar=8.58867 daily=226
New Load.152IP19F045_id6785 phases=1 model=5 bus1=1134.3.0 kv=7.96743393 vminpu=0.800 kw=8.00000 kvar=4.00000 daily=423
New Load.152ET133432_id6822 phases=3 model=5 bus1=1349.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=0.04597 kvar=0.02660 daily=457
New Load.354ET065199_id6817 phases=3 model=5 bus1=1317.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=95.84000 kvar=45.78000 daily=452
New Load.354IP19F177_id6802 phases=1 model=5 bus1=1237.2.0 kv=7.96743393 vminpu=0.800 kw=0.93667 kvar=0.45365 daily=439
New Load.354IP19F031_id6803 phases=1 model=5 bus1=1238.2.0 kv=7.96743393 vminpu=0.800 kw=0.26667 kvar=0.12915 daily=440
New Load.354IP19F179_id6804 phases=1 model=5 bus1=1240.2.0 kv=7.96743393 vminpu=0.800 kw=0.26667 kvar=0.12915 daily=441
New Load.152IP18G499_id6827 phases=1 model=5 bus1=1380.2.0 kv=7.96743393 vminpu=0.800 kw=0.96667 kvar=0.46818 daily=462
New Load.152IP18G498_id6826 phases=1 model=5 bus1=1379.1.0 kv=7.96743393 vminpu=0.800 kw=1.33333 kvar=0.64576 daily=461
New Load.152ET074709_id6828 phases=1 model=5 bus1=1386.1.0 kv=7.96743393 vminpu=0.800 kw=78.94600 kvar=26.98800 daily=463
New Load.152IP19G662_id6830 phases=1 model=5 bus1=1406.1.0 kv=7.96743393 vminpu=0.800 kw=3.46667 kvar=1.67898 daily=465
New Load.152IP19G642_id6824 phases=1 model=5 bus1=1365.1.0 kv=7.96743393 vminpu=0.800 kw=2.13333 kvar=1.03322 daily=459
New Load.152EP005588_id6825 phases=3 model=5 bus1=1366.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=409.13750 kvar=141.83750 daily=460
New Load.152EP010714_id6829 phases=3 model=5 bus1=1395.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=111.12500 kvar=78.92917 daily=464
New Load.152EP007289_id6823 phases=3 model=5 bus1=1352.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=23.25417 kvar=5.64167 daily=458
New Load.152ET071513_id6833 phases=3 model=5 bus1=1428.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=2.06008 kvar=0.87759 daily=468
New Load.152EP004401_id6821 phases=3 model=5 bus1=1343.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=214.64167 kvar=74.65000 daily=456
New Load.152ET027203_id6836 phases=3 model=5 bus1=1437.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=12.40612 kvar=5.28517 daily=470
New Load.152IP19G515_id6843 phases=1 model=5 bus1=1468.1.0 kv=7.96743393 vminpu=0.800 kw=7.33334 kvar=3.55170 daily=477
New Load.152ET014788_id6844 phases=3 model=5 bus1=1495.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=33.33216 kvar=14.19914 daily=478
New Load.152ET131668_id6852 phases=3 model=5 bus1=1524.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=40.04410 kvar=17.05874 daily=486
New Load.152ET053161_id6863 phases=3 model=5 bus1=1574.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=6.28188 kvar=2.67606 daily=495
New Load.152EP002726_id6859 phases=3 model=5 bus1=1548.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=34.73750 kvar=-25.70000 daily=491
New Load.152ET098063_id6854 phases=3 model=5 bus1=1539.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=30.11882 kvar=12.83056 daily=487
New Load.152ET131669_id6834 phases=3 model=5 bus1=1430.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=47.13222 kvar=20.07711 daily=469
New Load.152ET131670_id6847 phases=3 model=5 bus1=1506.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=24.31011 kvar=10.35665 daily=481
New Load._id6856 phases=3 model=5 bus1=1542.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=61.82796 kvar=26.33860 daily=226
New Load.152EP045671_id6855 phases=3 model=5 bus1=1540.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=5.31250 kvar=5.50417 daily=488
New Load.152ET025815_id6873 phases=3 model=5 bus1=1635.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=28.88054 kvar=12.30159 daily=505
New Load.152IP19G383_id6865 phases=1 model=5 bus1=1586.3.0 kv=7.96743393 vminpu=0.800 kw=0.06589 kvar=0.02659 daily=497
New Load.152ET071582_id6864 phases=3 model=5 bus1=1580.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=46.55625 kvar=19.83256 daily=496
New Load.152ET022069_id6877 phases=3 model=5 bus1=1655.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=20.52815 kvar=8.74585 daily=509
New Load.152EP052203_id6862 phases=3 model=5 bus1=1570.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=9.86250 kvar=-4.44583 daily=494
New Load.152ET017672_id6869 phases=3 model=5 bus1=1617.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=36.70391 kvar=15.63645 daily=501
New Load.152ET001281_id6884 phases=3 model=5 bus1=1695.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=37.37931 kvar=15.92215 daily=516
New Load.152ET133163_id6887 phases=3 model=5 bus1=1703.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=79.86000 kvar=26.59000 daily=519
New Load.152ET056622_id6857 phases=3 model=5 bus1=1544.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=13.58214 kvar=5.78386 daily=489
New Load.152ET084330_id6788 phases=3 model=5 bus1=1142.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=56.89000 kvar=15.94000 daily=426
New Load.152ET085321_id6882 phases=3 model=5 bus1=1691.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=20.33566 kvar=8.66326 daily=514
New Load.152ET034278_id6787 phases=3 model=5 bus1=1141.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=16.05273 kvar=6.83856 daily=425
New Load.152EP006209_id6879 phases=3 model=5 bus1=1663.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=6.89583 kvar=6.30000 daily=511
New Load.152ET027596_id6883 phases=3 model=5 bus1=1693.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=22.79457 kvar=9.70986 daily=515
New Load.152ET053186_id6867 phases=3 model=5 bus1=1603.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=25.76233 kvar=10.97327 daily=499
New Load.152ET000673_id6860 phases=3 model=5 bus1=1550.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=31.85863 kvar=13.58676 daily=492
New Load.152ET009617_id6871 phases=3 model=5 bus1=1629.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=58.46234 kvar=24.91524 daily=503
New Load.152ET132083_id6861 phases=3 model=5 bus1=1568.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=265.98001 kvar=59.80000 daily=493
New Load.152ET017881_id6897 phases=3 model=5 bus1=1738.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=28.84911 kvar=12.28985 daily=528
New Load.152ET035294_id6846 phases=3 model=5 bus1=1500.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=39.89348 kvar=16.99597 daily=480
New Load.152ET132573_id6851 phases=3 model=5 bus1=1522.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=25.70000 kvar=5.89000 daily=485
New Load.152ET071591_id6895 phases=3 model=5 bus1=1730.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=21.13101 kvar=9.00178 daily=526
New Load.152EP045986_id7208 phases=3 model=5 bus1=1714.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=32.73750 kvar=11.26250 daily=1207
New Load.152ET020944_id6892 phases=3 model=5 bus1=1715.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=36.48512 kvar=15.54351 daily=523
New Load.152ET085316_id6845 phases=3 model=5 bus1=1497.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=17.35750 kvar=7.39458 daily=479
New Load.152ET017949_id6889 phases=3 model=5 bus1=1707.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=13.79852 kvar=5.87891 daily=521
New Load._id6890 phases=3 model=5 bus1=1709.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=20.16129 kvar=8.58867 daily=226
New Load.152ET018176_id6896 phases=3 model=5 bus1=1735.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=33.33665 kvar=14.19996 daily=527
New Load._id6853 phases=3 model=5 bus1=1536.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=30.91398 kvar=13.16930 daily=226
New Load.152ET012449_id6866 phases=3 model=5 bus1=1601.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=35.58555 kvar=15.15932 daily=498
New Load._id6898 phases=3 model=5 bus1=1739.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=47.04301 kvar=20.04024 daily=226
New Load.152ET055536_id6858 phases=3 model=5 bus1=1545.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=33.12008 kvar=14.10804 daily=490
New Load.152EP045370_id6891 phases=3 model=5 bus1=1712.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=27.10833 kvar=10.89167 daily=522
New Load.152ET006942_id6893 phases=3 model=5 bus1=1716.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=29.61941 kvar=12.61737 daily=524
New Load.152ET000877_id6872 phases=3 model=5 bus1=1633.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=30.57718 kvar=13.02357 daily=504
New Load.152ET077056_id6868 phases=3 model=5 bus1=1613.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=26.59000 kvar=8.98600 daily=500
New Load.152EP010706_id6870 phases=3 model=5 bus1=1620.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=14.51250 kvar=10.79583 daily=502
New Load.152ET045264_id6894 phases=3 model=5 bus1=1725.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=3.56890 kvar=0.25480 daily=525
New Load.152EP045790_id6849 phases=3 model=5 bus1=1511.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=18.71667 kvar=2.70000 daily=483
New Load.152ET023835_id6848 phases=3 model=5 bus1=1509.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=12.46152 kvar=5.30959 daily=482
New Load.152IP19G381_id6850 phases=1 model=5 bus1=1516.2.0 kv=7.96743393 vminpu=0.800 kw=6.03333 kvar=2.92208 daily=484
New Load.152ET044792_id6832 phases=3 model=5 bus1=1423.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=25.81094 kvar=10.99352 daily=467
New Load._id-37 phases=3 model=5 bus1=1453.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=104.54271 kvar=44.42118 daily=-38
New Load.152ET022322_id6838 phases=3 model=5 bus1=1449.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=18.58292 kvar=7.91667 daily=472
New Load.152ET009600_id6789 phases=3 model=5 bus1=1151.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=1.52800 kvar=0.15678 daily=427
New Load.152ET041257_id6878 phases=3 model=5 bus1=1657.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=43.32083 kvar=18.45295 daily=510
New Load.152ET085324_id6876 phases=3 model=5 bus1=1641.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=1.17458 kvar=0.50042 daily=508
New Load.152ET133287_id6875 phases=3 model=5 bus1=1638.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=6.00000 kvar=2.00000 daily=507
New Load.152ET025015_id6881 phases=3 model=5 bus1=1678.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=24.65927 kvar=10.50570 daily=513
New Load.152ET017983_id6874 phases=3 model=5 bus1=1637.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=31.36905 kvar=13.36339 daily=506
New Load.152EP009694_id6831 phases=3 model=5 bus1=1421.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=12.68333 kvar=6.92500 daily=466
New Load.152EP007288_id6837 phases=3 model=5 bus1=1439.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=8.43333 kvar=-5.12500 daily=471
New Load.152ET000689_id6904 phases=3 model=5 bus1=1763.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=16.15664 kvar=6.88395 daily=532
New Load.152EP012018_id6900 phases=3 model=5 bus1=1753.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=30.77957 kvar=13.11204 daily=224
New Load.152IP18G331_id6899 phases=1 model=5 bus1=1751.2.0 kv=7.96743393 vminpu=0.800 kw=3.63333 kvar=1.75970 daily=529
New Load._id6835 phases=3 model=5 bus1=1436.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=13.44086 kvar=5.72578 daily=226
New Load.RRAD__0001_0642_id6783 phases=3 model=5 bus1=1131.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=49.04500 kvar=20.89292 daily=421
New Load.RRAD__0001_0642_id6784 phases=3 model=5 bus1=1132.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=85.00000 kvar=12.00000 daily=422
New Load.152ET035959_id6880 phases=3 model=5 bus1=1670.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=40.22181 kvar=17.13535 daily=512
New Load._id6902 phases=3 model=5 bus1=1759.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=10.75269 kvar=4.58063 daily=226
New Load.152ET051647_id6901 phases=3 model=5 bus1=1757.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=3.93683 kvar=1.67708 daily=530
New Load.152IP19G417_id6885 phases=1 model=5 bus1=1697.3.0 kv=7.96743393 vminpu=0.800 kw=5.26667 kvar=2.55076 daily=517
New Load.152ET045548_id6903 phases=3 model=5 bus1=1761.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=71.17067 kvar=30.31913 daily=531
New Load.152ET022328_id6886 phases=3 model=5 bus1=1699.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=39.26933 kvar=16.72928 daily=518
New Load._id6906 phases=3 model=5 bus1=1769.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=181.99059 kvar=77.52766 daily=226
New Load.152ET028221_id6907 phases=3 model=5 bus1=1771.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=49.15604 kvar=20.94089 daily=534
New Load.152EP045986_id6888 phases=3 model=5 bus1=1704.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=32.73750 kvar=11.26250 daily=520
New Load.152ET085631_id6912 phases=3 model=5 bus1=1798.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=35.96441 kvar=15.32006 daily=539
New Load.3212174_id6908 phases=3 model=5 bus1=1778.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=0.10000 kvar=0.05000 daily=535
New Load.152ET054717_id6909 phases=3 model=5 bus1=1786.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=63.07880 kvar=26.87412 daily=536
New Load.152ET133138_id6905 phases=3 model=5 bus1=1768.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=0.09005 kvar=0.03836 daily=533
New Load.152IP18G329_id6911 phases=1 model=5 bus1=1792.1.0 kv=7.96743393 vminpu=0.800 kw=3.90000 kvar=1.88886 daily=538
New Load.152ET044754_id6919 phases=3 model=5 bus1=1826.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=41.16390 kvar=17.53369 daily=546
New Load.152EP012128_id6925 phases=3 model=5 bus1=1847.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=13.87500 kvar=-15.10833 daily=552
New Load.152ET132816_id6910 phases=3 model=5 bus1=1788.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=98.99000 kvar=26.59000 daily=537
New Load.152ET131692_id6926 phases=3 model=5 bus1=1854.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=17.08172 kvar=7.27678 daily=553
New Load.152ET013650_id6917 phases=3 model=5 bus1=1820.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=10.55460 kvar=4.49661 daily=544
New Load.152EP012058_id6913 phases=3 model=5 bus1=1805.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=23.58750 kvar=6.40000 daily=540
New Load.152ET023196_id6927 phases=3 model=5 bus1=1876.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=51.89012 kvar=22.10511 daily=554
New Load.152ET008196_id6914 phases=3 model=5 bus1=1806.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=25.23403 kvar=10.74884 daily=541
New Load.152ET023196_id7209 phases=3 model=5 bus1=1855.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=51.89012 kvar=22.10511 daily=1208
New Load.152ET133653_id6790 phases=3 model=5 bus1=1152.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=56.59833 kvar=24.10958 daily=428
New Load.152EP044020_id6921 phases=3 model=5 bus1=1833.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=37.66250 kvar=4.08333 daily=548
New Load.152EP000140_id6923 phases=3 model=5 bus1=1843.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=45.76250 kvar=28.19167 daily=550
New Load.152ET132895_id6915 phases=3 model=5 bus1=1814.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=89.56500 kvar=26.59000 daily=542
New Load.152ET034139_id6916 phases=3 model=5 bus1=1817.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=55.03090 kvar=23.44234 daily=543
New Load.152IP18G491_id6929 phases=1 model=5 bus1=1879.3.0 kv=7.96743393 vminpu=0.800 kw=0.04890 kvar=0.01265 daily=556
New Load.152IP18G492_id6928 phases=1 model=5 bus1=1878.2.0 kv=7.96743393 vminpu=0.800 kw=2.13333 kvar=1.03322 daily=555
New Load.152ET052725_id6931 phases=3 model=5 bus1=1884.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=95.39797 kvar=40.64019 daily=558
New Load.152EP009687_id6932 phases=3 model=5 bus1=1886.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=7.63333 kvar=6.53750 daily=559
New Load.152ET024178_id6936 phases=3 model=5 bus1=1910.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=43.18825 kvar=18.39866 daily=563
New Load.152EP003467_id6922 phases=3 model=5 bus1=1835.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=8.42083 kvar=2.74167 daily=549
New Load.152ET004631_id6930 phases=3 model=5 bus1=1882.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=0.11465 kvar=0.04884 daily=557
New Load.152EP025217_id6933 phases=3 model=5 bus1=1889.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=39.89583 kvar=8.85000 daily=560
New Load.152EP002576_id6935 phases=3 model=5 bus1=1902.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=90.44167 kvar=-26.04583 daily=562
New Load.152ET026438_id6934 phases=3 model=5 bus1=1891.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=3.66457 kvar=0.14021 daily=561
New Load.152ET001656_id7210 phases=3 model=5 bus1=1913.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=4.32657 kvar=1.84326 daily=1209
New Load.152ET039197_id7211 phases=3 model=5 bus1=1905.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=8.07508 kvar=3.44007 daily=1210
New Load.152IP18G193_id6924 phases=1 model=5 bus1=1845.3.0 kv=7.96743393 vminpu=0.800 kw=4.66667 kvar=2.26017 daily=551
New Load.152ET001656_id6938 phases=3 model=5 bus1=1931.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=4.32657 kvar=1.84326 daily=565
New Load.152EP045753_id6918 phases=3 model=5 bus1=1823.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=255.96250 kvar=116.16667 daily=545
New Load.152ET000685_id6920 phases=3 model=5 bus1=1831.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=14.16031 kvar=6.03262 daily=547
New Load.152ET033253_id6937 phases=3 model=5 bus1=1929.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=41.47448 kvar=17.66931 daily=564
New Load.152IP18G173_id6939 phases=1 model=5 bus1=1933.1.0 kv=7.96743393 vminpu=0.800 kw=4.30000 kvar=2.08259 daily=566
New Load.152EP045950_id6941 phases=3 model=5 bus1=1938.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=31.50000 kvar=18.07917 daily=568
New Load.152ET133219_id6940 phases=3 model=5 bus1=1936.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=0.06598 kvar=0.05689 daily=567
New Load.152ET001656_id7212 phases=3 model=5 bus1=1956.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=4.32657 kvar=1.84326 daily=1211
New Load.152ET039197_id6942 phases=3 model=5 bus1=1945.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=8.07508 kvar=3.44007 daily=569
New Load.152ET003652_id6943 phases=3 model=5 bus1=1950.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=12.34644 kvar=5.25902 daily=570
New Load._id6944 phases=3 model=5 bus1=1952.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=75.26882 kvar=32.06438 daily=226
New Load.152EP003275_id6945 phases=3 model=5 bus1=1960.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=316.41398 kvar=134.79178 daily=224
New Load.152ET071579_id6946 phases=3 model=5 bus1=1962.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=15.22968 kvar=6.48792 daily=571
New Load.152EP040038_id6947 phases=3 model=5 bus1=1963.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=67.07917 kvar=12.94167 daily=572
New Load.152ET025811_id6702 phases=3 model=5 bus1=580.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=67.19618 kvar=28.05404 daily=794
New Load.152EP004600_id6710 phases=3 model=5 bus1=616.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=10.26202 kvar=-1.35002 daily=795
New Load.152ET000633_id6699 phases=3 model=5 bus1=569.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=37.18661 kvar=15.52723 daily=796
New Load.152IP19G592_id6697 phases=1 model=5 bus1=537.1.0 kv=7.96743393 vminpu=0.800 kw=0.01048 kvar=0.00481 daily=797
New Load.152IP19G591_id6696 phases=1 model=5 bus1=536.2.0 kv=7.96743393 vminpu=0.800 kw=0.28622 kvar=0.13659 daily=798
New Load.152IP19G540_id6705 phases=1 model=5 bus1=591.2.0 kv=7.96743393 vminpu=0.800 kw=1.77457 kvar=0.84687 daily=800
New Load.152IP19G539_id6711 phases=1 model=5 bus1=638.1.0 kv=7.96743393 vminpu=0.800 kw=0.79038 kvar=0.37528 daily=799
New Load.152EP045921_id6706 phases=3 model=5 bus1=592.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=82.19810 kvar=31.42137 daily=801
New Load.152EP012240_id6707 phases=3 model=5 bus1=593.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=96.24423 kvar=43.95358 daily=802
New Load.152ET004949_id6708 phases=2 model=5 bus1=594.2.3.0 kv=13.80000019 vminpu=0.800 kw=36.76259 kvar=15.38773 daily=803
New Load.152ET020121_id6709 phases=3 model=5 bus1=595.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=5.39269 kvar=2.25281 daily=804
New Load.152ET038910_id6704 phases=3 model=5 bus1=590.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=37.95089 kvar=15.85647 daily=805
New Load.152IP19G547_id6713 phases=1 model=5 bus1=659.2.0 kv=7.96743393 vminpu=0.800 kw=0.91591 kvar=0.43710 daily=806
New Load.152IP19G548_id6712 phases=1 model=5 bus1=658.2.0 kv=7.96743393 vminpu=0.800 kw=0.91591 kvar=0.43710 daily=807
New Load.152ET022923_id6714 phases=3 model=5 bus1=666.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=77.48632 kvar=32.37959 daily=808
New Load.152ET071547_id6701 phases=3 model=5 bus1=578.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=118.77731 kvar=46.96992 daily=809
New Load.152ET000170_id6715 phases=3 model=5 bus1=670.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=28.27929 kvar=11.83177 daily=810
New Load.152ET084364_id6716 phases=3 model=5 bus1=675.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=24.60187 kvar=10.26627 daily=812
New Load.152ET033824_id6717 phases=3 model=5 bus1=687.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=46.99642 kvar=19.67401 daily=811
New Load.152IP19G453_id6718 phases=1 model=5 bus1=689.2.0 kv=7.96743393 vminpu=0.800 kw=5.03750 kvar=2.40403 daily=813
New Load.152ET014781_id6719 phases=3 model=5 bus1=697.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=57.75852 kvar=24.10719 daily=814
New Load.152ET085175_id6723 phases=3 model=5 bus1=716.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=477.05346 kvar=158.04976 daily=815
New Load.152ET017220_id6725 phases=3 model=5 bus1=721.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=26.81585 kvar=11.19729 daily=816
New Load.152ET013487_id6721 phases=3 model=5 bus1=704.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=56.02707 kvar=23.38310 daily=817
New Load.152EP012200_id6724 phases=3 model=5 bus1=720.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=21.44170 kvar=15.96042 daily=818
New Load.152ET133006_id6720 phases=3 model=5 bus1=699.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=161.23670 kvar=47.49969 daily=819
New Load.152IP19G101_id6726 phases=1 model=5 bus1=734.3.0 kv=7.96743393 vminpu=0.800 kw=6.21307 kvar=2.96804 daily=820
New Load.152ET006787_id6727 phases=2 model=5 bus1=736.1.2.0 kv=13.80000019 vminpu=0.800 kw=64.71952 kvar=26.98350 daily=821
New Load.152ET024752_id6729 phases=3 model=5 bus1=751.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=144.91279 kvar=60.52464 daily=823
New Load.152EP040109_id6732 phases=3 model=5 bus1=757.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=57.29558 kvar=24.62704 daily=822
New Load.152ET034752_id6734 phases=3 model=5 bus1=763.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=13.28394 kvar=5.54979 daily=824
New Load.152ET017235_id6731 phases=3 model=5 bus1=755.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=92.87679 kvar=38.79812 daily=825
New Load.152ET003971_id6738 phases=3 model=5 bus1=783.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=116.24676 kvar=48.54887 daily=828
New Load.152IP19G391_id6736 phases=1 model=5 bus1=777.3.0 kv=7.96743393 vminpu=0.800 kw=5.92274 kvar=2.82935 daily=827
New Load.152ET085634_id6739 phases=2 model=5 bus1=786.2.3.0 kv=13.80000019 vminpu=0.800 kw=65.95738 kvar=27.61138 daily=826
New Load.152EP002280_id6741 phases=3 model=5 bus1=790.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=33.94811 kvar=22.05431 daily=829
New Load.152ET008017_id6735 phases=3 model=5 bus1=775.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=46.63576 kvar=19.47535 daily=830
New Load.152ET015654_id6747 phases=3 model=5 bus1=829.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=94.69023 kvar=39.55138 daily=831
New Load.152ET043841_id6733 phases=3 model=5 bus1=762.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=51.01299 kvar=21.31166 daily=832
New Load.152ET085310_id6744 phases=3 model=5 bus1=811.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=16.12731 kvar=6.73206 daily=834
New Load.152ET085611_id6753 phases=3 model=5 bus1=849.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=78.08526 kvar=32.61995 daily=833
New Load.152ET084376_id6745 phases=3 model=5 bus1=814.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=12.51381 kvar=5.22748 daily=836
New Load.152ET047397_id6755 phases=3 model=5 bus1=854.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=60.47549 kvar=25.26156 daily=835
New Load.152ET011023_id6740 phases=2 model=5 bus1=788.2.3.0 kv=13.80000019 vminpu=0.800 kw=50.67346 kvar=21.21510 daily=837
New Load.152ET085676_id6759 phases=3 model=5 bus1=880.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=75.14668 kvar=31.38995 daily=838
New Load.152ET001559_id6760 phases=3 model=5 bus1=885.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=129.09686 kvar=53.90250 daily=839
New Load.152ET024016_id6758 phases=3 model=5 bus1=866.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=75.47968 kvar=31.50263 daily=840
New Load.152ET019354_id6761 phases=3 model=5 bus1=901.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=30.39651 kvar=12.69306 daily=841
New Load.152IP19G389_id6757 phases=1 model=5 bus1=863.2.0 kv=7.96743393 vminpu=0.800 kw=2.49013 kvar=1.18836 daily=842
New Load.152EP040208_id6756 phases=3 model=5 bus1=860.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=49.70269 kvar=17.30752 daily=843
New Load.152ET047398_id6754 phases=3 model=5 bus1=853.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=61.05418 kvar=25.48142 daily=844
New Load.152EP012210_id6752 phases=3 model=5 bus1=847.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=33.59433 kvar=9.25165 daily=845
New Load.152ET009232_id6751 phases=3 model=5 bus1=846.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=83.10182 kvar=34.71245 daily=846
New Load.152ET011783_id6762 phases=2 model=5 bus1=909.2.3.0 kv=13.80000019 vminpu=0.800 kw=38.83148 kvar=16.24118 daily=848
New Load.152ET081551_id6749 phases=3 model=5 bus1=834.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=2.30707 kvar=0.96267 daily=847
New Load.152ET035973_id6750 phases=3 model=5 bus1=835.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=86.73596 kvar=36.21259 daily=851
New Load.152ET038040_id6703 phases=3 model=5 bus1=581.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=11.66502 kvar=4.86745 daily=850
New Load.152ET085366_id6748 phases=3 model=5 bus1=830.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=42.72598 kvar=17.84017 daily=849
New Load.152ET043844_id6746 phases=3 model=5 bus1=823.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=46.70804 kvar=19.50101 daily=852
New Load.RRAD__0001_1347_id6690 phases=3 model=5 bus1=502.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=145.42119 kvar=60.69739 daily=853
New Load.RRAD__0001_1346_id6691 phases=3 model=5 bus1=505.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=103.28014 kvar=43.10524 daily=854
New Load.RRAD__0001_1075_id6683 phases=3 model=5 bus1=482.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=148.39186 kvar=61.95274 daily=857
New Load.RRAD__0001_1357_id6684 phases=3 model=5 bus1=487.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=68.03203 kvar=28.39342 daily=856
New Load.152ET004794_id6700 phases=3 model=5 bus1=574.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=72.92632 kvar=30.44325 daily=855
New Load.RRAD__0001_1348_id6689 phases=3 model=5 bus1=491.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=122.60087 kvar=51.18784 daily=859
New Load.152ET024013_id6743 phases=3 model=5 bus1=805.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=59.50718 kvar=24.83267 daily=858
New Load.RRAD__0001_1104_id6695 phases=3 model=5 bus1=520.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=108.86075 kvar=45.43817 daily=860
New Load.152ET071559_id6742 phases=3 model=5 bus1=798.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=31.35003 kvar=13.09737 daily=861
New Load.152ET006653_id6737 phases=3 model=5 bus1=779.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=38.63821 kvar=16.13723 daily=862
New Load.152ET039193_id6698 phases=3 model=5 bus1=549.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=19.51125 kvar=8.14049 daily=863
New Load.152ET071566_id6730 phases=3 model=5 bus1=753.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=52.76181 kvar=22.04590 daily=864
New Load.152ET081562_id6728 phases=3 model=5 bus1=743.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=93.10643 kvar=38.90529 daily=866
New Load.RRAD__0001_1355_id6675 phases=3 model=5 bus1=451.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=78.64908 kvar=32.82434 daily=865
New Load.RRAD__0001_1356_id6676 phases=3 model=5 bus1=453.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=39.55179 kvar=16.51157 daily=868
New Load.RRAD__0001_1354_id6677 phases=3 model=5 bus1=455.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=42.53954 kvar=17.75248 daily=867
New Load.RRAD__0001_1353_id6678 phases=3 model=5 bus1=465.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=113.37701 kvar=47.32202 daily=869
New Load.152ET081557_id6722 phases=3 model=5 bus1=714.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=88.64070 kvar=37.03929 daily=872
New Load.RRAD__0001_1352_id6679 phases=3 model=5 bus1=461.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=68.21059 kvar=28.47263 daily=871
New Load.RRAD__0001_1351_id6680 phases=3 model=5 bus1=463.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=185.88031 kvar=77.59088 daily=870
New Load.RRAD__0001_1350_id6682 phases=3 model=5 bus1=476.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=105.39425 kvar=43.98950 daily=873
New Load.RRAD__0001_2723_id6688 phases=3 model=5 bus1=501.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=132.60765 kvar=55.35654 daily=874
New Load.RRAD__0001_1101_id6681 phases=3 model=5 bus1=469.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=184.49045 kvar=77.00150 daily=876
New Load.RRAD__0001_1020_id6687 phases=3 model=5 bus1=497.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=183.40023 kvar=76.57899 daily=875
New Load.RRAD__0001_1847_id6686 phases=3 model=5 bus1=496.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=12.54754 kvar=4.30074 daily=879
New Load.RRAD__0001_1711_id6692 phases=3 model=5 bus1=509.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=318.34744 kvar=132.85841 daily=878
New Load.RRAD__0001_1105_id6694 phases=3 model=5 bus1=527.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=193.31454 kvar=80.67463 daily=877
New Load.RRAD__0001_1349_id6685 phases=3 model=5 bus1=510.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=45.00505 kvar=15.71668 daily=881
New Load.RRAD__0001_1103_id6693 phases=3 model=5 bus1=525.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=178.20860 kvar=74.36090 daily=880
New Load._id6986 phases=3 model=5 bus1=2283.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=2.31854 kvar=0.42785 daily=882
New Load.152ET000265_id6987 phases=3 model=5 bus1=2293.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=21.88097 kvar=3.90934 daily=883
New Load.152ET084395_id6988 phases=3 model=5 bus1=2295.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=45.59582 kvar=8.20026 daily=884
New Load.152ET024011_id6989 phases=3 model=5 bus1=2314.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=18.58937 kvar=3.42581 daily=885
New Load.152ET049690_id6991 phases=3 model=5 bus1=2321.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=124.15631 kvar=26.23713 daily=886
New Load.152ET132445_id6990 phases=3 model=5 bus1=2319.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=24.32930 kvar=4.44358 daily=887
New Load.152ET044707_id6992 phases=3 model=5 bus1=2332.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=21.83652 kvar=3.99997 daily=888
New Load.152IP19G295_id6993 phases=1 model=5 bus1=2336.2.0 kv=7.96743393 vminpu=0.800 kw=1.05995 kvar=0.19529 daily=890
New Load.152IP19G296_id6994 phases=1 model=5 bus1=2337.1.0 kv=7.96743393 vminpu=0.800 kw=3.03489 kvar=0.48455 daily=889
New Load.152IP19G541_id6981 phases=1 model=5 bus1=2256.2.0 kv=7.96743393 vminpu=0.800 kw=0.58886 kvar=0.10849 daily=891
New Load.152IP19G542_id6980 phases=1 model=5 bus1=2255.2.0 kv=7.96743393 vminpu=0.800 kw=0.76552 kvar=0.14104 daily=892
New Load.152IP19G543_id6979 phases=1 model=5 bus1=2254.2.0 kv=7.96743393 vminpu=0.800 kw=0.58886 kvar=0.10849 daily=893
New Load.152IP19G544_id6978 phases=1 model=5 bus1=2253.2.0 kv=7.96743393 vminpu=0.800 kw=0.58886 kvar=0.10849 daily=895
New Load.152IP19G549_id6983 phases=1 model=5 bus1=2258.1.0 kv=7.96743393 vminpu=0.800 kw=1.94233 kvar=0.31011 daily=894
New Load.152IP19G550_id6982 phases=1 model=5 bus1=2257.1.0 kv=7.96743393 vminpu=0.800 kw=1.45675 kvar=0.23259 daily=896
New Load.152ET017931_id6995 phases=3 model=5 bus1=2355.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=49.95781 kvar=8.96438 daily=897
New Load.152EP011562_id6985 phases=3 model=5 bus1=2278.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=41.39407 kvar=1.86796 daily=898
New Load.152ET001471_id6996 phases=3 model=5 bus1=2372.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=69.21158 kvar=12.37659 daily=899
New Load.152ET026404_id6997 phases=3 model=5 bus1=2378.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=111.30830 kvar=20.30527 daily=900
New Load.152EP007974_id6998 phases=3 model=5 bus1=2380.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=216.04911 kvar=6.65273 daily=901
New Load._id6999 phases=3 model=5 bus1=2383.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=86.52182 kvar=15.96631 daily=902
New Load.152ET085337_id7000 phases=3 model=5 bus1=2386.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=4.95879 kvar=0.89679 daily=903
New Load.152ET008028_id7002 phases=3 model=5 bus1=2393.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=66.71129 kvar=12.18650 daily=904
New Load.152EP045787_id7003 phases=3 model=5 bus1=2398.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=60.08586 kvar=-24.11006 daily=905
New Load.152IP19G049_id7005 phases=1 model=5 bus1=2410.1.0 kv=7.96743393 vminpu=0.800 kw=2.42791 kvar=0.38764 daily=906
New Load.152ET049201_id7006 phases=3 model=5 bus1=2412.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=37.61604 kvar=6.89450 daily=907
New Load.152ET000291_id7010 phases=3 model=5 bus1=2438.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=37.29634 kvar=6.79609 daily=908
New Load.152ET019314_id7011 phases=3 model=5 bus1=2449.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=86.79291 kvar=15.41070 daily=910
New Load.152ET018593_id7009 phases=3 model=5 bus1=2420.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=131.69229 kvar=24.24350 daily=909
New Load.152EP006627_id7008 phases=3 model=5 bus1=2416.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=57.34692 kvar=4.11659 daily=911
New Load.152EP009663_id7007 phases=3 model=5 bus1=2414.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=10.05916 kvar=4.43172 daily=912
New Load.152ET017954_id7004 phases=3 model=5 bus1=2404.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=52.02485 kvar=9.52685 daily=913
New Load.152ET013199_id7012 phases=3 model=5 bus1=2451.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=23.43147 kvar=4.29751 daily=914
New Load.152ET133172_id7001 phases=3 model=5 bus1=2390.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=30.32577 kvar=5.47078 daily=915
New Load.152ET055504_id7014 phases=3 model=5 bus1=2459.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=29.75324 kvar=5.43922 daily=916
New Load._id7013 phases=3 model=5 bus1=2453.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=0.08698 kvar=0.01605 daily=917
New Load.152ET008018_id7015 phases=3 model=5 bus1=2461.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=64.51364 kvar=11.54287 daily=918
New Load.152ET049978_id7019 phases=3 model=5 bus1=2470.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=78.18247 kvar=14.25714 daily=920
New Load.152ET085346_id7018 phases=3 model=5 bus1=2469.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=53.62779 kvar=9.82141 daily=919
New Load.152ET085320_id7017 phases=3 model=5 bus1=2468.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=51.57583 kvar=9.24869 daily=922
New Load.152EP012145_id7016 phases=3 model=5 bus1=2464.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=48.29255 kvar=8.33232 daily=921
New Load.152EP040009_id7020 phases=3 model=5 bus1=2479.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=128.26054 kvar=17.55612 daily=923
New Load.152EP040142_id7024 phases=3 model=5 bus1=2494.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=26.21472 kvar=1.82298 daily=924
New Load.152ET131762_id7021 phases=3 model=5 bus1=2481.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=646.98359 kvar=65.72904 daily=925
New Load.152ET052737_id7027 phases=3 model=5 bus1=2508.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=63.77228 kvar=11.61929 daily=926
New Load.152ET015087_id7025 phases=3 model=5 bus1=2497.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=136.71800 kvar=24.58888 daily=927
New Load.152IP19G387_id7028 phases=1 model=5 bus1=2510.2.0 kv=7.96743393 vminpu=0.800 kw=10.12837 kvar=1.86611 daily=928
New Load._id7023 phases=3 model=5 bus1=2492.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=57.43890 kvar=10.59949 daily=929
New Load.152ET006313_id7038 phases=3 model=5 bus1=2569.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=28.31637 kvar=5.07800 daily=930
New Load.152ET132009_id7022 phases=3 model=5 bus1=2488.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=41.90651 kvar=7.38112 daily=931
New Load.152ET001927_id7031 phases=2 model=5 bus1=2530.2.3.0 kv=13.80000019 vminpu=0.800 kw=13.57862 kvar=2.45250 daily=932
New Load.152ET014107_id7029 phases=3 model=5 bus1=2513.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=55.81676 kvar=10.00949 daily=933
New Load.152ET085140_id7040 phases=3 model=5 bus1=2572.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=0.90057 kvar=0.15913 daily=935
New Load.152ET022768_id7033 phases=3 model=5 bus1=2532.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=76.86775 kvar=13.64060 daily=934
New Load.152ET000677_id7044 phases=3 model=5 bus1=2588.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=36.76430 kvar=6.59093 daily=937
New Load.152ET000125_id7026 phases=3 model=5 bus1=2507.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=28.10580 kvar=5.15414 daily=936
New Load.152IP19G385_id7045 phases=1 model=5 bus1=2593.3.0 kv=7.96743393 vminpu=0.800 kw=7.75974 kvar=1.38419 daily=942
New Load.152ET022083_id7039 phases=2 model=5 bus1=2571.2.3.0 kv=13.80000019 vminpu=0.800 kw=69.35913 kvar=12.76392 daily=941
New Load.152ET011034_id7042 phases=3 model=5 bus1=2574.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=35.15972 kvar=6.40749 daily=940
New Load.152EP012107_id7036 phases=3 model=5 bus1=2547.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=30.89492 kvar=2.42630 daily=939
New Load.152ET030572_id7037 phases=3 model=5 bus1=2564.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=31.15782 kvar=5.59304 daily=938
New Load.152EP040198_id7041 phases=3 model=5 bus1=2573.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=60.53667 kvar=1.03328 daily=943
New Load.152ET013659_id6984 phases=3 model=5 bus1=2276.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=134.34639 kvar=24.26813 daily=945
New Load.152ET018601_id7035 phases=3 model=5 bus1=2545.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=39.73984 kvar=6.98363 daily=944
New Load.152ET085605_id7048 phases=3 model=5 bus1=2605.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=30.15222 kvar=5.36909 daily=946
New Load.152ET030572_id7213 phases=3 model=5 bus1=2260.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=31.15782 kvar=5.59304 daily=1212
New Load.152ET014112_id7052 phases=3 model=5 bus1=2626.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=63.41896 kvar=11.26363 daily=950
New Load.152ET055528_id7053 phases=3 model=5 bus1=2632.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=38.04939 kvar=6.79944 daily=949
New Load._id7051 phases=3 model=5 bus1=2620.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=30.57830 kvar=5.64277 daily=948
New Load.152ET054923_id7034 phases=3 model=5 bus1=2541.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=56.53628 kvar=9.99980 daily=947
New Load.152ET014106_id7046 phases=3 model=5 bus1=2596.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=116.22513 kvar=20.81166 daily=953
New Load.152EP045881_id7030 phases=3 model=5 bus1=2529.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=63.39579 kvar=17.05531 daily=952
New Load.152ET085603_id7032 phases=3 model=5 bus1=2531.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=35.78134 kvar=6.31612 daily=951
New Load.152EP005274_id7047 phases=3 model=5 bus1=2602.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=64.81612 kvar=9.32553 daily=954
New Load.152ET085675_id7043 phases=3 model=5 bus1=2580.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=132.51572 kvar=23.98597 daily=955
New Load.152ET025817_id7049 phases=3 model=5 bus1=2613.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=109.20552 kvar=19.77162 daily=956
New Load.152ET081598_id7055 phases=3 model=5 bus1=2636.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=48.07066 kvar=8.73271 daily=957
New Load.152ET001645_id7050 phases=3 model=5 bus1=2617.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=24.20080 kvar=4.37686 daily=958
New Load.152ET010624_id7054 phases=3 model=5 bus1=2635.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=67.72880 kvar=12.15795 daily=959
New Load.RRAD__0001_1378_id6976 phases=3 model=5 bus1=2245.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=115.55652 kvar=21.09641 daily=961
New Load.RRAD__0001_1379_id6977 phases=3 model=5 bus1=2249.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=63.46532 kvar=4.97191 daily=960
New Load.RRAD__0001_1381_id6975 phases=3 model=5 bus1=2246.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=25.94570 kvar=6.16180 daily=963
New Load.RRAD__0001_1382_id6974 phases=3 model=5 bus1=2250.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=94.11456 kvar=17.29418 daily=962
New Load.RRAD__0001_1387_id6973 phases=3 model=5 bus1=2241.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=127.08502 kvar=23.03174 daily=964
New Load.152ET025883_id6606 phases=3 model=5 bus1=60.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=29.53300 kvar=12.50882 daily=965
New Load.152ET026152_id6624 phases=3 model=5 bus1=144.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=58.40277 kvar=24.74677 daily=966
New Load.152IP19G125_id6604 phases=1 model=5 bus1=42.1.0 kv=7.96743393 vminpu=0.800 kw=0.37916 kvar=0.18223 daily=967
New Load.152ET012442_id6605 phases=3 model=5 bus1=53.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=26.49965 kvar=11.22872 daily=968
New Load.152ET085173_id6623 phases=3 model=5 bus1=141.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=7.52619 kvar=2.06368 daily=969
New Load.152ET012442_id7172 phases=3 model=5 bus1=55.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=26.49965 kvar=11.22872 daily=788
New Load.152ET026070_id6626 phases=3 model=5 bus1=158.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=8.02490 kvar=3.39989 daily=970
New Load.152ET005233_id6630 phases=3 model=5 bus1=185.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=43.40314 kvar=18.39146 daily=971
New Load.3230350_id6622 phases=3 model=5 bus1=136.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=0.79376 kvar=0.26323 daily=973
New Load.152IP19G127_id6628 phases=1 model=5 bus1=173.3.0 kv=7.96743393 vminpu=0.800 kw=1.44431 kvar=0.69706 daily=972
New Load.152IP19G128_id6627 phases=1 model=5 bus1=172.2.0 kv=7.96743393 vminpu=0.800 kw=0.56897 kvar=0.27474 daily=974
New Load.152ET012442_id7173 phases=3 model=5 bus1=135.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=26.49965 kvar=11.22872 daily=789
New Load.152ET085677_id6625 phases=3 model=5 bus1=149.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=75.29757 kvar=31.90483 daily=975
New Load.152IP19G511_id6631 phases=1 model=5 bus1=187.2.0 kv=7.96743393 vminpu=0.800 kw=6.17110 kvar=2.97982 daily=977
New Load.152ET003858_id6629 phases=3 model=5 bus1=178.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=1.65367 kvar=0.34877 daily=976
New Load.152ET000639_id6632 phases=3 model=5 bus1=191.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=28.25462 kvar=11.97396 daily=978
New Load.152ET085691_id6633 phases=3 model=5 bus1=197.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=20.69932 kvar=8.76962 daily=979
New Load.152ET038709_id6634 phases=2 model=5 bus1=200.1.2.0 kv=13.80000019 vminpu=0.800 kw=21.20072 kvar=8.97747 daily=981
New Load.152ET081553_id6616 phases=3 model=5 bus1=103.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=25.96542 kvar=11.00262 daily=980
New Load.152ET071551_id6635 phases=3 model=5 bus1=204.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=54.55399 kvar=23.11552 daily=982
New Load.3178689_id6617 phases=3 model=5 bus1=109.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=91.25545 kvar=-1.90582 daily=984
New Load.152EP003176_id6636 phases=3 model=5 bus1=212.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=57.37053 kvar=21.45721 daily=983
New Load.152ET000085_id6637 phases=3 model=5 bus1=218.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=7.54879 kvar=3.19947 daily=985
New Load.152ET047786_id6618 phases=3 model=5 bus1=111.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=57.75247 kvar=24.47485 daily=986
New Load.152ET028345_id6619 phases=3 model=5 bus1=113.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=60.45070 kvar=25.61882 daily=987
New Load.152ET030076_id6620 phases=3 model=5 bus1=114.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=45.06228 kvar=19.10126 daily=988
New Load.152ET033824_id7174 phases=3 model=5 bus1=235.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=34.29220 kvar=14.57255 daily=790
New Load.3234093_id6639 phases=3 model=5 bus1=246.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=0.33073 kvar=0.11714 daily=989
New Load.152ET015969_id6643 phases=2 model=5 bus1=264.2.3.0 kv=13.80000019 vminpu=0.800 kw=27.33304 kvar=11.59951 daily=991
New Load.152ET055542_id6640 phases=3 model=5 bus1=248.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=80.45449 kvar=34.10051 daily=990
New Load.152ET025171_id6652 phases=2 model=5 bus1=302.1.2.0 kv=13.80000019 vminpu=0.800 kw=25.54520 kvar=10.81920 daily=992
New Load.152ET001059_id6641 phases=3 model=5 bus1=253.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=79.95057 kvar=33.88075 daily=993
New Load.152ET085209_id6655 phases=3 model=5 bus1=308.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=20.88042 kvar=8.85048 daily=995
New Load.152IP19G393_id6642 phases=1 model=5 bus1=254.3.0 kv=7.96743393 vminpu=0.800 kw=4.60372 kvar=2.22187 daily=994
New Load.152ET026401_id6648 phases=3 model=5 bus1=271.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=31.64792 kvar=13.43367 daily=996
New Load.152EP042698_id6621 phases=3 model=5 bus1=117.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=35.41022 kvar=13.74606 daily=997
New Load.152IP19G449_id6647 phases=1 model=5 bus1=269.2.0 kv=7.96743393 vminpu=0.800 kw=1.40053 kvar=0.67627 daily=998
New Load.152IP19G450_id6646 phases=1 model=5 bus1=268.2.0 kv=7.96743393 vminpu=0.800 kw=1.40053 kvar=0.67627 daily=999
New Load.152ET024336_id6651 phases=2 model=5 bus1=283.2.3.0 kv=13.80000019 vminpu=0.800 kw=71.72246 kvar=30.46060 daily=1003
New Load.152ET000665_id6653 phases=3 model=5 bus1=304.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=98.72249 kvar=41.85897 daily=1002
New Load.152ET084397_id6649 phases=3 model=5 bus1=277.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=38.33658 kvar=16.24506 daily=1001
New Load.152IP19G451_id6645 phases=1 model=5 bus1=267.2.0 kv=7.96743393 vminpu=0.800 kw=1.05040 kvar=0.50720 daily=1000
New Load.152ET085190_id6650 phases=3 model=5 bus1=281.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=118.34416 kvar=35.00629 daily=1005
New Load.152IP19G452_id6644 phases=1 model=5 bus1=266.2.0 kv=7.96743393 vminpu=0.800 kw=0.70027 kvar=0.33814 daily=1004
New Load.152ET017251_id6654 phases=3 model=5 bus1=306.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=84.09366 kvar=35.65853 daily=1006
New Load.152ET039194_id6656 phases=3 model=5 bus1=311.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=88.29146 kvar=37.42493 daily=1007
New Load.152ET007189_id6657 phases=3 model=5 bus1=313.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=87.73778 kvar=37.18047 daily=1008
New Load.152ET019358_id6607 phases=3 model=5 bus1=62.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=48.53668 kvar=20.56889 daily=1009
New Load.3122109_id6660 phases=3 model=5 bus1=321.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=92.07366 kvar=55.95844 daily=1011
New Load.152ET000661_id6661 phases=3 model=5 bus1=323.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=62.37865 kvar=26.43340 daily=1010
New Load.152EP057267_id6608 phases=3 model=5 bus1=64.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=144.61415 kvar=30.48659 daily=1012
New Load.3144886_id6610 phases=3 model=5 bus1=85.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=0.99220 kvar=0.50013 daily=1013
New Load.152ET085371_id6609 phases=3 model=5 bus1=84.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=12.10435 kvar=5.12958 daily=1014
New Load.152EP040222_id6662 phases=3 model=5 bus1=327.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=38.95628 kvar=-12.29626 daily=1016
New Load.152ET017200_id6663 phases=2 model=5 bus1=330.2.3.0 kv=13.80000019 vminpu=0.800 kw=23.12577 kvar=9.81374 daily=1015
New Load.152ET085157_id6658 phases=3 model=5 bus1=318.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=1.16176 kvar=0.49235 daily=1017
New Load.152ET015970_id6659 phases=3 model=5 bus1=319.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=46.50733 kvar=19.71139 daily=1018
New Load.152ET049704_id6612 phases=3 model=5 bus1=95.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=30.65526 kvar=12.99192 daily=1019
New Load.152ET071567_id6611 phases=3 model=5 bus1=93.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=86.57050 kvar=36.68295 daily=1020
New Load.152EP085098_id6613 phases=3 model=5 bus1=97.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=3.90071 kvar=-1.34052 daily=1021
New Load.152EP009693_id6665 phases=3 model=5 bus1=340.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=46.59335 kvar=25.79990 daily=1022
New Load.152ET071568_id6614 phases=3 model=5 bus1=99.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=71.39712 kvar=30.25364 daily=1024
New Load.152ET121000_id6664 phases=3 model=5 bus1=338.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=32.29344 kvar=13.68406 daily=1023
New Load.152ET071540_id6666 phases=3 model=5 bus1=349.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=3.81710 kvar=1.61729 daily=1025
New Load.152ET047399_id6674 phases=3 model=5 bus1=378.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=51.18437 kvar=21.69187 daily=1026
New Load.152ET000659_id6667 phases=3 model=5 bus1=351.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=94.29184 kvar=39.95176 daily=1029
New Load.152ET032819_id6673 phases=3 model=5 bus1=377.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=43.03872 kvar=18.25805 daily=1028
New Load.152ET071564_id6672 phases=3 model=5 bus1=366.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=53.27477 kvar=22.57550 daily=1027
New Load.152ET133774_id6615 phases=3 model=5 bus1=101.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=7.61354 kvar=3.22581 daily=1030
New Load.152ET020003_id6668 phases=3 model=5 bus1=355.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=30.26768 kvar=12.82611 daily=1031
New Load.RRAD__0001_0164_id6603 phases=3 model=5 bus1=17.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=19.38218 kvar=8.21261 daily=1032
New Load.152ET026060_id6670 phases=3 model=5 bus1=359.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=32.81576 kvar=13.90477 daily=1034
New Load.152ET131572_id6669 phases=3 model=5 bus1=358.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=351.86164 kvar=117.99917 daily=1033
New Load.152ET016235_id6671 phases=3 model=5 bus1=361.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=76.30487 kvar=32.33978 daily=1035
New Load.353ET043728_id7111 phases=3 model=5 bus1=3017.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=0.11143 kvar=0.04226 daily=1036
New Load.353EP005925_id7110 phases=3 model=5 bus1=3012.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=386.88971 kvar=137.94370 daily=1037
New Load.353EP010287_id7105 phases=3 model=5 bus1=2989.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=1310.77144 kvar=495.41354 daily=1039
New Load.353ET484848_id7108 phases=3 model=5 bus1=3002.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=207.31492 kvar=76.41273 daily=1038
New Load.152ET024013_id7175 phases=3 model=5 bus1=2943.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=41.70279 kvar=21.70265 daily=791
New Load.152ET024013_id7177 phases=3 model=5 bus1=2941.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=102.80617 kvar=43.09952 daily=793
New Load.152ET024013_id7176 phases=3 model=5 bus1=2942.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=41.70279 kvar=21.70265 daily=792
New Load.353IP20G205_id7104 phases=1 model=5 bus1=2985.3.0 kv=7.96743393 vminpu=0.800 kw=12.73692 kvar=6.08757 daily=1040
New Load.353ET070292_id7106 phases=3 model=5 bus1=2990.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=21.22423 kvar=8.90619 daily=1041
New Load.353ET173606_id7096 phases=2 model=5 bus1=2937.3.1.0 kv=13.80000019 vminpu=0.800 kw=15.64424 kvar=6.57010 daily=1042
New Load.353ET007783_id7102 phases=2 model=5 bus1=2953.3.1.0 kv=13.80000019 vminpu=0.800 kw=108.25826 kvar=45.45114 daily=1043
New Load.353ET039356_id7109 phases=3 model=5 bus1=3006.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=32.74863 kvar=13.73729 daily=1045
New Load.353ET046203_id7107 phases=3 model=5 bus1=3000.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=15.65748 kvar=6.56384 daily=1044
New Load.3126087_id7101 phases=3 model=5 bus1=2948.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=2.51367 kvar=0.61900 daily=1046
New Load.353IP20G169_id7103 phases=1 model=5 bus1=2956.2.0 kv=7.96743393 vminpu=0.800 kw=8.32130 kvar=4.76280 daily=1047
New Load.353ET007858_id7112 phases=3 model=5 bus1=3027.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=156.59679 kvar=65.67675 daily=1048
New Load.353ET049198_id7113 phases=3 model=5 bus1=3035.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=54.28664 kvar=22.76458 daily=1049
New Load.353ET093665_id7114 phases=3 model=5 bus1=3037.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=0.01121 kvar=0.00411 daily=1050
New Load.353ET020972_id7115 phases=3 model=5 bus1=3049.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=98.69125 kvar=41.39112 daily=1051
New Load.353ET000631_id7116 phases=3 model=5 bus1=3056.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=123.00417 kvar=51.60310 daily=1052
New Load.353IP19G419_id7117 phases=1 model=5 bus1=3062.3.0 kv=7.96743393 vminpu=0.800 kw=15.55575 kvar=7.43481 daily=1053
New Load.353ET173152_id7097 phases=2 model=5 bus1=2938.1.2.0 kv=13.80000019 vminpu=0.800 kw=0.18871 kvar=0.03773 daily=1054
New Load.353EP024980_id7118 phases=3 model=5 bus1=3064.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=28.01038 kvar=5.66970 daily=1055
New Load.353ET045254_id7119 phases=2 model=5 bus1=3085.1.2.0 kv=13.80000019 vminpu=0.800 kw=7.81118 kvar=3.28262 daily=1056
New Load.152ET133538_id7098 phases=2 model=5 bus1=2939.1.2.0 kv=13.80000019 vminpu=0.800 kw=16.17490 kvar=6.78271 daily=1057
New Load.152ET000078_id7122 phases=2 model=5 bus1=3124.2.3.0 kv=13.80000019 vminpu=0.800 kw=19.48774 kvar=8.16658 daily=1058
New Load.152ET133539_id7124 phases=2 model=5 bus1=3136.2.3.0 kv=13.80000019 vminpu=0.800 kw=113.89699 kvar=47.76108 daily=1059
New Load.152ET027095_id7120 phases=3 model=5 bus1=3095.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=39.45386 kvar=16.54196 daily=1060
New Load.152ET013748_id7123 phases=2 model=5 bus1=3134.1.2.0 kv=13.80000019 vminpu=0.800 kw=109.33624 kvar=45.88184 daily=1061
New Load._id7121 phases=3 model=5 bus1=3109.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=80.52458 kvar=-15.96963 daily=1062
New Load.152EP048538_id7125 phases=3 model=5 bus1=3138.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=224.56270 kvar=0.91467 daily=1063
New Load.152EP045624_id7126 phases=3 model=5 bus1=3142.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=62.25069 kvar=16.43178 daily=1064
New Load._id7127 phases=3 model=5 bus1=3148.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=149.93801 kvar=89.19024 daily=1065
New Load.152IP19G435_id7128 phases=1 model=5 bus1=3151.2.0 kv=7.96743393 vminpu=0.800 kw=16.11508 kvar=7.68720 daily=1066
New Load.152EP039579_id7129 phases=3 model=5 bus1=3153.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=154.10408 kvar=52.41737 daily=1067
New Load.152EP004209_id7130 phases=3 model=5 bus1=3160.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=96.27740 kvar=52.27180 daily=1068
New Load.152ET027574_id7134 phases=1 model=5 bus1=3171.3.0 kv=7.96743393 vminpu=0.800 kw=3.26827 kvar=1.37004 daily=1069
New Load.152EP012178_id7136 phases=3 model=5 bus1=3180.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=106.03318 kvar=52.66134 daily=1071
New Load.152EP012019_id7135 phases=3 model=5 bus1=3174.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=115.62223 kvar=77.93839 daily=1070
New Load.152IP19G535_id7133 phases=1 model=5 bus1=3169.3.0 kv=7.96743393 vminpu=0.800 kw=2.50562 kvar=1.19755 daily=1072
New Load.152IP19G536_id7132 phases=1 model=5 bus1=3168.2.0 kv=7.96743393 vminpu=0.800 kw=2.52126 kvar=1.20269 daily=1073
New Load.152ET044679_id7131 phases=3 model=5 bus1=3162.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=110.38580 kvar=46.29497 daily=1074
New Load.152EP012079_id7137 phases=3 model=5 bus1=3194.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=415.24755 kvar=237.95846 daily=1075
New Load.152IP19G537_id7139 phases=1 model=5 bus1=3197.1.0 kv=7.96743393 vminpu=0.800 kw=2.56412 kvar=1.22690 daily=1078
New Load.152IP919538_id7140 phases=1 model=5 bus1=3198.2.0 kv=7.96743393 vminpu=0.800 kw=0.27860 kvar=0.04904 daily=1077
New Load.152IP919537_id7141 phases=1 model=5 bus1=3199.2.0 kv=7.96743393 vminpu=0.800 kw=0.18709 kvar=0.05107 daily=1076
New Load.152IP19G538_id7138 phases=1 model=5 bus1=3196.1.0 kv=7.96743393 vminpu=0.800 kw=2.56412 kvar=1.22690 daily=1080
New Load.152ET085397_id7142 phases=1 model=5 bus1=3202.1.0 kv=7.96743393 vminpu=0.800 kw=1.51446 kvar=0.63654 daily=1079
New Load.152IP19G589_id7145 phases=1 model=5 bus1=3217.1.0 kv=7.96743393 vminpu=0.800 kw=1.70941 kvar=0.81793 daily=1081
New Load.RRAD__0001_0050_id7095 phases=3 model=5 bus1=2927.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=123.96493 kvar=51.97520 daily=1084
New Load.152IP19G594_id7143 phases=1 model=5 bus1=3209.1.0 kv=7.96743393 vminpu=0.800 kw=0.08438 kvar=0.05194 daily=1083
New Load.152IP19G590_id7144 phases=1 model=5 bus1=3215.1.0 kv=7.96743393 vminpu=0.800 kw=2.56412 kvar=1.22690 daily=1082
New Load.152ET053470_id7146 phases=1 model=5 bus1=3224.2.0 kv=7.96743393 vminpu=0.800 kw=14.49967 kvar=6.06944 daily=1085
New Load.152IP19G369_id7148 phases=1 model=5 bus1=3230.3.0 kv=7.96743393 vminpu=0.800 kw=5.01125 kvar=2.39511 daily=1086
New Load.152IP19G370_id7147 phases=1 model=5 bus1=3229.3.0 kv=7.96743393 vminpu=0.800 kw=7.20367 kvar=3.44297 daily=1087
New Load.152EP012163_id7149 phases=3 model=5 bus1=3232.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=1069.41686 kvar=395.13206 daily=1088
New Load.152IP19G103_id7152 phases=1 model=5 bus1=3239.3.0 kv=7.96743393 vminpu=0.800 kw=1.27369 kvar=0.60876 daily=1090
New Load.152IP19G104_id7153 phases=1 model=5 bus1=3240.1.0 kv=7.96743393 vminpu=0.800 kw=1.38890 kvar=0.66457 daily=1089
New Load.152IP19G587_id7151 phases=1 model=5 bus1=3238.1.0 kv=7.96743393 vminpu=0.800 kw=1.70941 kvar=0.81793 daily=1092
New Load._id7154 phases=3 model=5 bus1=3242.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=578.66938 kvar=489.71980 daily=1091
New Load.152IP19G588_id7150 phases=1 model=5 bus1=3237.1.0 kv=7.96743393 vminpu=0.800 kw=0.85471 kvar=0.40897 daily=1093
New Load._id7155 phases=3 model=5 bus1=3245.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=401.03932 kvar=168.14513 daily=1094
New Load.353ET073776_id7072 phases=3 model=5 bus1=2832.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=81.65585 kvar=34.16154 daily=1095
New Load.353ET041455_id7069 phases=3 model=5 bus1=2807.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=111.45505 kvar=46.60822 daily=1096
New Load.353ET173437_id7070 phases=3 model=5 bus1=2809.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=70.85225 kvar=29.64835 daily=1097
New Load.353EP055508_id7071 phases=3 model=5 bus1=2811.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=120.57889 kvar=377.76214 daily=1098
New Load.353ET049167_id7073 phases=2 model=5 bus1=2836.2.3.0 kv=13.80000019 vminpu=0.800 kw=16.75597 kvar=7.02092 daily=1099
New Load.353EP055212_id7074 phases=3 model=5 bus1=2841.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=155.31235 kvar=27.45343 daily=1100
New Load.353EP008345_id7076 phases=3 model=5 bus1=2848.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=969.99619 kvar=189.90575 daily=1101
New Load.353ET002147_id7067 phases=3 model=5 bus1=2784.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=132.12018 kvar=55.32379 daily=1102
New Load.353ET001616_id7075 phases=3 model=5 bus1=2843.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=67.35299 kvar=28.20053 daily=1103
New Load.353ET029351_id7079 phases=2 model=5 bus1=2860.2.3.0 kv=13.80000019 vminpu=0.800 kw=137.28334 kvar=57.46842 daily=1104
New Load.353IP19G044_id7082 phases=1 model=5 bus1=2872.3.0 kv=7.96743393 vminpu=0.800 kw=16.63726 kvar=7.93721 daily=1105
New Load.353EP024933_id7081 phases=3 model=5 bus1=2869.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=126.74149 kvar=13.01369 daily=1106
New Load.152ET063904_id7083 phases=3 model=5 bus1=2879.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=557.69761 kvar=195.73582 daily=1108
New Load.152ET001743_id7084 phases=3 model=5 bus1=2881.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=352.13778 kvar=147.30239 daily=1107
New Load._id-39 phases=3 model=5 bus1=2862.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=56.55210 kvar=23.68151 daily=-40
New Load.152ET053467_id7068 phases=3 model=5 bus1=2797.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=282.91623 kvar=118.34572 daily=1111
New Load.353IP19G045_id7056 phases=1 model=5 bus1=2658.1.0 kv=7.96743393 vminpu=0.800 kw=59.56696 kvar=28.42824 daily=1112
New Load.3219027_id7062 phases=1 model=5 bus1=2697.2.0 kv=7.96743393 vminpu=0.800 kw=6.59787 kvar=3.24025 daily=1113
New Load.152ET024800_id7085 phases=3 model=5 bus1=2884.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=333.18933 kvar=139.42548 daily=1114
New Load.152ET044678_id7087 phases=3 model=5 bus1=2895.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=149.83931 kvar=62.71086 daily=1115
New Load.152ET133368_id7088 phases=3 model=5 bus1=2899.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=141.14089 kvar=59.06915 daily=1116
New Load.353ET026171_id7057 phases=3 model=5 bus1=2663.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=13.58612 kvar=5.68540 daily=1117
New Load.152ET085400_id7086 phases=3 model=5 bus1=2887.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=3.20575 kvar=1.33266 daily=1118
New Load.152EP012016_id7089 phases=3 model=5 bus1=2907.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=8.28508 kvar=0.07662 daily=1120
New Load.3117533_id7058 phases=3 model=5 bus1=2666.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=3.34422 kvar=1.39989 daily=1119
New Load.152ET012685_id7064 phases=3 model=5 bus1=2749.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=492.01416 kvar=205.87731 daily=1121
New Load.152ET000253_id7066 phases=3 model=5 bus1=2777.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=131.33552 kvar=54.95520 daily=1122
New Load.152IP19G131_id7091 phases=1 model=5 bus1=2911.2.0 kv=7.96743393 vminpu=0.800 kw=6.39033 kvar=3.04581 daily=1123
New Load.152ET000161_id7090 phases=3 model=5 bus1=2908.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=2.02510 kvar=0.84686 daily=1124
New Load.353ET050762_id7077 phases=3 model=5 bus1=2854.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=131.88256 kvar=55.16027 daily=1125
New Load.353IP19G379_id7078 phases=1 model=5 bus1=2855.2.0 kv=7.96743393 vminpu=0.800 kw=23.64422 kvar=11.26949 daily=1126
New Load.152ET000166_id7065 phases=3 model=5 bus1=2760.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=102.89335 kvar=43.06291 daily=1127
New Load.152ET049207_id7092 phases=3 model=5 bus1=2913.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=756.02862 kvar=47.23582 daily=1128
New Load.152ET004231_id7093 phases=3 model=5 bus1=2915.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=105.21243 kvar=44.04443 daily=1129
New Load.152IP19G437_id7094 phases=1 model=5 bus1=2917.2.0 kv=7.96743393 vminpu=0.800 kw=21.30110 kvar=10.15270 daily=1130
New Load.152EP005161_id7063 phases=3 model=5 bus1=2721.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=291.07249 kvar=121.78449 daily=1131
New Load.152ET000105_id7059 phases=3 model=5 bus1=2678.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=133.79136 kvar=55.95129 daily=1132
New Load.3214832_id7061 phases=1 model=5 bus1=2693.2.0 kv=7.96743393 vminpu=0.800 kw=9.89680 kvar=4.05031 daily=1133
New Load.152ET025410_id6948 phases=3 model=5 bus1=2004.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=88.26914 kvar=6.77581 daily=1134
New Load.152ET061578_id6949 phases=3 model=5 bus1=2007.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=194.35245 kvar=14.47553 daily=1135
New Load.152EP003499_id6950 phases=3 model=5 bus1=2008.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=235.73870 kvar=23.60824 daily=1136
New Load.152IP19G593_id6951 phases=1 model=5 bus1=2010.2.0 kv=7.96743393 vminpu=0.800 kw=18.10195 kvar=1.10485 daily=1137
New Load.152ET011024_id6953 phases=3 model=5 bus1=2028.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=134.70912 kvar=10.30155 daily=1138
New Load.3250468_id6952 phases=1 model=5 bus1=2025.1.0 kv=7.96743393 vminpu=0.800 kw=66.44076 kvar=0.53396 daily=1139
New Load.152ET024172_id6954 phases=3 model=5 bus1=2039.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=206.25420 kvar=15.92361 daily=1140
New Load.152ET032528_id6955 phases=3 model=5 bus1=2048.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=170.06952 kvar=13.10850 daily=1141
New Load.152ET012856_id6959 phases=3 model=5 bus1=2070.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=86.92930 kvar=6.68263 daily=1142
New Load.152ET021749_id6956 phases=3 model=5 bus1=2056.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=46.70594 kvar=3.52536 daily=1143
New Load.152EP012123_id6957 phases=3 model=5 bus1=2063.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=69.98160 kvar=8.30592 daily=1144
New Load.152ET030336_id6960 phases=3 model=5 bus1=2076.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=37.95246 kvar=3.01771 daily=1146
New Load.152EP014112_id6958 phases=3 model=5 bus1=2067.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=36.18729 kvar=-2.07511 daily=1145
New Load.152IP19G611_id6961 phases=1 model=5 bus1=2078.3.0 kv=7.96743393 vminpu=0.800 kw=4.70116 kvar=0.14081 daily=1147
New Load.152EP045880_id6962 phases=3 model=5 bus1=2101.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=167.60361 kvar=11.98088 daily=1148
New Load.152ET055537_id6963 phases=3 model=5 bus1=2108.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=299.13333 kvar=19.91787 daily=1149
New Load.152IP19G641_id6964 phases=1 model=5 bus1=2109.2.0 kv=7.96743393 vminpu=0.800 kw=11.53161 kvar=0.70383 daily=1150
New Load.152ET132872_id6965 phases=3 model=5 bus1=2120.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=25.66164 kvar=2.10394 daily=1151
New Load.152ET071541_id6967 phases=3 model=5 bus1=2128.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=21.73439 kvar=1.78196 daily=1152
New Load.152EP005116_id6968 phases=3 model=5 bus1=2137.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=963.05970 kvar=137.42531 daily=1153
New Load.152IP19G320_id6969 phases=1 model=5 bus1=2139.2.0 kv=7.96743393 vminpu=0.800 kw=10.39186 kvar=0.63426 daily=1154
New Load.152ET041251_id6971 phases=3 model=5 bus1=2157.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=45.70469 kvar=3.15923 daily=1155
New Load.152EP040195_id6972 phases=3 model=5 bus1=2181.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=60.19395 kvar=6.62744 daily=1157
New Load.152EP002534_id6970 phases=3 model=5 bus1=2145.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=134.64842 kvar=7.80455 daily=1156
New Load._id6966 phases=3 model=5 bus1=2127.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=157.02015 kvar=16.28500 daily=1158
New Load.152ET025882_id6770 phases=3 model=5 bus1=1009.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=26.90997 kvar=11.28254 daily=1159
New Load.353IP19G047_id6768 phases=1 model=5 bus1=993.2.0 kv=7.96743393 vminpu=0.800 kw=5.37670 kvar=2.57704 daily=1160
New Load.353ET040907_id6769 phases=2 model=5 bus1=995.2.3.0 kv=13.80000019 vminpu=0.800 kw=2.80427 kvar=1.17818 daily=1161
New Load.353IP19G595_id6767 phases=1 model=5 bus1=987.3.0 kv=7.96743393 vminpu=0.800 kw=2.25252 kvar=1.07780 daily=1162
New Load.152ET027465_id6772 phases=3 model=5 bus1=1032.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=9.32103 kvar=3.90613 daily=1164
New Load.353IP19G407_id6765 phases=1 model=5 bus1=977.3.0 kv=7.96743393 vminpu=0.800 kw=23.47666 kvar=11.23333 daily=1165
New Load.152ET132936_id6775 phases=3 model=5 bus1=1043.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=105.03060 kvar=44.00973 daily=1166
New Load.353EP025129_id6764 phases=3 model=5 bus1=968.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=4253.16361 kvar=1383.51870 daily=1167
New Load.353ET093469_id6763 phases=3 model=5 bus1=967.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=0.17686 kvar=0.07745 daily=1168
New Load.152ET003314_id6779 phases=3 model=5 bus1=1062.1.2.3.0 kv=13.80000019 vminpu=0.800 kw=84.73426 kvar=35.54299 daily=1169
New Load.152ET000635_id6782 phases=3 model=5 bus1=1083.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=101.25714 kvar=42.43083 daily=1170
New Load.152IP19G477_id6781 phases=1 model=5 bus1=1069.3.0 kv=7.96743393 vminpu=0.800 kw=2.33019 kvar=1.11497 daily=1171
New Load.152EP012087_id6780 phases=3 model=5 bus1=1068.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=146.69880 kvar=123.16895 daily=1172
New Load.152IP19F023_id6778 phases=1 model=5 bus1=1053.3.0 kv=7.96743393 vminpu=0.800 kw=2.52437 kvar=1.20788 daily=1173
New Load.152IP19F025_id6777 phases=1 model=5 bus1=1052.3.0 kv=7.96743393 vminpu=0.800 kw=3.59237 kvar=1.71891 daily=1175
New Load.152EP040170_id6776 phases=3 model=5 bus1=1051.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=110.58889 kvar=54.37972 daily=1174
New Load.152ET085312_id6774 phases=1 model=5 bus1=1037.1.0 kv=7.96743393 vminpu=0.800 kw=235.65126 kvar=68.79094 daily=1176
New Load.152IP101072_id6773 phases=1 model=5 bus1=1034.2.0 kv=7.96743393 vminpu=0.800 kw=0.20902 kvar=0.03953 daily=1177
New Load.152EP012213_id6771 phases=3 model=5 bus1=1030.1.2.3 conn=delta kv=13.80000019 vminpu=0.800 kw=50.33063 kvar=5.56635 daily=1178
//--------------------------------------------------------------------------------
//Bloco com dados de capacitores
New Capacitor.7157 bus1=2376 bus2=2376.0.0.0 phases=3 conn=wye kvar=1200.000 kv=13.80000019
New Capacitor.7156 bus1=2032 bus2=2032.0.0.0 phases=3 conn=wye kvar=600.000 kv=13.80000019
//--------------------------------------------------------------------------------
//Configura tensão de base
Set voltagebases=[88.000 13.800]
calcv
//--------------------------------------------------------------------------------
//Opções de cálculo
set maxiterations=50
set mode=daily
set algorithm=Normal
//--------------------------------------------------------------------------------
//Cálculo
//solve
//--------------------------------------------------------------------------------
//Opções de apresentação de resultados
//Show Voltage LN Nodes
//Show Current Elements
//--------------------------------------------------------------------------------
//fim
